<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<title>Can't find Modbus devices? 6 things to check | Easy Modbus</title>
<meta name="description" content="Modbus has no discovery at all — devices never announce themselves. Here is why scanning is the only option, and the six things to check when nothing answers.">
<link rel="canonical" href="https://easymodbus.com/guides/cannot-find-modbus-devices">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Can't find Modbus devices? 6 things to check | Easy Modbus">
<meta property="og:description" content="Modbus has no discovery at all — devices never announce themselves. Here is why scanning is the only option, and the six things to check when nothing answers.">
<meta property="og:url" content="https://easymodbus.com/guides/cannot-find-modbus-devices">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Can't find Modbus devices? 6 things to check | Easy Modbus">
<meta name="twitter:description" content="Modbus has no discovery at all — devices never announce themselves. Here is why scanning is the only option, and the six things to check when nothing answers.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#2dd4bf; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site a span, header.site a b { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p:last-child { margin-bottom:0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line);
           vertical-align:top; }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  .callout { border-left:3px solid var(--accent); background:var(--box);
             border-radius:0 10px 10px 0; padding:.75rem 1rem; margin:1.5rem 0; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  figure.shot { margin:1.75rem 0; text-align:center; }
  figure.shot img { max-width:300px; width:100%; height:auto; border:1px solid var(--line);
                    border-radius:16px; background:var(--ink); box-shadow:0 12px 30px rgba(0,0,0,.4); }
  figure.shot figcaption { color:var(--muted); font-size:.85rem; margin-top:.55rem; }
  .shots { display:flex; flex-wrap:wrap; gap:1.5rem; justify-content:center;
           align-items:flex-start; margin:1.75rem 0; }
  .shots figure.shot { margin:0; flex:0 1 300px; }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-10-24",
      "dateModified": "2026-10-24",
      "mainEntity": [{
        "@type": "Question",
        "name": "Why can't I find my Modbus devices on the network?",
        "acceptedAnswer": { "@type": "Answer", "text": "Start with the thing that surprises everyone: Modbus has no discovery mechanism whatsoever. There is no broadcast, no announcement, no equivalent of asking “who is out there?”. A Modbus device is completely silent until something asks it a direct question at its exact address. So finding equipment means trying every address on the network and seeing which ones answer on port 502 — which is what every Modbus scanning tool does. When that finds nothing, the cause is usually the network, the port, the unit ID, or the framing." }
      }]
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easymodbus.com/" },
        { "@type": "ListItem", "position": 2, "name": "Why can't I find my Modbus devices on the network?", "item": "https://easymodbus.com/guides/cannot-find-modbus-devices" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="26" height="26" style="border-radius:6px"><span>Easy Modbus</span></a>
  <span class="muted">&middot; plain-English Modbus reference</span>
</header>

<article>
  <h1>Why can't I find my Modbus devices on the network?</h1>
  <p class="updated">Updated 24 October 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>Start with the thing that surprises everyone: <strong>Modbus
    has no discovery mechanism whatsoever</strong>. There is no broadcast, no
    announcement, no equivalent of asking &ldquo;who is out there?&rdquo;. A Modbus
    device is completely silent until something asks it a direct question at its
    exact address. So finding equipment means trying every address on the network
    and seeing which ones answer on port 502 &mdash; which is what every Modbus
    scanning tool does. When that finds nothing, the cause is usually the network,
    the port, the unit ID, or the framing.</p>
  </div>


  <h2>Why there is nothing to discover</h2>
  <p>BACnet has a <em>Who-Is</em> broadcast: shout into the network and every
  controller answers. Modbus has no such thing, by design &mdash; it was built for
  a single serial cable with one master that already knew what was on it. Nothing
  was ever added for Ethernet. A scan is therefore a sweep: connect to
  192.168.1.1, then .2, then .3, and see who accepts.</p>
  <p>This is worth knowing for a second reason: a sweep looks like a port scan on a
  monitored network, because it is one. There is no gentler option, but on a
  production control network it is worth telling whoever runs it first.</p>

  <h2>The six things to check</h2>

  <h3>1. Is this device on the same network?</h3>
  <p>Controls equipment is very often on its own VLAN or physical network, with no
  route from the office network or guest Wi-Fi. If you can't ping it, no Modbus
  tool will find it. This is the most common cause by a wide margin.</p>

  <h3>2. Is the port right?</h3>
  <p>Modbus TCP is registered on <strong>port 502</strong>, and that is what to try
  first. But 503 is used when two Modbus services share a host, and 5020 turns up
  on gateways and on equipment where 502 was already taken. Check the device's own
  network settings screen.</p>

  <h3>3. Is Modbus actually switched on?</h3>
  <p>A great deal of equipment ships with Modbus TCP disabled, or with only the
  serial port enabled. There is usually a menu item. Some devices need a reboot
  after it is turned on, and a few require a licence or an optional
  communications card that may not be fitted.</p>

  <h3>4. Is it really Modbus TCP, or RTU in disguise?</h3>
  <p>If the equipment is RS-485 behind a serial-to-Ethernet gateway, the gateway
  may not translate &mdash; many simply pipe the bytes through, so what arrives is
  Modbus RTU inside a TCP connection. A tool speaking proper Modbus TCP to it gets
  total silence, which looks exactly like a dead device.</p>
  <p>The fix is to switch the tool to <em>Modbus RTU over TCP</em>. If you are not
  sure which you have, try both &mdash; it costs nothing and it is the single most
  common dead end in Modbus work. See
  <a href="modbus-tcp-vs-rtu-vs-rs485">which kind do I have?</a></p>

  <h3>5. Is the unit ID right?</h3>
  <p>A device behind a gateway has a unit ID (also called a slave ID or station
  address), and the gateway only answers for the IDs that actually exist on its
  serial chain. The wrong one produces either silence or a &ldquo;gateway target
  device failed to respond&rdquo; error. Try 1 first, then sweep. See
  <a href="modbus-unit-id-slave-id">what is a Modbus unit ID?</a></p>

  <h3>6. Is something else already connected?</h3>
  <p>Many Modbus TCP devices accept exactly one connection, and some accept three
  or four and then silently stop answering. If the building management system is
  already talking to it, your tool may be refused or may get the connection and
  knock the BMS off. Close other software first, and be aware of what you might be
  interrupting.</p>

  <h2>Checking from Easy Modbus</h2>
  <p>The network card on the main screen shows the <strong>Phone IP</strong> and
  <strong>Subnet</strong> the phone is on, with <strong>Copy</strong> and
  <strong>Open Wi-Fi settings</strong>. Compare that IP with the device's. If a
  scan finds nothing, the <em>No devices found</em> page has a short checklist and
  a <strong>Device IP (or IP:port)</strong> field: type the address, tap
  <strong>Test</strong>, and it tells you whether the port is open, refused or not
  answering.</p>

  <h2>What an error message is telling you</h2>
  <table>
    <tr><th>What you see</th><th>What it means</th></tr>
    <tr><td>Connection refused</td><td>Something is at that IP address but nothing is listening on that port. Wrong port, or Modbus is switched off.</td></tr>
    <tr><td>Connection timed out</td><td>Nothing at that address, or a firewall is dropping it. Check routing first.</td></tr>
    <tr><td>Connected, then no reply</td><td>The port is open but Modbus is not answering. Usually the wrong framing or the wrong unit ID.</td></tr>
    <tr><td>Connection reset</td><td>Often the device's connection limit. Close other software.</td></tr>
    <tr><td>Illegal data address</td><td><strong>Good news.</strong> The device is there and talking &mdash; that register just does not exist. Try a different address.</td></tr>
    <tr><td>Gateway target device failed to respond</td><td>The gateway is there; nothing answered at that unit ID on its serial side. Wrong unit ID, or a wiring fault.</td></tr>
  </table>

  <div class="callout">
  <p>That fifth row is worth dwelling on. An <em>error</em> reply is proof of life:
  it means a Modbus device received your request, understood it, and declined it.
  Only silence means absent.</p>
  </div>

</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../guides/modbus-tcp-vs-rtu-vs-rs485">Modbus TCP, RTU or RS-485 &mdash; which do I have?</a></li>
      <li><a href="../guides/modbus-unit-id-slave-id">What is a Modbus unit ID or slave ID?</a></li>
      <li><a href="../guides/how-to-find-modbus-register-map">How do I find my Modbus register map?</a></li>
    </ul>
  </nav>

<footer>
  <p>Need a device&rsquo;s registers? Browse the free
  <a href="/modbus-register-maps/">Modbus register-map library</a> &mdash; verified addresses, data types,
  word order and scaling by manufacturer and model.</p>
  <p>Published alongside <a href="../">Easy Modbus</a>, a free
  Android app that finds Modbus TCP equipment on a network, helps you work out
  what its registers mean, and exports the result as a CSV.</p>
  <p><a href="../terms">Terms of use</a> &middot; <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
