<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<title>Why does my Modbus value look wrong? | Easy Modbus</title>
<meta name="description" content="A Modbus value that reads wrong is usually scaling or byte/word order. How to spot 32-bit floats, word swaps and multipliers, and fix them.">
<link rel="canonical" href="https://easymodbus.com/guides/modbus-value-wrong-scaling-byte-order">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Why does my Modbus value look wrong? | Easy Modbus">
<meta property="og:description" content="A Modbus value that reads wrong is usually scaling or byte/word order. How to spot 32-bit floats, word swaps and multipliers, and fix them.">
<meta property="og:url" content="https://easymodbus.com/guides/modbus-value-wrong-scaling-byte-order">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Why does my Modbus value look wrong? | Easy Modbus">
<meta name="twitter:description" content="A Modbus value that reads wrong is usually scaling or byte/word order. How to spot 32-bit floats, word swaps and multipliers, and fix them.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#2dd4bf; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site a span, header.site a b { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p:last-child { margin-bottom:0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line);
           vertical-align:top; }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  .callout { border-left:3px solid var(--accent); background:var(--box);
             border-radius:0 10px 10px 0; padding:.75rem 1rem; margin:1.5rem 0; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  figure.shot { margin:1.75rem 0; text-align:center; }
  figure.shot img { max-width:300px; width:100%; height:auto; border:1px solid var(--line);
                    border-radius:16px; background:var(--ink); box-shadow:0 12px 30px rgba(0,0,0,.4); }
  figure.shot figcaption { color:var(--muted); font-size:.85rem; margin-top:.55rem; }
  .shots { display:flex; flex-wrap:wrap; gap:1.5rem; justify-content:center;
           align-items:flex-start; margin:1.75rem 0; }
  .shots figure.shot { margin:0; flex:0 1 300px; }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-11-10",
      "dateModified": "2026-11-10",
      "mainEntity": [{
        "@type": "Question",
        "name": "Why does my Modbus value look wrong?",
        "acceptedAnswer": { "@type": "Answer", "text": "Almost always one of four things. If it is exactly ten or a hundred times too big, the device reports tenths or hundredths and you need a multiplier. If it is a huge number like 65524 where you expected a small negative one, it is a signed value being read as unsigned. If it is wild nonsense — 3.6×10-41 or 2.4×1031 — it is a 32-bit value whose two halves are in the other order, and switching ABCD to CDAB will fix it. If it is a sensible-looking number belonging to something else entirely, your address is off by one." }
      }]
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easymodbus.com/" },
        { "@type": "ListItem", "position": 2, "name": "Why does my Modbus value look wrong?", "item": "https://easymodbus.com/guides/modbus-value-wrong-scaling-byte-order" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="26" height="26" style="border-radius:6px"><span>Easy Modbus</span></a>
  <a class="muted" href="/modbus-register-maps/">Register maps &rarr;</a>
</header>

<article>
  <h1>Why does my Modbus value look wrong?</h1>
  <p class="updated">Updated 10 November 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>Almost always one of four things. If it is exactly ten or a
    hundred times too big, the device reports tenths or hundredths and you need a
    multiplier. If it is a huge number like 65524 where you expected a small
    negative one, it is a signed value being read as unsigned. If it is wild
    nonsense &mdash; 3.6&times;10<sup>-41</sup> or 2.4&times;10<sup>31</sup> &mdash;
    it is a 32-bit value whose two halves are in the other order, and switching
    ABCD to CDAB will fix it. If it is a sensible-looking number belonging to
    something else entirely, your address is off by one.</p>
  </div>


  <h2>Ten or a hundred times too big</h2>
  <p>You expected 72.4 and got 724. The device is reporting tenths, which is the
  most widespread convention in Modbus equipment: it gives one decimal place
  without needing floating-point maths, which mattered a great deal in 1985 and
  still matters on cheap hardware.</p>
  <p>The fix is a multiplier of 0.1 (or 0.01 for hundredths). Occasionally it goes
  the other way &mdash; a device reporting kilowatts where you wanted watts needs a
  multiplier of 1000.</p>

  <h2>A huge number where you expected a small negative one</h2>
  <p>You expected &minus;11.8 and got 6541.8, or you expected &minus;12 and got
  65524. A sixteen-bit register can hold 0 to 65535 as an unsigned number, or
  &minus;32768 to 32767 as a signed one, and the protocol does not say which.
  Read it as signed &mdash; INT16 rather than UINT16 &mdash; and it comes right.</p>
  <p>Outside-air temperature sensors are where this bites, because everything looks
  fine until the first cold morning.</p>

  <h2>Wild nonsense</h2>
  <p>You expected something like 12.75 and got 3.6&times;10<sup>-41</sup>. This is
  a 32-bit value &mdash; a float or a big integer spread across two registers
  &mdash; and the two halves are arriving in the opposite order to the one you
  assumed.</p>
  <p>Vendor documents name the orders with four letters, where the 32-bit value's
  four bytes are A, B, C and D:</p>
  <table>
    <tr><th>Order</th><th>Also called</th><th>How common</th></tr>
    <tr><td><code>ABCD</code></td><td>Big endian, high word first</td><td>The standard choice. Try it first.</td></tr>
    <tr><td><code>CDAB</code></td><td>Word swapped, mid-little endian</td><td>Very common &mdash; a large share of power meters and variable-speed drives.</td></tr>
    <tr><td><code>BADC</code></td><td>Byte swapped</td><td>Rare.</td></tr>
    <tr><td><code>DCBA</code></td><td>Little endian</td><td>Occasional, usually PLC-hosted maps.</td></tr>
  </table>
  <p>With only four possibilities and an obvious right answer, trying each one is a
  perfectly respectable method. The giveaway is magnitude: real engineering values
  live roughly between a thousandth and a few million. A float decoding to
  10<sup>-41</sup> or 10<sup>28</sup> is not a weak guess, it is a wrong one.</p>

  <h2>A sensible number, but the wrong thing</h2>
  <p>The value is plausible but it is clearly the return air temperature rather
  than the supply. That is an addressing problem, not an interpretation one: see
  <a href="modbus-address-off-by-one">why is my Modbus address off by one</a>.</p>

  <h2>A number that never changes, or reads 65535</h2>
  <ul>
    <li><strong>Always 0xFFFF (65535)</strong> &mdash; on most equipment this means
    &ldquo;no value&rdquo; or &ldquo;sensor fault&rdquo;, not sixty-five thousand.
    Check whether that sensor is connected.</li>
    <li><strong>Always 0</strong> &mdash; often an unused register, or a feature the
    equipment does not have fitted.</li>
    <li><strong>Never changes but looks plausible</strong> &mdash; you may be
    reading a configuration register rather than a live measurement.</li>
  </ul>

  <h2>A value that jumps around impossibly</h2>
  <p>A temperature reading 72, then 4096, then 71 is usually a 32-bit value being
  read as two separate 16-bit ones, or a reply arriving one register out of step
  after a timeout. If the jumping started when you added more readings, try asking
  for fewer registers at a time.</p>

  <h2>The systematic way through it</h2>
  <ol>
    <li>Look at the raw register in hex, not just the decoded number.</li>
    <li>Compare against what the equipment's own display says. That is ground
    truth, and it settles scaling and addressing in one move.</li>
    <li>Change one thing at a time: signedness, then multiplier, then word order.</li>
  </ol>
  <p>For a 32-bit value, the <a href="../modbus-float-decoder">float and
  byte-order decoder</a> does the arithmetic for you: paste the two raw registers and
  it shows the result in all four word orders, highlighting the ones that land on a
  sensible engineering magnitude. Then ask whether the number is physically possible
  &mdash; a humidity of 452% is the obvious case of one that is not.</p>

</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../modbus-register-maps/">Modbus register maps with word order and scaling, by manufacturer</a></li>
      <li><a href="../guides/modbus-address-off-by-one">Why is my Modbus address off by one?</a></li>
      <li><a href="../guides/what-is-a-modbus-register-map">What is a Modbus register map?</a></li>
      <li><a href="../guides/how-to-find-modbus-register-map">How do I find my Modbus register map?</a></li>
    </ul>
  </nav>

<footer>
  <p>Need a device&rsquo;s registers? Browse the free
  <a href="/modbus-register-maps/">Modbus register-map library</a> &mdash; verified addresses, data types,
  word order and scaling by manufacturer and model.</p>
  <p>easymodbus.com is a free, plain-English Modbus reference: verified register maps,
  short guides and browser calculators. Corrections and questions:
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="../terms">Terms of use</a> &middot; <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
