<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="icon" type="image/svg+xml" href="icon.svg">
<title>Read Eastron SDM120/SDM630 over Modbus | Easy Modbus</title>
<meta name="description" content="Eastron SDM120/SDM220/SDM630 meters report each value as a 32-bit float over Modbus. The settings, function code, word order, and how to read them over a network.">
<link rel="canonical" href="https://easymodbus.com/guides/read-eastron-sdm-modbus">
<meta name="robots" content="index, follow">
<meta name="theme-color" content="#14171a">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Read Eastron SDM120/SDM630 over Modbus | Easy Modbus">
<meta property="og:description" content="Eastron SDM120/SDM220/SDM630 meters report each value as a 32-bit float over Modbus. The settings, function code, word order, and how to read them over a network.">
<meta property="og:url" content="https://easymodbus.com/guides/read-eastron-sdm-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Read Eastron SDM120/SDM630 over Modbus | Easy Modbus">
<meta name="twitter:description" content="Eastron SDM120/SDM220/SDM630 meters report each value as a 32-bit float over Modbus. The settings, function code, word order, and how to read them over a network.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
  :root { color-scheme: dark; --fg:#f3f5f6; --bg:#14171a; --muted:#9aa4ad;
          --accent:#2dd4bf; --box:#1d2227; --line:#2f363d; --code:#101418; --ink:#0d0f11; }
  * { box-sizing: border-box; }
  img { max-width:100%; height:auto; }
  body{overflow-wrap:break-word; max-width: 48rem; margin: 0 auto; padding: 2rem 1.25rem 5rem;
         font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Helvetica,Arial,sans-serif;
         font-size:17px; line-height:1.7; color:var(--fg); background:var(--bg);
         -webkit-font-smoothing:antialiased; }
  header.site { display:flex; align-items:center; gap:.6rem; flex-wrap:wrap;
                padding-bottom:1.25rem; border-bottom:1px solid var(--line); margin-bottom:2.25rem; }
  header.site a { color:var(--fg); text-decoration:none; }
  header.site a span, header.site a b { font-family:"Archivo",sans-serif; font-weight:900;
                       text-transform:uppercase; letter-spacing:.02em; font-size:1.05rem; }
  header.site .muted { margin-left:auto; font-family:"IBM Plex Mono",ui-monospace,monospace;
                       font-size:.7rem; letter-spacing:.14em; text-transform:uppercase; }
  h1, h2, h3 { font-family:"Archivo",sans-serif; letter-spacing:-.01em; line-height:1.12; }
  h1 { font-weight:900; text-transform:uppercase; font-size:clamp(1.7rem,4.5vw,2.5rem);
       margin:0 0 .6rem; }
  .updated { color:var(--muted); font-size:.8rem; margin:0 0 1.5rem;
             font-family:"IBM Plex Mono",ui-monospace,monospace; letter-spacing:.06em; }
  h2 { font-weight:800; font-size:1.35rem; margin:2.6rem 0 .6rem; }
  h3 { font-weight:800; font-size:1.06rem; margin:1.8rem 0 .4rem; }
  a { color:var(--accent); }
  strong { color:#fff; }
  .answer { background:var(--box); border:1px solid var(--line); border-left:3px solid var(--accent);
            border-radius:12px; padding:1.1rem 1.3rem; margin:1.5rem 0 2rem; }
  .answer > strong { display:block; margin-bottom:.5rem; text-transform:uppercase;
                   font-family:"IBM Plex Mono",ui-monospace,monospace; font-weight:600;
                   font-size:.72rem; letter-spacing:.18em; color:var(--accent); }
  .answer p { margin:.6rem 0; }
  .answer p:last-child { margin-bottom:0; }
  .answer p strong { color:#fff; font-weight:700; }
  code { background:var(--code); padding:.1rem .4rem; border-radius:4px; font-size:.9em;
         font-family:"IBM Plex Mono",ui-monospace,monospace; }
  pre { background:var(--code); padding:1rem; border-radius:10px; overflow-x:auto;
        border:1px solid var(--line); }
  pre code { background:none; padding:0; }
  table { border-collapse:collapse; width:100%; margin:1.25rem 0; display:block; overflow-x:auto; }
  th, td { text-align:left; padding:.55rem .75rem; border-bottom:1px solid var(--line);
           vertical-align:top; }
  th { font-family:"IBM Plex Mono",ui-monospace,monospace; font-size:.72rem;
       text-transform:uppercase; letter-spacing:.1em; color:var(--accent); font-weight:600; }
  ul, ol { padding-left:1.3rem; }
  li { margin:.45rem 0; }
  .muted { color:var(--muted); font-size:.92rem; }
  .callout { border-left:3px solid var(--accent); background:var(--box);
             border-radius:0 10px 10px 0; padding:.75rem 1rem; margin:1.5rem 0; }
  nav.more { margin-top:3rem; padding-top:1.5rem; border-top:1px solid var(--line); }
  nav.more h2 { margin-top:0; }
  nav.more ul { list-style:none; padding:0; }
  nav.more li { margin:0; border-bottom:1px solid var(--line); padding:.85rem 0; }
  nav.more li:last-child { border-bottom:none; }
  nav.more a { font-family:"Archivo",sans-serif; font-weight:600; }
  footer { margin-top:3.5rem; padding-top:1.5rem; border-top:1px solid var(--line);
           color:var(--muted); font-size:.9rem; }
  footer a { color:var(--accent); }
  figure.shot { margin:1.75rem 0; text-align:center; }
  figure.shot img { max-width:300px; width:100%; height:auto; border:1px solid var(--line);
                    border-radius:16px; background:var(--ink); box-shadow:0 12px 30px rgba(0,0,0,.4); }
  figure.shot figcaption { color:var(--muted); font-size:.85rem; margin-top:.55rem; }
  .shots { display:flex; flex-wrap:wrap; gap:1.5rem; justify-content:center;
           align-items:flex-start; margin:1.75rem 0; }
  .shots figure.shot { margin:0; flex:0 1 300px; }
</style>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "FAQPage",
      "datePublished": "2026-11-10",
      "dateModified": "2026-11-10",
      "mainEntity": [{
        "@type": "Question",
        "name": "How do I read an Eastron SDM power meter over Modbus?",
        "acceptedAnswer": { "@type": "Answer", "text": "Eastron's SDM range — the SDM120, SDM220, SDM630 and their relatives — is one of the most common Modbus devices in the field, and it is refreshingly consistent: every measurement is a 32-bit IEEE-754 float, read with function code 4 (input registers), in big-endian (ABCD) word order. Default serial settings are usually 9600 baud, 8N1, unit ID 1 (some ship at 2400). Get those right and the whole meter falls open." }
      }]
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://easymodbus.com/" },
        { "@type": "ListItem", "position": 2, "name": "How do I read an Eastron SDM power meter over Modbus?", "item": "https://easymodbus.com/guides/read-eastron-sdm-modbus" }
      ]
    }
  ]
}
</script>
</head>
<body>

<header class="site">
  <a href="../" style="display:inline-flex;align-items:center;gap:.5rem;text-decoration:none"><img src="icon.svg" alt="" width="26" height="26" style="border-radius:6px"><span>Easy Modbus</span></a>
  <a class="muted" href="/modbus-register-maps/">Register maps &rarr;</a>
</header>

<article>
  <h1>How do I read an Eastron SDM power meter over Modbus?</h1>
  <p class="updated">Updated 10 November 2026</p>

  <div class="answer">
    <strong>Short answer</strong>
    <p>Eastron's SDM range &mdash; the SDM120, SDM220, SDM630 and their
    relatives &mdash; is one of the most common Modbus devices in the field, and it is
    refreshingly consistent: <strong>every measurement is a 32-bit IEEE-754 float</strong>,
    read with <strong>function code 4</strong> (input registers), in
    <strong>big-endian (ABCD) word order</strong>. Default serial settings are usually
    <strong>9600 baud, 8N1, unit ID 1</strong> (some ship at 2400). Get those right and
    the whole meter falls open.</p>
  </div>


  <h2>The settings that matter</h2>
  <table>
    <tr><th>Setting</th><th>Eastron SDM default</th></tr>
    <tr><td>Function code</td><td>04 &mdash; read input registers</td></tr>
    <tr><td>Data type</td><td>32-bit IEEE-754 float (every value; two registers each)</td></tr>
    <tr><td>Word order</td><td>ABCD (big-endian, high word first)</td></tr>
    <tr><td>Baud rate</td><td>9600 (SDM630); some models/older units default to 2400</td></tr>
    <tr><td>Framing</td><td>8N1 (parity is configurable on the meter)</td></tr>
    <tr><td>Unit ID</td><td>1</td></tr>
  </table>
  <p>The single most useful fact: because <em>everything</em> is a float, you never
  wonder about the data type. If a value reads as wild nonsense, it is the word order,
  not the type &mdash; and ABCD is the answer for Eastron. See
  <a href="modbus-value-wrong-scaling-byte-order">why your value looks wrong</a>.</p>

  <h2>Commonly documented SDM630 registers</h2>
  <p>These are the landmark measurements most people want. Addresses are for the
  SDM630; the SDM120 and SDM220 use the same float/FC04/ABCD encoding but expose a
  subset. <strong>Confirm the exact list against your model's datasheet</strong>
  &mdash; Eastron publishes a register map per model.</p>
  <table>
    <tr><th>Measurement</th><th>Register (3x)</th><th>Type</th></tr>
    <tr><td>Phase 1 voltage</td><td>30001</td><td>Float, V</td></tr>
    <tr><td>Phase 1 current</td><td>30007</td><td>Float, A</td></tr>
    <tr><td>Phase 1 active power</td><td>30013</td><td>Float, W</td></tr>
    <tr><td>Total system power</td><td>30053</td><td>Float, W</td></tr>
    <tr><td>Frequency</td><td>30071</td><td>Float, Hz</td></tr>
    <tr><td>Import active energy</td><td>30073</td><td>Float, kWh</td></tr>
    <tr><td>Export active energy</td><td>30075</td><td>Float, kWh</td></tr>
  </table>
  <p>Remember the addressing convention: <code>30001</code> is the first input
  register, which is protocol address 0 on the wire. If every value is one slot out,
  that is why &mdash; see <a href="modbus-address-off-by-one">Modbus address off
  by one</a>.</p>

  <h2>Reading one over the network</h2>
  <p>If the meter is on a network (native Ethernet, or RS-485 behind a gateway), any
  Modbus TCP master reads it directly. Read a block of input registers with function
  code 4 and decode each pair as a float in ABCD order; the
  <a href="../modbus-float-decoder">float decoder</a> confirms a pair by hand.
  Compare the result with the meter's own display before you trust the addresses. For
  the full, verified register list of each model, see the
  <a href="../modbus-register-maps/eastron/">Eastron register maps</a>.</p>

  <div class="callout">
  <p>If the meter is straight RS-485 with no gateway, you will read it with a Windows
  master and a USB adapter instead &mdash; the encoding above is identical, only the
  transport differs. And a stuck 2400-vs-9600 mismatch is the usual reason a known-good
  SDM stays silent; see <a href="find-modbus-baud-rate-parity">finding an unknown
  baud rate</a>.</p>
  </div>

</article>
  <nav class="more">
    <h2>Related</h2>
    <ul>
      <li><a href="../modbus-register-maps/eastron/">Eastron SDM Modbus register maps (SDM120CT, SDM230, SDM630)</a></li>
      <li><a href="../guides/modbus-value-wrong-scaling-byte-order">Why does my Modbus value look wrong?</a></li>
      <li><a href="../guides/find-modbus-baud-rate-parity">How do I find an unknown Modbus baud rate?</a></li>
      <li><a href="../guides/modbus-function-codes-explained">What are Modbus function codes?</a></li>
    </ul>
  </nav>

<footer>
  <p>Need a device&rsquo;s registers? Browse the free
  <a href="/modbus-register-maps/">Modbus register-map library</a> &mdash; verified addresses, data types,
  word order and scaling by manufacturer and model.</p>
  <p>easymodbus.com is a free, plain-English Modbus reference: verified register maps,
  short guides and browser calculators. Corrections and questions:
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="../terms">Terms of use</a> &middot; <a href="../privacy">Privacy policy</a></p>
</footer>

</body>
</html>
