<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ABB ACS355 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="ABB ACS355 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/abb/acs355">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ABB ACS355 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="ABB ACS355 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/abb/acs355">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB ACS355 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="ABB ACS355 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/acs355",
   "url": "https://easymodbus.com/modbus-register-maps/abb/acs355",
   "name": "ABB ACS355 Modbus Register List & Map | Easy Modbus",
   "description": "ABB ACS355 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-25",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/abb/acs355#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/acs355#dataset",
   "name": "ABB ACS355 machinery drive (embedded Modbus RTU) Modbus register map",
   "description": "ABB's compact machinery variable frequency drive. Its embedded Modbus RTU slave is reached through the plug-in FMBA-01 RS-485 adapter (or point-to-point RS-232 on the panel connector) and maps the control word, two references, the status word and up to eight selectable actual values into 40001-40012, a 32-bit DCU-profile control/status pair into 40031-40034, and every drive parameter NNNN into register 4NNNN. This map covers the control block, group 01 operating data, fault and alarm words, fault history and the comm settings; all values are 16-bit. ABB ACS355 Modbus register map: 55 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/abb/acs355",
   "keywords": [
    "ABB ACS355 machinery drive (embedded Modbus RTU) Modbus register map",
    "ABB ACS355 machinery drive (embedded Modbus RTU) Modbus registers",
    "ABB Modbus map",
    "ACS355-01E Modbus register map",
    "ACS355-03E Modbus register map",
    "ACS355-01U Modbus register map",
    "ACS355-03U Modbus register map",
    "ACS355 with FMBA-01 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-25",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ACS355 drives user's manual",
    "url": "https://search.abb.com/library/Download.aspx?DocumentID=3AUA0000066143&LanguageCode=en&DocumentPartId=1&Action=Launch",
    "author": {
     "@type": "Organization",
     "name": "ABB"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "ABB ACS355 machinery drive (embedded Modbus RTU)",
    "description": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/acs355.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/acs355.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ABB ACS355 machinery drive (embedded Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 55 registers: 55 holding registers. 15 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ABB ACS355 machinery drive (embedded Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists 4xxxx holding registers and states that register 4xxxx is sent as xxxx - 1 in the Modbus message (its example: 40002 is addressed as 0001), so 40001 = wire address 0. Drive parameter NNNN sits at register 4NNNN (e.g. 0103 -> 40103, wire 102; 3018 -> 43018, wire 3017). Registers that do not correspond to a parameter return an exception."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ABB ACS355 machinery drive (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Control word (ABB Drives) (Control word: start/stop/reset); HR 1 Reference 1 (REF1) (REF1 speed/frequency setpoint (20000 = 1105)); HR 3 Status word (ABB Drives) (Status word: ready/running/fault/remote); HR 102 0103 Output freq (0103 Output frequency, 0.1 Hz); HR 103 0104 Current (0104 Motor current, 0.1 A); HR 106 0107 DC bus voltage (0107 DC bus voltage); HR 400 0401 Last fault (0401 Last fault code); HR 304 0305 Fault word 1 (0305 Fault word 1)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ABB ACS355 machinery drive (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set 9802 COMM PROT SEL = STD MODBUS (EIA-485 through FMBA-01 on X3) or MODBUS RS232 (panel connector, max 3 m). Set 5302 station ID, 5303 baud, 5304 parity and 5305 profile; new settings apply at the next power-up or after clearing and re-entering 5302. For control set 1001 EXT1 COMMANDS = COMM (1002 for EXT2), 1103 REF1 SELECT = COMM, and optionally 1102 EXT1/EXT2 SEL, 1601 RUN ENABLE and 1604 FAULT RESET SEL = COMM. Save fieldbus parameter writes with 1607 PARAM SAVE."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the ABB ACS355 machinery drive (embedded Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "3018 COMM FAULT FUNC (NOT SEL default / FAULT / CONST SP 7 / LAST SPEED) after the delay in 3019 COMM FAULT TIME (default 3.0 s, 0.1 s steps). FAULT trips SERIAL 1 ERR (0028) and coasts; the other two raise alarm IO COMM (2005) and keep running. The supervision is inactive for 60 s after start-up."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ABB ACS355 machinery drive (embedded Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ACS355 drives user's manual (3AUA0000066143 Rev E), revision 2020-11-02, published free by ABB at https://search.abb.com/library/Download.aspx?DocumentID=3AUA0000066143&LanguageCode=en&DocumentPartId=1&Action=Launch."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ABB",
     "item": "https://easymodbus.com/modbus-register-maps/abb/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ACS355 machinery drive (embedded Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/abb/acs355"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/abb/">ABB</a></li><li aria-current="page">ACS355 machinery drive (embedded Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">ABB</span> ACS355 machinery drive (embedded Modbus RTU) Modbus register map</h1><p class="updated">Updated 25 October 2026</p>

<div class="answer"><b>Short answer</b><p>ABB&#x27;s compact machinery variable frequency drive. Its embedded Modbus RTU slave is reached through the plug-in FMBA-01 RS-485 adapter (or point-to-point RS-232 on the panel connector) and maps the control word, two references, the status word and up to eight selectable actual values into 40001-40012, a 32-bit DCU-profile control/status pair into 40031-40034, and every drive parameter NNNN into register 4NNNN. This map covers the control block, group 01 operating data, fault and alarm words, fault history and the comm settings; all values are 16-bit.</p>
<p>This page lists <strong>55 Modbus registers</strong> for the ABB ACS355 machinery drive (embedded Modbus RTU) &mdash; 15 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ABB&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/abb/">ABB</a></dd></div><div><dt>Model</dt><dd>ACS355 machinery drive (embedded Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>55 (15 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>ACS355 firmware 5.110 or later</dd></div><div><dt>Also known as</dt><dd>ACS355-01E, ACS355-03E, ACS355-01U, ACS355-03U, ACS355 with FMBA-01</dd></div><div><dt>Source document</dt><dd><a href="https://search.abb.com/library/Download.aspx?DocumentID=3AUA0000066143&amp;LanguageCode=en&amp;DocumentPartId=1&amp;Action=Launch" rel="nofollow noopener" target="_blank">ACS355 drives user&#x27;s manual &middot; 3AUA0000066143 Rev E &middot; rev. 2020-11-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/abb/acs355.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/abb/acs355.json">JSON</a>
  <a class="btn" href="https://search.abb.com/library/Download.aspx?DocumentID=3AUA0000066143&amp;LanguageCode=en&amp;DocumentPartId=1&amp;Action=Launch" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ABB ACS355 machinery drive (embedded Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit the FMBA-01 adapter, set 9802 = STD MODBUS and the group 53 link settings, then cycle power. Set 5305 = ABB DRV FULL, point 1001 EXT1 COMMANDS and 1103 REF1 SELECT at COMM, write the control word and REF1 at 40001/40002 and poll the status word plus the default actual values (output frequency, current) at 40004-40006.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Control word (ABB Drives)</td><td class="f">BITMAP16</td><td>Control word: start/stop/reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Reference 1 (REF1)</td><td class="f">INT16</td><td>REF1 speed/frequency setpoint (20000 = 1105)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Status word (ABB Drives)</td><td class="f">BITMAP16</td><td>Status word: ready/running/fault/remote</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-102">HR 102</a></td><td class="n">0103 Output freq</td><td class="f">UINT16</td><td>0103 Output frequency, 0.1 Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-103">HR 103</a></td><td class="n">0104 Current</td><td class="f">UINT16</td><td>0104 Motor current, 0.1 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-106">HR 106</a></td><td class="n">0107 DC bus voltage</td><td class="f">UINT16</td><td>0107 DC bus voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-400">HR 400</a></td><td class="n">0401 Last fault</td><td class="f">UINT16</td><td>0401 Last fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-304">HR 304</a></td><td class="n">0305 Fault word 1</td><td class="f">BITMAP16</td><td>0305 Fault word 1</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set 9802 COMM PROT SEL = STD MODBUS (EIA-485 through FMBA-01 on X3) or MODBUS RS232 (panel connector, max 3 m). Set 5302 station ID, 5303 baud, 5304 parity and 5305 profile; new settings apply at the next power-up or after clearing and re-entering 5302. For control set 1001 EXT1 COMMANDS = COMM (1002 for EXT2), 1103 REF1 SELECT = COMM, and optionally 1102 EXT1/EXT2 SEL, 1601 RUN ENABLE and 1604 FAULT RESET SEL = COMM. Save fieldbus parameter writes with 1607 PARAM SAVE.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>3018 COMM FAULT FUNC (NOT SEL default / FAULT / CONST SP 7 / LAST SPEED) after the delay in 3019 COMM FAULT TIME (default 3.0 s, 0.1 s steps). FAULT trips SERIAL 1 ERR (0028) and coasts; the other two raise alarm IO COMM (2005) and keep running. The supervision is inactive for 60 s after start-up.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register 4xxxx is wire address xxxx - 1 (40001 = 0); parameter NNNN is register 4NNNN.</li><li>Everything is 16-bit; there is no word-order setting to worry about.</li><li>Start per the ABB Drives state diagram with ABB DRV FULL: write 0x0476 (1142) to 40001, then 0x0477 (1143) once status bit 0 is 1, then 0x047F (1151) to run. Bit 10 (REMOTE_CMD) and bit 4 are marked ABB DRV FULL only; with FULL and bit 10 = 0 the drive keeps the last control word and reference unless both are 0. Fault reset is a 0-&gt;1 edge on bit 7 with 1604 = COMM.</li><li>Control word bit 3 needs the run enable signal (1601); with 1601 = COMM the bit itself provides it.</li><li>Only function codes 03, 06, 08, 16 (10h) and 23 (17h) are supported; there are no coils, discrete inputs or input registers.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>The EIA-485 port is the optional FMBA-01 module plugged into drive terminal X3; its wiring and termination are in the FMBA-01 user&#x27;s manual (3AFE68586704).</li><li>The RS-232 option uses the control panel connector and is point-to-point, cable length at most 3 m.</li><li>Parameter-list defaults: station 1, 9.6 kbit/s, 8 data bits, no parity, 1 stop bit, ABB DRV LIM profile; 1.2-115.2 kbit/s selectable.</li><li>5306 EFB OK MESSAGES should keep rising during polling; a rising 5307 EFB CRC ERRORS points to noise or a CRC/baud mismatch.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Embedded Modbus does nothing until 9802 is set; the default is NOT SEL.</li><li>Parameter writes over Modbus are volatile until 1607 PARAM SAVE is written.</li><li>Exception 03 covers out-of-range values, read-only parameters, too-long messages and writes refused while the drive is started. 5318 is documented both as the last exception code and as a response delay, so it is not listed here and should not be relied on as a diagnostic.</li><li>The AC500 Modbus application macro changes the comm defaults (station 2, 19.2 kbit/s, ABB DRV FULL), so a drive set up with that macro will not answer at the parameter-list defaults.</li></ul>
</section>
<h2 id="registers">ABB ACS355 machinery drive (embedded Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>55</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">55 of 55 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ABB ACS355 machinery drive (embedded Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Control word (ABB Drives)</td><td class="d">Only with 5305 = ABB DRV LIM or ABB DRV FULL; copy in 5319.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = OFF1 CONTROL: 1 = enter ready to operate, 0 = ramp stop (OFF1); bit 1 = OFF2 CONTROL: 0 = emergency OFF, coast to stop; bit 2 = OFF3 CONTROL: 0 = emergency stop (time per 2208); bit 3 = INHIBIT OPERATION: 1 = operation enabled (run), 0 = inhibit; bit 4 = RAMP_OUT_ZERO (ABB DRV FULL only): 0 = force ramp output to zero; bit 5 = RAMP_HOLD: 0 = hold ramp; bit 6 = RAMP_IN_ZERO: 0 = force ramp input to zero; bit 7 = RESET: 0-&gt;1 = fault reset (if 1604 = COMM); bit 8 = Not in use; bit 9 = Not in use; bit 10 = REMOTE_CMD (ABB DRV FULL only): 1 = fieldbus control enabled; bit 11 = EXT CTRL LOC: 1 = select EXT2, 0 = select EXT1 (if 1102 = COMM); bit 12 = Reserved; bit 13 = Reserved; bit 14 = Reserved; bit 15 = Reserved</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Reference 1 (REF1)</td><td class="d">Signed; 20000 = value of 1105 REF1 MAX (speed or frequency).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Reference 2 (REF2)</td><td class="d">Signed; 10000 = value of 1108 REF2 MAX (speed, torque or PID).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Status word (ABB Drives)</td><td class="d">Only with 5305 = ABB DRV LIM or ABB DRV FULL; copy in 5320.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RDY_ON: ready to switch on; bit 1 = RDY_RUN: ready to operate (0 = OFF1 active); bit 2 = RDY_REF: operation enabled; bit 3 = TRIPPED: fault; bit 4 = OFF_2_STA: 1 = OFF2 inactive; bit 5 = OFF_3_STA: 1 = OFF3 inactive; bit 6 = SWC_ON_INHIB: switch-on inhibited; bit 7 = ALARM: alarm active; bit 8 = AT_SETPOINT: actual value within tolerance of reference; bit 9 = REMOTE: 1 = remote (EXT1/EXT2), 0 = local; bit 10 = ABOVE_LIMIT: supervised value (3201) above supervision limit; bit 11 = EXT CTRL LOC: 1 = EXT2 selected, 0 = EXT1; bit 12 = EXT RUN ENABLE: external run enable received; bit 13 = Reserved; bit 14 = Reserved; bit 15 = Reserved</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Actual value 1</td><td class="d">Signal chosen by 5310 (default 0103 output frequency, 1 = 0.1 Hz).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Actual value 2</td><td class="d">Signal chosen by 5311 (default 0104 current, 1 = 0.1 A).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 40031</small></td><td class="n">DCU control word LSW (0301)</td><td class="d">Only with 5305 = DCU PROFILE.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = STOP; bit 1 = START; bit 2 = REVERSE; bit 3 = LOCAL: 1 = local control mode; bit 4 = RESET: rising edge resets; bit 5 = EXT2: 1 = EXT2, 0 = EXT1; bit 6 = RUN_DISABLE; bit 7 = STPMODE_R: ramp stop (with bit 0); bit 8 = STPMODE_EM: emergency stop (with bit 0); bit 9 = STPMODE_C: coast stop (with bit 0); bit 10 = RAMP_2: use ramp pair 2; bit 11 = RAMP_OUT_0; bit 12 = RAMP_HOLD; bit 13 = RAMP_IN_0; bit 14 = REQ_LOCALLOC: lock out panel local mode; bit 15 = TORQLIM2: use torque limit set 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 40032</small></td><td class="n">DCU control word MSW (0302)</td><td class="d">Only with 5305 = DCU PROFILE; bit n here is DCU bit 16+n.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = FBLOCAL_CTL (bit 16): fieldbus local mode for control word; bit 1 = FBLOCAL_REF (bit 17): fieldbus local mode for reference; bit 2 = START_DISABLE1 (bit 18): 1 = no start enable 1; bit 3 = START_DISABLE2 (bit 19): 1 = no start enable 2; bit 4 = JOGGING 1 (bit 20); bit 5 = JOGGING 2 (bit 21); bit 11 = REF_CONST (bit 27): internal, supervision only; bit 12 = REF_AVE (bit 28): internal, supervision only; bit 13 = LINK_ON (bit 29): internal, supervision only; bit 14 = REQ_STARTINH (bit 30): start inhibit; bit 15 = Reserved (bit 31)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40033</small></td><td class="n">DCU status word LSW (0303)</td><td class="d">Only with 5305 = DCU PROFILE.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = READY; bit 1 = ENABLED: external run enable received; bit 2 = STARTED; bit 3 = RUNNING: modulating; bit 4 = ZERO_SPEED; bit 5 = ACCELERATE; bit 6 = DECELERATE; bit 7 = AT_SETPOINT; bit 8 = LIMIT; bit 9 = SUPERVISION: supervised value out of limits; bit 10 = REV_REF: reference reverse; bit 11 = REV_ACT: running reverse; bit 12 = PANEL_LOCAL; bit 13 = FIELDBUS_LOCAL; bit 14 = EXT2_ACT; bit 15 = FAULT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40034</small></td><td class="n">DCU status word MSW (0304)</td><td class="d">Only with 5305 = DCU PROFILE; bit n here is DCU bit 16+n.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = ALARM (bit 16); bit 1 = NOTICE (bit 17): maintenance request; bit 2 = DIRLOCK (bit 18); bit 3 = LOCALLOCK (bit 19); bit 4 = CTL_MODE (bit 20): 1 = vector, 0 = scalar; bit 5 = JOGGING ACTIVE (bit 21); bit 10 = REQ_CTL (bit 26): control word requested from fieldbus; bit 11 = REQ_REF1 (bit 27); bit 12 = REQ_REF2 (bit 28); bit 13 = REQ_REF2EXT (bit 29); bit 14 = ACK_STARTINH (bit 30): start inhibit from fieldbus; bit 15 = Reserved (bit 31)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 40101</small></td><td class="n">0101 Speed &amp; dir</td><td class="d">Calculated motor speed; negative = reverse.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 40102</small></td><td class="n">0102 Speed</td><td class="d">Calculated motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 40103</small></td><td class="n">0103 Output freq</td><td class="d">Calculated output frequency.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 40104</small></td><td class="n">0104 Current</td><td class="d">Measured motor current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 40105</small></td><td class="n">0105 Torque</td><td class="d">Calculated torque, percent of motor nominal.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 40106</small></td><td class="n">0106 Power</td><td class="d">Measured motor power.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 40107</small></td><td class="n">0107 DC bus voltage</td><td class="d">Measured intermediate circuit voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 40109</small></td><td class="n">0109 Output voltage</td><td class="d">Calculated motor voltage (AC).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 40110</small></td><td class="n">0110 Drive temp</td><td class="d">Measured IGBT temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 40111</small></td><td class="n">0111 External ref 1</td><td class="d">REF1: 0.1 Hz or 1 rpm per 9904; unscaled here.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 40112</small></td><td class="n">0112 External ref 2</td><td class="d">REF2 as percent.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 40113</small></td><td class="n">0113 Ctrl location</td><td class="d">Active control location.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = LOCAL; 1 = EXT1; 2 = EXT2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc 40114</small></td><td class="n">0114 Run time (R)</td><td class="d">Resettable running-hours counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 40115</small></td><td class="n">0115 kWh counter (R)</td><td class="d">Resettable; rolls over to 0 after 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">139<small>doc 40140</small></td><td class="n">0140 Run time</td><td class="d">Non-resettable running time in thousands of hours.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140<small>doc 40141</small></td><td class="n">0141 MWh counter</td><td class="d">Non-resettable; rolls over to 0 after 65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc 40143</small></td><td class="n">0143 Drive on time hi</td><td class="d">Control board power-on time, days.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">149<small>doc 40150</small></td><td class="n">0150 CB temp</td><td class="d">Control board temperature.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">161<small>doc 40162</small></td><td class="n">0162 RO status</td><td class="d">Relay output 1 state.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = De-energized; 1 = Energized</td></tr>
<tr data-row data-type="holding_register" id="r-hr-171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">171<small>doc 40172</small></td><td class="n">0172 Abs torque</td><td class="d">Absolute motor torque, percent of nominal.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 40305</small></td><td class="n">0305 Fault word 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OVERCURRENT; bit 1 = DC OVERVOLT; bit 2 = DEV OVERTEMP; bit 3 = SHORT CIRC; bit 4 = Reserved; bit 5 = DC UNDERVOLT; bit 6 = AI1 LOSS; bit 7 = AI2 LOSS; bit 8 = MOT OVERTEMP; bit 9 = PANEL LOSS; bit 10 = ID RUN FAIL; bit 11 = MOTOR STALL; bit 12 = CB OVERTEMP; bit 13 = EXT FAULT 1; bit 14 = EXT FAULT 2; bit 15 = EARTH FAULT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 40306</small></td><td class="n">0306 Fault word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = UNDERLOAD; bit 1 = THERM FAIL; bit 2 = Reserved; bit 3 = Reserved; bit 4 = CURR MEAS; bit 5 = SUPPLY PHASE; bit 6 = ENCODER ERR; bit 7 = OVERSPEED; bit 8 = Reserved; bit 9 = Reserved; bit 10 = CONFIG FILE; bit 11 = SERIAL 1 ERR (fieldbus comm loss); bit 12 = EFB CON FILE; bit 13 = FORCE TRIP; bit 14 = MOTOR PHASE; bit 15 = OUTP WIRING</td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 40307</small></td><td class="n">0307 Fault word 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = INCOMPATIBLE SW; bit 4 = SAFE TORQUE OFF; bit 5 = STO1 LOST; bit 6 = STO2 LOST; bit 11 = CB ID ERROR; bit 12 = DSP STACK ERROR; bit 13 = DSP T1-T3 OVERLOAD; bit 14 = SERF CORRUPT / SERF MACRO; bit 15 = PAR faults (PCU, HZRPM, AI/AO scale, FBUSMISS, USER U/F, SETUP)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 40308</small></td><td class="n">0308 Alarm word 1</td><td class="d">Manual says writing 0 resets the whole word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = OVERCURRENT; bit 1 = OVERVOLTAGE; bit 2 = UNDERVOLTAGE; bit 3 = DIR LOCK; bit 4 = IO COMM; bit 5 = AI1 LOSS; bit 6 = AI2 LOSS; bit 7 = PANEL LOSS; bit 8 = DEVICE OVERTEMP; bit 9 = MOTOR TEMP; bit 10 = UNDERLOAD; bit 11 = MOTOR STALL; bit 12 = AUTORESET; bit 13 = Reserved; bit 14 = Reserved; bit 15 = Reserved</td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 40309</small></td><td class="n">0309 Alarm word 2</td><td class="d">Manual says writing 0 resets the whole word.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Reserved; bit 1 = PID SLEEP; bit 2 = ID RUN; bit 3 = Reserved; bit 4 = START ENABLE 1 MISSING; bit 5 = START ENABLE 2 MISSING; bit 6 = EMERGENCY STOP; bit 7 = ENCODER ERROR; bit 8 = FIRST START; bit 9 = INPUT PHASE LOSS; bit 10 = Reserved; bit 11 = Reserved; bit 12 = MOTOR BACK EMF; bit 13 = SAFE TORQUE OFF; bit 14 = Reserved; bit 15 = Reserved</td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 40401</small></td><td class="n">0401 Last fault</td><td class="d">Code of the latest fault; 0 = history clear.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">403<small>doc 40404</small></td><td class="n">0404 Speed at flt</td><td class="d">Motor speed when the latest fault occurred.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404<small>doc 40405</small></td><td class="n">0405 Freq at flt</td><td class="d">Output frequency when the latest fault occurred.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">405<small>doc 40406</small></td><td class="n">0406 Voltage at flt</td><td class="d">DC bus voltage when the latest fault occurred.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">406<small>doc 40407</small></td><td class="n">0407 Current at flt</td><td class="d">Motor current when the latest fault occurred.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-407"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">407<small>doc 40408</small></td><td class="n">0408 Torque at flt</td><td class="d">Torque (percent of nominal) at the latest fault.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">411<small>doc 40412</small></td><td class="n">0412 Previous fault 1</td><td class="d">Code of the 2nd latest fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">412<small>doc 40413</small></td><td class="n">0413 Previous fault 2</td><td class="d">Code of the 3rd latest fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1606<small>doc 41607</small></td><td class="n">1607 Param save</td><td class="d">Write 1 to store parameters; fieldbus writes are otherwise volatile.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = DONE; 1 = SAVE (in progress)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3017<small>doc 43018</small></td><td class="n">3018 Comm fault func</td><td class="d">Reaction to fieldbus communication loss.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = NOT SEL; 1 = FAULT (trip SERIAL 1 ERR, coast); 2 = CONST SP 7 (alarm, run at 1208); 3 = LAST SPEED (alarm, hold 10 s average speed)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3018<small>doc 43019</small></td><td class="n">3019 Comm fault time</td><td class="d">Delay before 3018 acts (0.0-600.0 s).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5301<small>doc 45302</small></td><td class="n">5302 EFB station ID</td><td class="d">Modbus slave address (0-247).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5302<small>doc 45303</small></td><td class="n">5303 EFB baud rate</td><td class="d">Baud in 0.1 kbit/s units (e.g. 96 = 9.6 kbit/s).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kbit/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5303<small>doc 45304</small></td><td class="n">5304 EFB parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8 NONE 1; 1 = 8 NONE 2; 2 = 8 EVEN 1; 3 = 8 ODD 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5304<small>doc 45305</small></td><td class="n">5305 EFB ctrl profile</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = ABB DRV LIM; 1 = DCU PROFILE; 2 = ABB DRV FULL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5305<small>doc 45306</small></td><td class="n">5306 EFB OK messages</td><td class="d">Valid messages received; should keep rising.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5306<small>doc 45307</small></td><td class="n">5307 EFB CRC errors</td><td class="d">Messages received with a CRC error.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5309<small>doc 45310</small></td><td class="n">5310 EFB par 10</td><td class="d">Parameter index shown at 40005 (default 103).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5310<small>doc 45311</small></td><td class="n">5311 EFB par 11</td><td class="d">Parameter index shown at 40006 (default 104).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9801"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9801<small>doc 49802</small></td><td class="n">9802 Comm prot sel</td><td class="d">Enables the embedded Modbus and picks the port.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = NOT SEL; 1 = STD MODBUS (EIA-485 via FMBA-01); 4 = EXT FBA; 10 = MODBUS RS232 (panel port)</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>There are no 32-bit registers: the manual states all values read or written are limited to 16 bits. Signals that can be negative (0101, 0105, 0106, 0110, 0111, 0112, 0404, 0405, 0408) are listed as INT16.</li><li>Scaling is the manual&#x27;s FbEq column (fieldbus integer per unit, e.g. &#x27;1 = 0.1 Hz&#x27; -&gt; scale 0.1).</li><li>40001 and 40004 work only with 5305 = ABB DRV LIM or ABB DRV FULL; 40031-40034 work only with 5305 = DCU PROFILE. ABB DRV LIM (the default) ignores control word bits 4 (RAMP_OUT_ZERO) and 10 (REMOTE_CMD).</li><li>Actual values 40005-40012 follow 5310-5317 (defaults: 40005 = 0103, 40006 = 0104, 40007-40012 unassigned). Their scaling is that of the chosen signal, so they are left unscaled here; 40007-40012 are not listed.</li><li>Reference scaling (ABB Drives profile): REF1 20000 = 1105 REF1 MAX (speed or frequency); REF2 10000 = 1108 REF2 MAX (speed, frequency, torque or PID). 1104/1107 minimums do not affect the scaling.</li><li>Defaults conflict inside the manual: group 53 lists 5302 = 1, 5303 = 9.6 kbit/s, 5304 = 8 NONE 1 and 9802 = NOT SEL, while the AC500 Modbus macro sets station 2, 19.2 kbit/s, 5304 = 1 (which the parameter list calls 8 NONE 2), ABB DRV FULL and STD MODBUS. The text of that macro also mislabels 5302 as 5303. The macro also sets 3018 = FAULT and re-points 5310-5312 to 0101, 0303 and 0305, so 40005-40007 then read speed &amp; dir, DCU status word LSW and fault word 1. Check the drive.</li><li>0111 External ref 1 is in 0.1 Hz or 1 rpm depending on 9904 Motor ctrl mode, so it is left unscaled.</li><li>Left out: 0120-0139 analog I/O, PID and process-variable signals (units depend on configuration), 0160/0414 DI status (panel and binary encodings differ), 0402/0403 fault time stamps, 0409 status at fault, and all motor/application parameters.</li><li>The group 03 fault and alarm words are documented as read-only actual signals, but the alarm word text says an alarm can be reset by writing zero to the word; they are marked R here.</li><li>5318 EFB PAR 18 is left out: the group 53 parameter list describes it as an extra response delay in ms, while the exception-code section says it holds the most recent exception code, so its meaning cannot be pinned down from the manual.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ABB ACS355 machinery drive (embedded Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the ABB ACS355 machinery drive (embedded Modbus RTU) have?</summary><p>This map lists 55 registers: 55 holding registers. 15 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ABB ACS355 machinery drive (embedded Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists 4xxxx holding registers and states that register 4xxxx is sent as xxxx - 1 in the Modbus message (its example: 40002 is addressed as 0001), so 40001 = wire address 0. Drive parameter NNNN sits at register 4NNNN (e.g. 0103 -&gt; 40103, wire 102; 3018 -&gt; 43018, wire 3017). Registers that do not correspond to a parameter return an exception.</p></details><details><summary>What are the minimum Modbus registers to integrate the ABB ACS355 machinery drive (embedded Modbus RTU)?</summary><p>Start with HR 0 Control word (ABB Drives) (Control word: start/stop/reset); HR 1 Reference 1 (REF1) (REF1 speed/frequency setpoint (20000 = 1105)); HR 3 Status word (ABB Drives) (Status word: ready/running/fault/remote); HR 102 0103 Output freq (0103 Output frequency, 0.1 Hz); HR 103 0104 Current (0104 Motor current, 0.1 A); HR 106 0107 DC bus voltage (0107 DC bus voltage); HR 400 0401 Last fault (0401 Last fault code); HR 304 0305 Fault word 1 (0305 Fault word 1).</p></details><details><summary>How do I enable Modbus control of the ABB ACS355 machinery drive (embedded Modbus RTU)?</summary><p>Set 9802 COMM PROT SEL = STD MODBUS (EIA-485 through FMBA-01 on X3) or MODBUS RS232 (panel connector, max 3 m). Set 5302 station ID, 5303 baud, 5304 parity and 5305 profile; new settings apply at the next power-up or after clearing and re-entering 5302. For control set 1001 EXT1 COMMANDS = COMM (1002 for EXT2), 1103 REF1 SELECT = COMM, and optionally 1102 EXT1/EXT2 SEL, 1601 RUN ENABLE and 1604 FAULT RESET SEL = COMM. Save fieldbus parameter writes with 1607 PARAM SAVE.</p></details><details><summary>What happens when the ABB ACS355 machinery drive (embedded Modbus RTU) loses Modbus communication?</summary><p>3018 COMM FAULT FUNC (NOT SEL default / FAULT / CONST SP 7 / LAST SPEED) after the delay in 3019 COMM FAULT TIME (default 3.0 s, 0.1 s steps). FAULT trips SERIAL 1 ERR (0028) and coasts; the other two raise alarm IO COMM (2005) and keep running. The supervision is inactive for 60 s after start-up.</p></details><details><summary>Where is the official ABB ACS355 machinery drive (embedded Modbus RTU) Modbus documentation?</summary><p>The source is ACS355 drives user&#x27;s manual (3AUA0000066143 Rev E), revision 2020-11-02, published free by ABB at https://search.abb.com/library/Download.aspx?DocumentID=3AUA0000066143&amp;LanguageCode=en&amp;DocumentPartId=1&amp;Action=Launch.</p></details></div>
<h2>More ABB Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/abb/ach480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH480 HVAC drive (embedded Modbus RTU)</h3><p>ACH480 drives running the ACH480 HVAC control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000247134 Rev E.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH480-04, ACH480 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach550-uh" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH550-UH HVAC drive (embedded Modbus RTU)</h3><p>ACH550-UH HVAC drives using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AUA0000081823 Rev F.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH550-UH, ACH550</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH580 HVAC drive (embedded Modbus RTU)</h3><p>ACH580 drives running the ACH580 HVAC control program, embedded fieldbus (EFB) set to Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH580-01, ACH580-07, ACH580-31, ACH580-34, ACH580 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acq580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACQ580 water and wastewater drive (embedded Modbus RTU)</h3><p>ACQ580 drives running the ACQ580 pump control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000035867 Rev H.</p><div class="meta">53 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACQ580-01, ACQ580-04, ACQ580-07, ACQ580-31, ACQ580-34, ACQ580 pump control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs180" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS180 machinery drive (embedded Modbus RTU)</h3><p>ACS180 drives running the machinery control program, built-in EIA-485 Modbus RTU terminal (embedded fieldbus, EFB), addressing mode 0 (default); firmware manual 3AXD50000467860 Rev D.</p><div class="meta">46 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS180-04, ACS180 machinery control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs310" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS310 pump and fan drive (embedded Modbus RTU)</h3><p>ACS310 drives (01E/01U/03E/03U) using the embedded fieldbus: Modbus RTU on the built-in EIA-485 terminals 23-26 or RS-232 on the panel connector; user&#x27;s manual 3AUA0000044201 Rev D.</p><div class="meta">57 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS310-01E, ACS310-01U, ACS310-03E, ACS310-03U</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs380" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS380 machinery drive (embedded Modbus RTU)</h3><p>ACS380 drives running the machinery control program with the BMIO-01 I/O and Modbus RTU module, embedded fieldbus (EFB), addressing mode 0 (default); firmware manual 3AXD50000029275 Rev J.</p><div class="meta">43 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS380-04, ACS380 machinery control program, BMIO-01</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS480 general purpose drive (embedded Modbus RTU)</h3><p>ACS480 drives running the ACS480 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000047399 Rev G.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS480-04, ACS480 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs550" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS550-01/U1 general purpose drive (embedded Modbus RTU)</h3><p>ACS550-01 and ACS550-U1 drives (0.75-160 kW / 1-200 hp) using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AFE64804588 Rev H.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS550-01, ACS550-U1</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS580 general purpose drive (embedded Modbus RTU)</h3><p>ACS580 drives running the ACS580 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS580-01, ACS580-04, ACS580-07, ACS580 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs800-rmba" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS800 drive, Standard Control Program 7.x (RMBA-01 Standard Modbus Link)</h3><p>ACS800 drives running Standard Control Program 7.x with an RMBA-01 Modbus Adapter in option slot 1 or 2 (Standard Modbus Link, RTU only), ABB Drives communication profile.</p><div class="meta">12 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS800-01, ACS800-02, ACS800-04, ACS800-07, ACS800-11, ACS800-17, ACS800-31, ACS800-37, RMBA-01, ACS800 Standard Control Program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs880" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS880 industrial drive, primary control program (embedded Modbus RTU)</h3><p>ACS880 drives running the primary control program (AINLX) 3.4x or later, embedded fieldbus (EFB) Modbus RTU on terminal XD2D, 58.33 Addressing mode = Mode 0 (default).</p><div class="meta">64 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS880-01, ACS880-04, ACS880-07, ACS880-11, ACS880-17, ACS880-31, ACS880-37, AINLX, ACS880 primary control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/cms-700" data-row><span class="k">Power meter (branch circuit monitoring)</span><h3>ABB CMS-700 circuit monitoring system control unit (Modbus RTU / TCP)</h3><p>ABB CMS-700 control unit with up to 96 CMS branch current sensors, per the CMS-700 user manual (Modbus and SNMP mapping chapter).</p><div class="meta">59 registers &middot; 5 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CMS-700, CMS700, ABB CMS-700, CMS-700 control unit</span></a></li><li><a class="card" href="/modbus-register-maps/abb/dcs880" data-row><span class="k">Variable frequency drive (DC drive)</span><h3>ABB DCS880 DC drive (embedded Modbus RTU)</h3><p>DCS880 DC drives, firmware manual revision E, embedded fieldbus (EFB) Modbus RTU on control-board terminal XD2D, ABB Drives profile, 58.33 Addressing mode = Mode 0.</p><div class="meta">26 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: DCS880-S01, DCS880-S02, DCS880-H, DCS880-R</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a41-a42" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A41 / A42 (Modbus RTU)</h3><p>ABB EQ A41 (direct connected) and A42 (transformer connected) DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">174 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A41, A42, EQ A41, EQ A42</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a43-a44" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A43 / A44 (Modbus RTU)</h3><p>ABB EQ A43 (direct connected) and A44 (transformer connected) three-phase DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">182 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A43, A44, EQ A43, EQ A44</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b21" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B21 (Modbus RTU)</h3><p>ABB EQ B21 single-phase 65 A DIN meter with the RS485 interface set to Modbus.</p><div class="meta">95 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: B21, EQ B21</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b23-b24" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B23 / B24 (Modbus RTU)</h3><p>ABB EQ B23 (direct, 65 A) and B24 (CT-connected) three-phase DIN meters fitted with the RS485 interface set to Modbus.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: B23, B24, EQ B23, EQ B24</span></a></li><li><a class="card" href="/modbus-register-maps/abb/m4m-20-30" data-row><span class="k">Power meter (network analyzer)</span><h3>ABB M4M 20 / M4M 30 network analyzer</h3><p>ABB M4M 20 and M4M 30 network analyzers, Modbus RTU and Modbus TCP versions, map v1.3O; items marked M4M 30 only are absent on M4M 20.</p><div class="meta">152 registers &middot; 26 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: M4M 20, M4M 30, M4M 20 Modbus, M4M 30 Modbus, M4M 20 Ethernet, M4M 30 Ethernet, M4M 20 I/O, M4M 30 I/O, M4M 2X, M4M 30-M, M4M 32</span></a></li><li><a class="card" href="/modbus-register-maps/abb/protronic-digitric" data-row><span class="k">Process controller (sensor / PID controller)</span><h3>ABB Protronic 100/500/550 and Digitric 500 process controllers (Modbus RTU)</h3><p>ABB Protronic 100/500/550 and Digitric 500 universal process controllers with the RS-485/RS-232 Modbus interface module, interface description 42/62-50040 EN Rev. 04.</p><div class="meta">38 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Protronic 100, Protronic 500, Protronic 550, Digitric 500</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pse-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSE softstarter (internal Modbus RTU)</h3><p>ABB PSE18...PSE370 softstarters using the internal Modbus RTU interface (Modbus RTU adaptor on the front fieldbus connector), document 1SFC132367M0201 Rev B.</p><div class="meta">67 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: PSE18, PSE25, PSE30, PSE37, PSE45, PSE60, PSE72, PSE85, PSE105, PSE142, PSE170, PSE210, PSE250, PSE300, PSE370</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pstx-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSTX softstarter (built-in Modbus RTU)</h3><p>ABB PSTX30...PSTX1250 softstarters using the built-in Modbus RTU interface on terminals 23/24 (Com3), document 1SFC132089M0201 Rev F.</p><div class="meta">60 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: PSTX30, PSTX37, PSTX45, PSTX60, PSTX72, PSTX85, PSTX105, PSTX142, PSTX170, PSTX210, PSTX250, PSTX300, PSTX370, PSTX470, PSTX570, PSTX720, PSTX840, PSTX1050, PSTX1250</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pr122dc-pr123dc-modbus" data-row><span class="k">Power meter (DC circuit breaker trip unit)</span><h3>ABB SACE Emax DC PR122DC / PR123DC trip units with PR120/D-M (Modbus RTU)</h3><p>ABB SACE PR122DC and PR123DC DC protection trip units with the PR120/D-M communication module, document rev 02 (04/04/2014, SW 3.01 and later).</p><div class="meta">18 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: PR122DC, PR123DC, PR120/D-M, Emax DC, SACE Emax DC</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus" data-row><span class="k">Power meter (circuit breaker trip unit)</span><h3>ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)</h3><p>ABB SACE PR122/P and PR123/P (Emax) and PR332/P and PR333/P (Emax X1, Tmax T7, Tmax T8) protection releases with the Modbus RTU communication module, per 1SDH000556R0001.</p><div class="meta">36 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: PR122/P, PR123/P, PR332/P, PR333/P, PR120/D-M, PR330/D-M, Emax PR122, Emax PR123, Tmax T7 PR332, Emax X1 PR333, Tmax T8 PR332</span></a></li><li><a class="card" href="/modbus-register-maps/abb/tmax-pr223ds-modbus" data-row><span class="k">Power meter (circuit breaker trip unit)</span><h3>ABB SACE Tmax PR223DS trip unit (Modbus RTU)</h3><p>ABB SACE PR223DS electronic trip unit (Tmax moulded-case breakers), software version 02.02, per 1SDH000658R0001.</p><div class="meta">47 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: PR223DS, Tmax PR223DS, SACE PR223DS</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/bonfiglioli/active-cube" data-row><span class="k">Variable frequency drive</span><h3>Bonfiglioli ACTIVE / ACTIVE Cube inverter with CM-232 / CM-485 (Modbus RTU/ASCII)</h3><p>Bonfiglioli ACTIVE (ACT) and ACTIVE Cube (ACU 201/401/210/410) inverters with a CM-232 or CM-485 communication module set to Modbus, per manual VEC 383 R4 (04/23).</p><div class="meta">16 registers &middot; 10 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACTIVE Cube, ACU, ACU 201, ACU 401, ACU 210, ACU 410, ACTIVE, ACT, CM-232, CM-485, CM-MODBUS</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-101" data-row><span class="k">Variable frequency drive (HVAC fans and pumps)</span><h3>Danfoss VLT HVAC Basic Drive FC 101 (Modbus RTU)</h3><p>VLT HVAC Basic Drive FC 101 on its built-in RS-485 port with 8-30 Protocol = Modbus RTU and the FC control profile.</p><div class="meta">86 registers &middot; 30 writable &middot; RTU</div><span class="sr-only"> Also known as: FC101, FC-101, VLT HVAC Basic Drive FC 101, VLT HVAC Basic</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-db1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DB1 compact drive (Modbus RTU)</h3><p>Eaton PowerXL DB1 per the Modbus RTU communication manual MN040018EN, edition 12/22.</p><div class="meta">14 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: DB1, PowerXL DB1, DB1-12, DB1-32, DB1-34</span></a></li><li><a class="card" href="/modbus-register-maps/hitachi/sj700-2" data-row><span class="k">Variable frequency drive</span><h3>Hitachi SJ700-2 series inverter (Modbus RTU)</h3><p>Hitachi SJ700-2 series inverters using the built-in RS485 port (TM2) in Modbus-RTU mode (C079), per instruction manual NT204DX.</p><div class="meta">70 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: SJ700, SJ700-2, SJ700 series</span></a></li><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-elevator-core" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive Elevator Core (built-in Modbus RTU)</h3><p>Invertek Elevator Core lift drives on the RJ45 Modbus RTU port, per the online Elevator Core user guide (support.invertekdrives.com).</p><div class="meta">46 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Elevator Core, Optidrive Elevator Core</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive35-gd35" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive35 (GD35) closed-loop vector VFD</h3><p>INVT Goodrive35 closed-loop vector drives using the built-in RS-485 Modbus RTU port, per the GD35 VFD manual V4.0 (communication protocol chapter).</p><div class="meta">49 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: GD35, Goodrive35, GD35 vector VFD</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://search.abb.com/library/Download.aspx?DocumentID=3AUA0000066143&amp;LanguageCode=en&amp;DocumentPartId=1&amp;Action=Launch" rel="nofollow noopener" target="_blank">ACS355 drives user&#x27;s manual &middot; 3AUA0000066143 Rev E &middot; rev. 2020-11-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
