<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ABB ACS380 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="ABB ACS380 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/abb/acs380">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ABB ACS380 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="ABB ACS380 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/abb/acs380">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB ACS380 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="ABB ACS380 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/acs380",
   "url": "https://easymodbus.com/modbus-register-maps/abb/acs380",
   "name": "ABB ACS380 Modbus Register List & Map | Easy Modbus",
   "description": "ABB ACS380 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/abb/acs380#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/acs380#dataset",
   "name": "ABB ACS380 machinery drive (embedded Modbus RTU) Modbus register map",
   "description": "ABB's ACS380 machinery drive speaks Modbus RTU on the RS-485 terminal of its BMIO-01 extension module (the same embedded fieldbus can also run CANopen with a different module). The first six holding registers carry the control word, two references, status word and two actual values; every parameter is also a holding register derived from its group and index. This map covers the cyclic block, key 01/04/05 monitoring parameters, the comm-loss settings and the main 32-bit actual values. ABB ACS380 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/abb/acs380",
   "keywords": [
    "ABB ACS380 machinery drive (embedded Modbus RTU) Modbus register map",
    "ABB ACS380 machinery drive (embedded Modbus RTU) Modbus registers",
    "ABB Modbus map",
    "ACS380-04 Modbus register map",
    "ACS380 machinery control program Modbus register map",
    "BMIO-01 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ACS380 machinery control program firmware manual",
    "url": "https://search.abb.com/library/Download.aspx?DocumentID=3AXD50000029275&LanguageCode=en&DocumentPartId=1&Action=Launch",
    "author": {
     "@type": "Organization",
     "name": "ABB"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ABB ACS380 machinery drive (embedded Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "ABB"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/acs380.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/acs380.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ABB ACS380 machinery drive (embedded Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 43 registers: 43 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ABB ACS380 machinery drive (embedded Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual uses 6-digit references 400001-465536 for the 65536 holding registers, so 400001 = wire address 0. Masters limited to 5 digits can use 40001-49999 for 400001-409999; 32-bit parameter registers (420000+) need 6-digit or raw addressing. With 58.33 Addressing mode = Mode 0 (default) a 16-bit parameter gg.ii sits at 400000 + 100*gg + ii (e.g. 01.11 -> 400111, wire 110) and a 32-bit copy at 420000 + 200*gg + 2*ii (e.g. 01.07 -> 420214, wire 20213). Mode 1 uses 400000 + 256*gg + ii and Mode 2 uses 400000 + 512*gg + 2*ii; this map assumes Mode 0. 32-bit registers are listed CDAB, which assumes 58.34 Word order = LO-HI, the default."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the ABB ACS380 machinery drive (embedded Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ABB ACS380 machinery drive (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Control word (EFB CW) (Control word: start/stop/reset); HR 1 Reference 1 (EFB Ref1) (Reference 1 (speed/frequency setpoint, 20000 = 46.01/46.02)); HR 3 Status word (EFB SW) (Status word: ready/running/fault/remote); HR 4 Actual value 1 (EFB Act1) (Actual value 1 (speed/frequency feedback)); HR 110 01.11 DC voltage (01.11 DC voltage); HR 400 04.01 Tripping fault (04.01 Tripping fault code); HR 20211 01.06 Output frequency (32-bit) (01.06 Output frequency, 0.01 Hz (32-bit)); HR 20213 01.07 Motor current (32-bit) (01.07 Motor current, 0.01 A (32-bit))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ABB ACS380 machinery drive (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Selecting the Modbus RTU control macro sets 20.01 Ext1 commands = Embedded fieldbus, 22.11 and 28.11 = EFB ref1 and 58.01 = Modbus RTU (and puts fault reset on DI1). Otherwise set them by hand, plus 58.03 node address, 58.04 baud and 58.05 parity, and apply with 58.06 Communication control = Refresh settings."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the ABB ACS380 machinery drive (embedded Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "58.14 Communication loss action (default Fault; also No action / Last speed / Speed ref safe / Fault always / Warning) with 58.16 Communication loss time (default 3.0 s) and 58.15 Communication loss mode (default: only control word/reference writes reset the timer). A loss trips 6681 EFB comm loss or warns A7CE."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ABB ACS380 machinery drive (embedded Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ACS380 machinery control program firmware manual (3AXD50000029275 Rev J), revision 2025-11-30, published free by ABB at https://search.abb.com/library/Download.aspx?DocumentID=3AXD50000029275&LanguageCode=en&DocumentPartId=1&Action=Launch."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ABB",
     "item": "https://easymodbus.com/modbus-register-maps/abb/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ACS380 machinery drive (embedded Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/abb/acs380"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/abb/">ABB</a></li><li aria-current="page">ACS380 machinery drive (embedded Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">ABB</span> ACS380 machinery drive (embedded Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>ABB&#x27;s ACS380 machinery drive speaks Modbus RTU on the RS-485 terminal of its BMIO-01 extension module (the same embedded fieldbus can also run CANopen with a different module). The first six holding registers carry the control word, two references, status word and two actual values; every parameter is also a holding register derived from its group and index. This map covers the cyclic block, key 01/04/05 monitoring parameters, the comm-loss settings and the main 32-bit actual values.</p>
<p>This page lists <strong>43 Modbus registers</strong> for the ABB ACS380 machinery drive (embedded Modbus RTU) &mdash; 5 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ABB&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/abb/">ABB</a></dd></div><div><dt>Model</dt><dd>ACS380 machinery drive (embedded Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>43 (5 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>ACS380 machinery control program, manual revision J</dd></div><div><dt>Also known as</dt><dd>ACS380-04, ACS380 machinery control program, BMIO-01</dd></div><div><dt>Source document</dt><dd><a href="https://search.abb.com/library/Download.aspx?DocumentID=3AXD50000029275&amp;LanguageCode=en&amp;DocumentPartId=1&amp;Action=Launch" rel="nofollow noopener" target="_blank">ACS380 machinery control program firmware manual &middot; 3AXD50000029275 Rev J &middot; rev. 2025-11-30</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/abb/acs380.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/abb/acs380.json">JSON</a>
  <a class="btn" href="https://search.abb.com/library/Download.aspx?DocumentID=3AXD50000029275&amp;LanguageCode=en&amp;DocumentPartId=1&amp;Action=Launch" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ABB ACS380 machinery drive (embedded Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Pick the Modbus RTU control macro (or set 58.01 = Modbus RTU and point 20.01 and 22.11/28.11 at the embedded fieldbus), then write the ABB Drives control word and Reference 1 at 400001/400002 and poll the status word and actual values at 400004-400006. Read further monitoring values from their parameter registers (400000 + 100*group + index).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Control word (EFB CW)</td><td class="f">BITMAP16</td><td>Control word: start/stop/reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Reference 1 (EFB Ref1)</td><td class="f">INT16</td><td>Reference 1 (speed/frequency setpoint, 20000 = 46.01/46.02)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Status word (EFB SW)</td><td class="f">BITMAP16</td><td>Status word: ready/running/fault/remote</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Actual value 1 (EFB Act1)</td><td class="f">INT16</td><td>Actual value 1 (speed/frequency feedback)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-110">HR 110</a></td><td class="n">01.11 DC voltage</td><td class="f">UINT16</td><td>01.11 DC voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-400">HR 400</a></td><td class="n">04.01 Tripping fault</td><td class="f">UINT16</td><td>04.01 Tripping fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-20211">HR 20211</a></td><td class="n">01.06 Output frequency (32-bit)</td><td class="f">INT32 CDAB</td><td>01.06 Output frequency, 0.01 Hz (32-bit)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-20213">HR 20213</a></td><td class="n">01.07 Motor current (32-bit)</td><td class="f">UINT32 CDAB</td><td>01.07 Motor current, 0.01 A (32-bit)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Selecting the Modbus RTU control macro sets 20.01 Ext1 commands = Embedded fieldbus, 22.11 and 28.11 = EFB ref1 and 58.01 = Modbus RTU (and puts fault reset on DI1). Otherwise set them by hand, plus 58.03 node address, 58.04 baud and 58.05 parity, and apply with 58.06 Communication control = Refresh settings.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>58.14 Communication loss action (default Fault; also No action / Last speed / Speed ref safe / Fault always / Warning) with 58.16 Communication loss time (default 3.0 s) and 58.15 Communication loss mode (default: only control word/reference writes reset the timer). A loss trips 6681 EFB comm loss or warns A7CE.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are 6-digit Modicon references: 400001 = wire 0. 32-bit parameter registers start at 420000 and cannot be reached with 5-digit (4xxxx) addressing.</li><li>32-bit values in this map are listed CDAB, which assumes 58.34 Word order = LO-HI (default). If 58.34 is set to HI-LO, read them as ABCD.</li><li>References and actual values are signed 16-bit with 20000 = the 46.01/46.02 scaling value, not engineering units.</li><li>Start (manual&#x27;s sequence): write 0x476; when status bit 0 is 1 write 0x477 (ready/stopped), then 0x47F to run. Stop: 0x477 stops per 21.03 Stop mode; 0x47E is an OFF1 ramp stop. Fault reset: rising edge of control-word bit 7.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: node 1, 19.2 kbit/s, 8 data bits, even parity, 1 stop bit (58.03-58.05).</li><li>Changes to group 58 take effect only after 58.06 = Refresh settings or a control-unit reboot.</li><li>Termination must be on at both ends of the bus and bias on at one device, preferably at the end.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The default comm-loss action is Fault with a 3 s timeout, so a stopped poll trips the drive.</li><li>Exception 04h means the drive rejected the request (for example a limit was exceeded).</li></ul>
</section>
<h2 id="registers">ABB ACS380 machinery drive (embedded Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>43</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">43 of 43 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ABB ACS380 machinery drive (embedded Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 400001</small></td><td class="n">Control word (EFB CW)</td><td class="d">ABB Drives profile bits shown; DCU profile layout differs (58.25).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = OFF1_CONTROL: 1 = ready to operate, 0 = ramp stop (OFF1); bit 1 = OFF2_CONTROL: 0 = emergency OFF, coast to stop; bit 2 = OFF3_CONTROL: 0 = emergency stop (OFF3 ramp); bit 3 = INHIBIT_OPERATION: 1 = operation enabled (run), 0 = inhibit; bit 4 = RAMP_OUT_ZERO: 0 = force ramp output to zero; bit 5 = RAMP_HOLD: 0 = hold ramp; bit 6 = RAMP_IN_ZERO: 0 = force ramp input to zero; bit 7 = RESET: 0-&gt;1 = fault reset; bit 8 = JOGGING_1: 1 = run at jogging speed 1; bit 9 = JOGGING_2: 1 = run at jogging speed 2; bit 10 = REMOTE_CMD: 1 = fieldbus control; 0 = last CW/reference kept unless both are 0; bit 11 = EXT_CTRL_LOC: 1 = select EXT2, 0 = select EXT1; bit 12 = USER_0; bit 13 = USER_1; bit 14 = USER_2; bit 15 = USER_3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 400002</small></td><td class="n">Reference 1 (EFB Ref1)</td><td class="d">Signed; 20000 = value of 46.01/46.02 scaling, type per 58.26.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 400003</small></td><td class="n">Reference 2 (EFB Ref2)</td><td class="d">Signed second reference; type and scaling per 58.27.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 400004</small></td><td class="n">Status word (EFB SW)</td><td class="d">ABB Drives profile bits shown; DCU profile layout differs (58.25).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = RDY_ON: ready to switch on; bit 1 = RDY_RUN: ready to operate (0 = OFF1 active); bit 2 = RDY_REF: operation enabled; bit 3 = TRIPPED: fault; bit 4 = OFF_2_STATUS: 1 = OFF2 inactive; bit 5 = OFF_3_STATUS: 1 = OFF3 inactive; bit 6 = SWC_ON_INHIB: switch-on inhibited; bit 7 = ALARM: warning active; bit 8 = AT_SETPOINT: actual value at reference; bit 9 = REMOTE: 1 = remote (EXT1/EXT2), 0 = local; bit 10 = ABOVE_LIMIT: speed/frequency at or above supervision limit; bit 11 = USER_0; bit 12 = USER_1; bit 13 = USER_2; bit 14 = USER_3; bit 15 = Reserved</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 400005</small></td><td class="n">Actual value 1 (EFB Act1)</td><td class="d">Signed; 20000 = value of 46.01/46.02, type per 58.28.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 400006</small></td><td class="n">Actual value 2 (EFB Act2)</td><td class="d">Signed second actual value; type per 58.29.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 400108</small></td><td class="n">01.08 Motor current % of motor nom</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 400109</small></td><td class="n">01.09 Motor current % of drive nom</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 400111</small></td><td class="n">01.11 DC voltage</td><td class="d">Measured DC link voltage.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 400113</small></td><td class="n">01.13 Output voltage</td><td class="d">Calculated motor voltage (AC).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 400115</small></td><td class="n">01.15 Output power % of motor nom</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc 400118</small></td><td class="n">01.18 Inverter GWh counter</td><td class="d">Whole GWh through the drive; combine with 01.19 and 01.20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>GWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc 400119</small></td><td class="n">01.19 Inverter MWh counter</td><td class="d">Whole MWh, rolls over into 01.18.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc 400120</small></td><td class="n">01.20 Inverter kWh counter</td><td class="d">kWh part (0-1000), rolls over into 01.19.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 400124</small></td><td class="n">01.24 Flux actual %</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">161<small>doc 400162</small></td><td class="n">01.62 Abs motor speed %</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">164<small>doc 400165</small></td><td class="n">01.65 Abs output power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">165<small>doc 400166</small></td><td class="n">01.66 Abs output power % motor nom</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 400401</small></td><td class="n">04.01 Tripping fault</td><td class="d">Hex code of the fault that caused the trip; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401<small>doc 400402</small></td><td class="n">04.02 Active fault 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402<small>doc 400403</small></td><td class="n">04.03 Active fault 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">405<small>doc 400406</small></td><td class="n">04.06 Active warning 1</td><td class="d">Hex code of the first active warning.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">406<small>doc 400407</small></td><td class="n">04.07 Active warning 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-407"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">407<small>doc 400408</small></td><td class="n">04.08 Active warning 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">410<small>doc 400411</small></td><td class="n">04.11 Latest fault</td><td class="d">Most recent stored fault code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">411<small>doc 400412</small></td><td class="n">04.12 2nd latest fault</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">412<small>doc 400413</small></td><td class="n">04.13 3rd latest fault</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-415"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">415<small>doc 400416</small></td><td class="n">04.16 Latest warning</td><td class="d">Most recent stored warning code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">500<small>doc 400501</small></td><td class="n">05.01 On-time counter</td><td class="d">Days the drive has been powered.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">501<small>doc 400502</small></td><td class="n">05.02 Run-time counter</td><td class="d">Days the motor has been running.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503<small>doc 400504</small></td><td class="n">05.04 Fan on-time counter</td><td class="d">Cooling fan running time.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">510<small>doc 400511</small></td><td class="n">05.11 Inverter temperature</td><td class="d">Drive temperature as percent of fault limit.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5813"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5813<small>doc 405814</small></td><td class="n">58.14 Communication loss action</td><td class="d">Reaction to EFB communication loss (default Fault).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No action; 1 = Fault; 2 = Last speed; 3 = Speed ref safe; 4 = Fault always; 5 = Warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5814"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5814<small>doc 405815</small></td><td class="n">58.15 Communication loss mode</td><td class="d">Which messages reset the comm-loss timer.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Any message; 2 = Cw / Ref1 / Ref2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20201<small>doc 420202</small></td><td class="n">01.01 Motor speed used (32-bit)</td><td class="d">Measured or estimated motor speed; CDAB assumes 58.34 = LO-HI (default).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20205<small>doc 420206</small></td><td class="n">01.03 Motor speed % (32-bit)</td><td class="d">Percent of synchronous speed; CDAB assumes 58.34 = LO-HI (default).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20211<small>doc 420212</small></td><td class="n">01.06 Output frequency (32-bit)</td><td class="d">Estimated output frequency; CDAB assumes 58.34 = LO-HI (default).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20213<small>doc 420214</small></td><td class="n">01.07 Motor current (32-bit)</td><td class="d">Measured motor current; CDAB assumes 58.34 = LO-HI (default).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20219<small>doc 420220</small></td><td class="n">01.10 Motor torque (32-bit)</td><td class="d">Percent of nominal motor torque; CDAB assumes 58.34 = LO-HI (default).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20221"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20221<small>doc 420222</small></td><td class="n">01.11 DC voltage (32-bit)</td><td class="d">CDAB assumes 58.34 = LO-HI (default).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20227"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20227<small>doc 420228</small></td><td class="n">01.14 Output power (32-bit)</td><td class="d">Measured output power; CDAB assumes 58.34 = LO-HI (default).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20307<small>doc 420308</small></td><td class="n">01.54 Cumulative inverter energy (32-bit)</td><td class="d">Signed total energy through the drive; CDAB assumes 58.34 = LO-HI (default).</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21005<small>doc 421006</small></td><td class="n">05.03 Hours run (32-bit)</td><td class="d">Motor run time in hours; CDAB assumes 58.34 = LO-HI (default).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Modbus RTU needs the BMIO-01 module (EIA-485 terminal) fitted on the control unit.</li><li>Registers 400001-400006 are the factory defaults of Data I/O 1-6 (58.101-58.106) and can be re-pointed; 400007-400014 are user-selectable via 58.107-58.114 and are not listed. The register table on p. 570 says 400003 and 400004 are re-pointed with 58.102; by the parameter list they belong to 58.103 and 58.104.</li><li>Control and status word bits are shown for the ABB Drives profile (58.25 = 0, default). In this manual 58.25 also offers 2 = Transparent and 3 = DCU Profile, whose words are passed through with a different bit layout.</li><li>Reference/actual registers are signed 16-bit; 20000 corresponds to the value of 46.01 Speed scaling or 46.02 Frequency scaling (46.03 torque), so their engineering value depends on drive settings and is left unscaled here.</li><li>32-bit registers follow 58.34 Word order; the default LO-HI sends the low word first (CDAB). With HI-LO the order becomes ABCD. Within each register the high byte is sent first.</li><li>16-bit scaling is the manual&#x27;s FbEq16 column; 32-bit scaling is the FbEq32 column in the Additional parameter data chapter. Parameters whose 16-bit scaling is &#x27;See par. 46.xx&#x27; (01.01, 01.03, 01.06, 01.07, 01.10, 01.14) are listed only in their 32-bit form. 01.72-01.74 phase currents are left out because even their 32-bit scaling refers to 46.05.</li><li>Left out: the error code registers 400090-400095. The heading of that table says 400090-400100 but its reference column numbers the rows 89-94, so the exact register of each row is not stated unambiguously in this manual.</li><li>58.16 Communication loss time (default 3.0 s, 0.0-6000.0 s) is left out: its 16-bit scaling is printed only as &#x27;1 = 1&#x27;, so the unit of the integer is unclear.</li><li>Left out: 06.xx control/status words, 05.10 control board temperature (unit depends on a setting), 01.50-01.53 hour/day kWh logs and configuration parameters other than the comm-loss settings. Coils and discrete inputs also exist but are omitted.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ABB ACS380 machinery drive (embedded Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the ABB ACS380 machinery drive (embedded Modbus RTU) have?</summary><p>This map lists 43 registers: 43 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ABB ACS380 machinery drive (embedded Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual uses 6-digit references 400001-465536 for the 65536 holding registers, so 400001 = wire address 0. Masters limited to 5 digits can use 40001-49999 for 400001-409999; 32-bit parameter registers (420000+) need 6-digit or raw addressing. With 58.33 Addressing mode = Mode 0 (default) a 16-bit parameter gg.ii sits at 400000 + 100*gg + ii (e.g. 01.11 -&gt; 400111, wire 110) and a 32-bit copy at 420000 + 200*gg + 2*ii (e.g. 01.07 -&gt; 420214, wire 20213). Mode 1 uses 400000 + 256*gg + ii and Mode 2 uses 400000 + 512*gg + 2*ii; this map assumes Mode 0. 32-bit registers are listed CDAB, which assumes 58.34 Word order = LO-HI, the default.</p></details><details><summary>What byte order does the ABB ACS380 machinery drive (embedded Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the ABB ACS380 machinery drive (embedded Modbus RTU)?</summary><p>Start with HR 0 Control word (EFB CW) (Control word: start/stop/reset); HR 1 Reference 1 (EFB Ref1) (Reference 1 (speed/frequency setpoint, 20000 = 46.01/46.02)); HR 3 Status word (EFB SW) (Status word: ready/running/fault/remote); HR 4 Actual value 1 (EFB Act1) (Actual value 1 (speed/frequency feedback)); HR 110 01.11 DC voltage (01.11 DC voltage); HR 400 04.01 Tripping fault (04.01 Tripping fault code); HR 20211 01.06 Output frequency (32-bit) (01.06 Output frequency, 0.01 Hz (32-bit)); HR 20213 01.07 Motor current (32-bit) (01.07 Motor current, 0.01 A (32-bit)).</p></details><details><summary>How do I enable Modbus control of the ABB ACS380 machinery drive (embedded Modbus RTU)?</summary><p>Selecting the Modbus RTU control macro sets 20.01 Ext1 commands = Embedded fieldbus, 22.11 and 28.11 = EFB ref1 and 58.01 = Modbus RTU (and puts fault reset on DI1). Otherwise set them by hand, plus 58.03 node address, 58.04 baud and 58.05 parity, and apply with 58.06 Communication control = Refresh settings.</p></details><details><summary>What happens when the ABB ACS380 machinery drive (embedded Modbus RTU) loses Modbus communication?</summary><p>58.14 Communication loss action (default Fault; also No action / Last speed / Speed ref safe / Fault always / Warning) with 58.16 Communication loss time (default 3.0 s) and 58.15 Communication loss mode (default: only control word/reference writes reset the timer). A loss trips 6681 EFB comm loss or warns A7CE.</p></details><details><summary>Where is the official ABB ACS380 machinery drive (embedded Modbus RTU) Modbus documentation?</summary><p>The source is ACS380 machinery control program firmware manual (3AXD50000029275 Rev J), revision 2025-11-30, published free by ABB at https://search.abb.com/library/Download.aspx?DocumentID=3AXD50000029275&amp;LanguageCode=en&amp;DocumentPartId=1&amp;Action=Launch.</p></details></div>
<h2>More ABB Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/abb/ach480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH480 HVAC drive (embedded Modbus RTU)</h3><p>ACH480 drives running the ACH480 HVAC control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000247134 Rev E.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH480-04, ACH480 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach550-uh" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH550-UH HVAC drive (embedded Modbus RTU)</h3><p>ACH550-UH HVAC drives using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AUA0000081823 Rev F.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH550-UH, ACH550</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH580 HVAC drive (embedded Modbus RTU)</h3><p>ACH580 drives running the ACH580 HVAC control program, embedded fieldbus (EFB) set to Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH580-01, ACH580-07, ACH580-31, ACH580-34, ACH580 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acq580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACQ580 water and wastewater drive (embedded Modbus RTU)</h3><p>ACQ580 drives running the ACQ580 pump control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000035867 Rev H.</p><div class="meta">53 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACQ580-01, ACQ580-04, ACQ580-07, ACQ580-31, ACQ580-34, ACQ580 pump control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs180" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS180 machinery drive (embedded Modbus RTU)</h3><p>ACS180 drives running the machinery control program, built-in EIA-485 Modbus RTU terminal (embedded fieldbus, EFB), addressing mode 0 (default); firmware manual 3AXD50000467860 Rev D.</p><div class="meta">46 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS180-04, ACS180 machinery control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs310" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS310 pump and fan drive (embedded Modbus RTU)</h3><p>ACS310 drives (01E/01U/03E/03U) using the embedded fieldbus: Modbus RTU on the built-in EIA-485 terminals 23-26 or RS-232 on the panel connector; user&#x27;s manual 3AUA0000044201 Rev D.</p><div class="meta">57 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS310-01E, ACS310-01U, ACS310-03E, ACS310-03U</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs355" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS355 machinery drive (embedded Modbus RTU)</h3><p>ACS355 drives with firmware 5.110 or later using the embedded fieldbus (Modbus RTU) over an FMBA-01 adapter on terminal X3 (EIA-485) or the panel port (RS-232).</p><div class="meta">55 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS355-01E, ACS355-03E, ACS355-01U, ACS355-03U, ACS355 with FMBA-01</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS480 general purpose drive (embedded Modbus RTU)</h3><p>ACS480 drives running the ACS480 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000047399 Rev G.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS480-04, ACS480 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs550" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS550-01/U1 general purpose drive (embedded Modbus RTU)</h3><p>ACS550-01 and ACS550-U1 drives (0.75-160 kW / 1-200 hp) using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AFE64804588 Rev H.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS550-01, ACS550-U1</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS580 general purpose drive (embedded Modbus RTU)</h3><p>ACS580 drives running the ACS580 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS580-01, ACS580-04, ACS580-07, ACS580 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs800-rmba" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS800 drive, Standard Control Program 7.x (RMBA-01 Standard Modbus Link)</h3><p>ACS800 drives running Standard Control Program 7.x with an RMBA-01 Modbus Adapter in option slot 1 or 2 (Standard Modbus Link, RTU only), ABB Drives communication profile.</p><div class="meta">12 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS800-01, ACS800-02, ACS800-04, ACS800-07, ACS800-11, ACS800-17, ACS800-31, ACS800-37, RMBA-01, ACS800 Standard Control Program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs880" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS880 industrial drive, primary control program (embedded Modbus RTU)</h3><p>ACS880 drives running the primary control program (AINLX) 3.4x or later, embedded fieldbus (EFB) Modbus RTU on terminal XD2D, 58.33 Addressing mode = Mode 0 (default).</p><div class="meta">64 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS880-01, ACS880-04, ACS880-07, ACS880-11, ACS880-17, ACS880-31, ACS880-37, AINLX, ACS880 primary control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/dcs880" data-row><span class="k">Variable frequency drive (DC drive)</span><h3>ABB DCS880 DC drive (embedded Modbus RTU)</h3><p>DCS880 DC drives, firmware manual revision E, embedded fieldbus (EFB) Modbus RTU on control-board terminal XD2D, ABB Drives profile, 58.33 Addressing mode = Mode 0.</p><div class="meta">26 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: DCS880-S01, DCS880-S02, DCS880-H, DCS880-R</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a41-a42" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A41 / A42 (Modbus RTU)</h3><p>ABB EQ A41 (direct connected) and A42 (transformer connected) DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">174 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A41, A42, EQ A41, EQ A42</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a43-a44" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A43 / A44 (Modbus RTU)</h3><p>ABB EQ A43 (direct connected) and A44 (transformer connected) three-phase DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">182 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A43, A44, EQ A43, EQ A44</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b21" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B21 (Modbus RTU)</h3><p>ABB EQ B21 single-phase 65 A DIN meter with the RS485 interface set to Modbus.</p><div class="meta">95 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: B21, EQ B21</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b23-b24" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B23 / B24 (Modbus RTU)</h3><p>ABB EQ B23 (direct, 65 A) and B24 (CT-connected) three-phase DIN meters fitted with the RS485 interface set to Modbus.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: B23, B24, EQ B23, EQ B24</span></a></li><li><a class="card" href="/modbus-register-maps/abb/m4m-20-30" data-row><span class="k">Power meter (network analyzer)</span><h3>ABB M4M 20 / M4M 30 network analyzer</h3><p>ABB M4M 20 and M4M 30 network analyzers, Modbus RTU and Modbus TCP versions, map v1.3O; items marked M4M 30 only are absent on M4M 20.</p><div class="meta">152 registers &middot; 26 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: M4M 20, M4M 30, M4M 20 Modbus, M4M 30 Modbus, M4M 20 Ethernet, M4M 30 Ethernet, M4M 20 I/O, M4M 30 I/O, M4M 2X, M4M 30-M, M4M 32</span></a></li><li><a class="card" href="/modbus-register-maps/abb/protronic-digitric" data-row><span class="k">Process controller (sensor / PID controller)</span><h3>ABB Protronic 100/500/550 and Digitric 500 process controllers (Modbus RTU)</h3><p>ABB Protronic 100/500/550 and Digitric 500 universal process controllers with the RS-485/RS-232 Modbus interface module, interface description 42/62-50040 EN Rev. 04.</p><div class="meta">38 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Protronic 100, Protronic 500, Protronic 550, Digitric 500</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pse-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSE softstarter (internal Modbus RTU)</h3><p>ABB PSE18...PSE370 softstarters using the internal Modbus RTU interface (Modbus RTU adaptor on the front fieldbus connector), document 1SFC132367M0201 Rev B.</p><div class="meta">67 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: PSE18, PSE25, PSE30, PSE37, PSE45, PSE60, PSE72, PSE85, PSE105, PSE142, PSE170, PSE210, PSE250, PSE300, PSE370</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pstx-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSTX softstarter (built-in Modbus RTU)</h3><p>ABB PSTX30...PSTX1250 softstarters using the built-in Modbus RTU interface on terminals 23/24 (Com3), document 1SFC132089M0201 Rev F.</p><div class="meta">60 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: PSTX30, PSTX37, PSTX45, PSTX60, PSTX72, PSTX85, PSTX105, PSTX142, PSTX170, PSTX210, PSTX250, PSTX300, PSTX370, PSTX470, PSTX570, PSTX720, PSTX840, PSTX1050, PSTX1250</span></a></li></ul>
<p class="updated">Source: <a href="https://search.abb.com/library/Download.aspx?DocumentID=3AXD50000029275&amp;LanguageCode=en&amp;DocumentPartId=1&amp;Action=Launch" rel="nofollow noopener" target="_blank">ACS380 machinery control program firmware manual &middot; 3AXD50000029275 Rev J &middot; rev. 2025-11-30</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
