<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ABB DCS880 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="ABB DCS880 Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/abb/dcs880">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ABB DCS880 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="ABB DCS880 Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/abb/dcs880">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB DCS880 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="ABB DCS880 Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/dcs880",
   "url": "https://easymodbus.com/modbus-register-maps/abb/dcs880",
   "name": "ABB DCS880 Modbus Register List & Map | Easy Modbus",
   "description": "ABB DCS880 Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/abb/dcs880#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/dcs880#dataset",
   "name": "ABB DCS880 DC drive (embedded Modbus RTU) Modbus register map",
   "description": "ABB's thyristor DC drive for armature and field control of DC motors. The control board's XD2D RS-485 port can run Modbus RTU, which puts a control word, two references, a status word and two actual values in the first six holding registers and maps every parameter to a holding register worked out from its group and index. This map covers that cyclic block plus the main armature, field, mains and power signals, the active fault codes and the comm-loss settings, all in 16-bit form. ABB DCS880 Modbus register map: 26 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/abb/dcs880",
   "keywords": [
    "ABB DCS880 DC drive (embedded Modbus RTU) Modbus register map",
    "ABB DCS880 DC drive (embedded Modbus RTU) Modbus registers",
    "ABB Modbus map",
    "DCS880-S01 Modbus register map",
    "DCS880-S02 Modbus register map",
    "DCS880-H Modbus register map",
    "DCS880-R Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "DCS880 drives Firmware manual",
    "url": "https://www.precision-elec.com/wp-content/uploads/2020/12/DCS880-Firmware-Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "ABB"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "ABB DCS880 DC drive (embedded Modbus RTU)",
    "description": "Variable frequency drive (DC drive)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/dcs880.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/dcs880.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ABB DCS880 DC drive (embedded Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 26 registers: 26 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ABB DCS880 DC drive (embedded Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual uses 6-digit holding register references 400001-465536, so 400001 is wire address 0. With 58.33 = Mode 0 (default) a 16-bit parameter gg.ii sits at 400000 + 100 x gg + ii, e.g. 01.21 -> 400121 = wire 120. Masters limited to 5 digits can reach 400001-409999 as 40001-49999."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ABB DCS880 DC drive (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Control word (CW) (Control word: on/run/reset); HR 1 Reference 1 (REF1) (Reference 1 (speed reference)); HR 3 Status word (SW) (Status word: ready/running/fault); HR 4 Actual value 1 (ACT1) (Actual value 1); HR 109 01.10 Motor current in A (01.10 Motor current in A); HR 120 01.21 Armature voltage in V (01.21 Armature voltage, 0.1 V); HR 128 01.29 M1 field current in A (01.29 Field current, 0.1 A); HR 400 04.01 Tripping fault (04.01 Tripping fault code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ABB DCS880 DC drive (embedded Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "58.01 Protocol enable = Modbus RTU (disables the device-to-device link on XD2D). Set 58.03 Node address, 58.04 Baud rate and 58.05 Parity, then 58.06 Communication control = Refresh settings (or reboot). For control set 06.08 Main control word source = EFB, 20.01 Command location = Main control word, and 22.11/22.12 (speed) or 26.11/26.12 (torque) to EFB reference 1 or 2. Save fieldbus parameter writes with 96.16 Parameter save manually = Save."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the ABB DCS880 DC drive (embedded Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "58.14 Communication loss action (No action / Fault / Last speed / Speed reference safe / Fault always / Warning), 58.16 Communication loss time (0-32.5 s, default 0.3 s) and 58.15 Communication loss mode (any message, or only CW/reference writes, resets the timer). Loss gives fault 6681 or warning A7CE."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ABB DCS880 DC drive (embedded Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is DCS880 drives Firmware manual (3ADW000474R0501 (rev E)). ABB doesn't publish it on its own website, so this map was re-typed from a free copy at https://www.precision-elec.com/wp-content/uploads/2020/12/DCS880-Firmware-Manual.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ABB",
     "item": "https://easymodbus.com/modbus-register-maps/abb/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DCS880 DC drive (embedded Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/abb/dcs880"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/abb/">ABB</a></li><li aria-current="page">DCS880 DC drive (embedded Modbus RTU)</li></ol>
<p class="eyebrow">Variable frequency drive (DC drive) &middot; Modbus register map</p><h1><span class="mfr">ABB</span> DCS880 DC drive (embedded Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>ABB&#x27;s thyristor DC drive for armature and field control of DC motors. The control board&#x27;s XD2D RS-485 port can run Modbus RTU, which puts a control word, two references, a status word and two actual values in the first six holding registers and maps every parameter to a holding register worked out from its group and index. This map covers that cyclic block plus the main armature, field, mains and power signals, the active fault codes and the comm-loss settings, all in 16-bit form.</p>
<p>This page lists <strong>26 Modbus registers</strong> for the ABB DCS880 DC drive (embedded Modbus RTU) &mdash; 6 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ABB&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/abb/">ABB</a></dd></div><div><dt>Model</dt><dd>DCS880 DC drive (embedded Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive (DC drive)</a></dd></div><div><dt>Registers</dt><dd>26 (6 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>DCS880-S01, DCS880-S02, DCS880-H, DCS880-R</dd></div><div><dt>Source document</dt><dd><a href="https://www.precision-elec.com/wp-content/uploads/2020/12/DCS880-Firmware-Manual.pdf" rel="nofollow noopener" target="_blank">DCS880 drives Firmware manual &middot; 3ADW000474R0501 (rev E) &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/abb/dcs880.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/abb/dcs880.json">JSON</a>
  <a class="btn" href="https://www.precision-elec.com/wp-content/uploads/2020/12/DCS880-Firmware-Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ABB DCS880 DC drive (embedded Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set 58.01 = Modbus RTU plus node, baud and parity, validate with 58.06 = Refresh settings, then set 06.08 Main control word source = EFB, 20.01 Command location = Main control word and the speed reference source to EFB reference 1. Write the control word and REF1 at 400001/400002 and poll the status word and actuals at 400004-400006.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Control word (CW)</td><td class="f">BITMAP16</td><td>Control word: on/run/reset</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Reference 1 (REF1)</td><td class="f">INT16</td><td>Reference 1 (speed reference)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Status word (SW)</td><td class="f">BITMAP16</td><td>Status word: ready/running/fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Actual value 1 (ACT1)</td><td class="f">INT16</td><td>Actual value 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-109">HR 109</a></td><td class="n">01.10 Motor current in A</td><td class="f">INT16</td><td>01.10 Motor current in A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-120">HR 120</a></td><td class="n">01.21 Armature voltage in V</td><td class="f">INT16</td><td>01.21 Armature voltage, 0.1 V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-128">HR 128</a></td><td class="n">01.29 M1 field current in A</td><td class="f">INT16</td><td>01.29 Field current, 0.1 A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-400">HR 400</a></td><td class="n">04.01 Tripping fault</td><td class="f">UINT16</td><td>04.01 Tripping fault code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>58.01 Protocol enable = Modbus RTU (disables the device-to-device link on XD2D). Set 58.03 Node address, 58.04 Baud rate and 58.05 Parity, then 58.06 Communication control = Refresh settings (or reboot). For control set 06.08 Main control word source = EFB, 20.01 Command location = Main control word, and 22.11/22.12 (speed) or 26.11/26.12 (torque) to EFB reference 1 or 2. Save fieldbus parameter writes with 96.16 Parameter save manually = Save.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>58.14 Communication loss action (No action / Fault / Last speed / Speed reference safe / Fault always / Warning), 58.16 Communication loss time (0-32.5 s, default 0.3 s) and 58.15 Communication loss mode (any message, or only CW/reference writes, resets the timer). Loss gives fault 6681 or warning A7CE.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The control word is edge-triggered: bit 0 must go 0 to 1 for On and bit 3 must go 0 to 1 for Run.</li><li>Bit 10 Remote command must be 1 or the control word and references are ignored (bits 0-2 still act).</li><li>For holding registers the supported function-code table lists FC 03, FC 06, FC 0x16 (mask write) and FC 0x17 (read/write multiple); FC 16 is not in the list.</li><li>The drive handles 10 registers per 10 ms, so long block reads add response delay (about 22 ms for 20 registers).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 on terminal XD2D of the control board; see the DCS880 hardware manual 3ADW000462 for termination.</li><li>Defaults: node 1, 19.2 kbit/s, 8 data bits, even parity, 1 stop bit.</li><li>Changes to group 58 take effect after 58.06 = Refresh settings or a reboot.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Coils mirror the control word bits and discrete inputs the status word bits plus DI states, but both tables number from 00001 without a 0/1-based statement, so they are not listed.</li></ul>
</section>
<h2 id="registers">ABB DCS880 DC drive (embedded Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>26</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">26 of 26 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ABB DCS880 DC drive (embedded Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 400001</small></td><td class="n">Control word (CW)</td><td class="d">ABB Drives profile; default Data I/O 1 (58.101).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = On/Off1: 0-&gt;1 = On (to Ready run); 0 = Off1 stop via 21.02; bit 1 = Off2: 1 = normal, 0 = emergency off / coast, to Switch-on inhibited; bit 2 = Off3: 1 = normal, 0 = emergency stop via 21.03; bit 3 = Run: 0-&gt;1 = run (firing pulses released); 0 = stop via 21.04; bit 4 = Ramp out zero: 1 = normal, 0 = force ramp output to zero; bit 5 = Ramp halt: 1 = normal, 0 = freeze ramp output; bit 6 = Ramp in zero: 1 = normal, 0 = force ramp input to zero; bit 7 = Reset: 0-&gt;1 acknowledges faults; bit 8 = Inching 1 (jog at 22.42); bit 9 = Inching 2 (jog at 22.43); bit 10 = Remote command: 1 = overriding control enabled (must be set); bit 11 = Reserved; bit 12 = Main control 12 (user bit); bit 13 = Main control 13 (user bit); bit 14 = Main control 14 (user bit); bit 15 = Main control 15 (user bit)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 400002</small></td><td class="n">Reference 1 (REF1)</td><td class="d">Scaling per 58.26 EFB ref1 type; default Data I/O 2.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 400003</small></td><td class="n">Reference 2 (REF2)</td><td class="d">Scaling per 58.27 EFB ref2 type; default Data I/O 3.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 400004</small></td><td class="n">Status word (SW)</td><td class="d">ABB Drives profile; default Data I/O 4 (58.104).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Ready on; bit 1 = Ready run (0 = e.g. Off1 active); bit 2 = Ready reference: drive running; bit 3 = Tripped: fault; bit 4 = Off2 inactive; bit 5 = Off3 inactive; bit 6 = Switch-on inhibited; bit 7 = Warning; bit 8 = At setpoint; bit 9 = Remote (0 = local); bit 10 = Above level (selector 06.29); bit 11 = Status control 11 (selector 06.30); bit 12 = Status control 12 (selector 06.31); bit 13 = Status control 13 (selector 06.32); bit 14 = Status control 14 (selector 06.33); bit 15 = Reserved</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 400005</small></td><td class="n">Actual value 1 (ACT1)</td><td class="d">Type and scaling per 58.28; default Data I/O 5.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 400006</small></td><td class="n">Actual value 2 (ACT2)</td><td class="d">Type and scaling per 58.29; default Data I/O 6.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 400107</small></td><td class="n">01.07 Speed change rate</td><td class="d">Positive = accelerating.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>rpm/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 400110</small></td><td class="n">01.10 Motor current in A</td><td class="d">Measured motor (armature) current.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc 400120</small></td><td class="n">01.20 Mains voltage in V</td><td class="d">Measured mains voltage, 10 ms filter.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 400121</small></td><td class="n">01.21 Armature voltage in V</td><td class="d">Measured armature voltage, 10 ms filter.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 400124</small></td><td class="n">01.24 Output power in kW</td><td class="d">Unit follows 96.02 (kW or hp).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124<small>doc 400125</small></td><td class="n">01.25 Output power</td><td class="d">Percent of 99.03 motor nominal power.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc 400126</small></td><td class="n">01.26 Reactive power</td><td class="d">Percent of 99.03 motor nominal power.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">128<small>doc 400129</small></td><td class="n">01.29 M1 field current in A</td><td class="d">Motor 1 field current, 500 ms filter.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 400130</small></td><td class="n">01.30 M2 field current in A</td><td class="d">Motor 2 field current, 500 ms filter.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">139<small>doc 400140</small></td><td class="n">01.40 Drive current</td><td class="d">Percent of 07.62 drive DC current scaling.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140<small>doc 400141</small></td><td class="n">01.41 Reactive current</td><td class="d">Percent of 99.11 motor nominal current.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400<small>doc 400401</small></td><td class="n">04.01 Tripping fault</td><td class="d">Code of the fault that caused the trip (hex).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401<small>doc 400402</small></td><td class="n">04.02 Active fault 2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402<small>doc 400403</small></td><td class="n">04.03 Active fault 3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">403<small>doc 400404</small></td><td class="n">04.04 Active fault 4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">600<small>doc 400601</small></td><td class="n">06.01 Main control word</td><td class="d">Read-only view of the control word in use; do not write.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On/Off1: 0-&gt;1 = On (to Ready run); 0 = Off1 stop via 21.02; bit 1 = Off2: 1 = normal, 0 = emergency off / coast, to Switch-on inhibited; bit 2 = Off3: 1 = normal, 0 = emergency stop via 21.03; bit 3 = Run: 0-&gt;1 = run (firing pulses released); 0 = stop via 21.04; bit 4 = Ramp out zero: 1 = normal, 0 = force ramp output to zero; bit 5 = Ramp halt: 1 = normal, 0 = freeze ramp output; bit 6 = Ramp in zero: 1 = normal, 0 = force ramp input to zero; bit 7 = Reset: 0-&gt;1 acknowledges faults; bit 8 = Inching 1 (jog at 22.42); bit 9 = Inching 2 (jog at 22.43); bit 10 = Remote command: 1 = overriding control enabled (must be set); bit 11 = Reserved; bit 12 = Main control 12 (user bit); bit 13 = Main control 13 (user bit); bit 14 = Main control 14 (user bit); bit 15 = Main control 15 (user bit)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">614<small>doc 400615</small></td><td class="n">06.15 Main status word</td><td class="d">Same bits as the status word at 400004.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Ready on; bit 1 = Ready run (0 = e.g. Off1 active); bit 2 = Ready reference: drive running; bit 3 = Tripped: fault; bit 4 = Off2 inactive; bit 5 = Off3 inactive; bit 6 = Switch-on inhibited; bit 7 = Warning; bit 8 = At setpoint; bit 9 = Remote (0 = local); bit 10 = Above level (selector 06.29); bit 11 = Status control 11 (selector 06.30); bit 12 = Status control 12 (selector 06.31); bit 13 = Status control 13 (selector 06.32); bit 14 = Status control 14 (selector 06.33); bit 15 = Reserved</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5813"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5813<small>doc 405814</small></td><td class="n">58.14 Communication loss action</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No action; 1 = Fault; 2 = Last speed; 3 = Speed reference safe; 4 = Fault always; 5 = Warning</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5814"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5814<small>doc 405815</small></td><td class="n">58.15 Communication loss mode</td><td class="d">Which messages reset the loss timer.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Any message; 2 = CW / Ref1 / Ref2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5815"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5815<small>doc 405816</small></td><td class="n">58.16 Communication loss time</td><td class="d">Range 0-32.5 s, default 0.3 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source host: ABB lists this manual as 3ADW000474, but its public library returns &#x27;not available&#x27; for that number and no other ABB-hosted copy was found; this is a copy of the ABB document hosted by a US distributor.</li><li>Registers 400001-400006 are the defaults of 58.101-58.106 Data I/O 1-6 and can be re-pointed; Data I/O 7-24 (400007-400024) are user-selected and not listed.</li><li>Only 16-bit parameter registers are listed. The manual describes a 32-bit block (420000 + 200 x group + 2 x index, word order set by 58.34, default LO-HI) but prints only 16-bit (FbEq16) scaling, so no 32-bit registers are included.</li><li>Speed and torque signals (01.01-01.06, 01.17, 01.18) use 46.02 / 46.04 scaling, which depends on drive setup, so they are left out. References and actual values in the cyclic block are left unscaled for the same reason.</li><li>The manual&#x27;s error-code register table is headed 400090-400100 but its rows are numbered 89-94, so those registers are left out.</li><li>58.14 Communication loss action defaults to No action in the parameter list; the setup table shows Fault as the value to use for fieldbus control.</li><li>01.24 follows 96.02 Unit selection (kW or hp); the unit shown assumes kW.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ABB DCS880 DC drive (embedded Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the ABB DCS880 DC drive (embedded Modbus RTU) have?</summary><p>This map lists 26 registers: 26 holding registers. 6 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ABB DCS880 DC drive (embedded Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual uses 6-digit holding register references 400001-465536, so 400001 is wire address 0. With 58.33 = Mode 0 (default) a 16-bit parameter gg.ii sits at 400000 + 100 x gg + ii, e.g. 01.21 -&gt; 400121 = wire 120. Masters limited to 5 digits can reach 400001-409999 as 40001-49999.</p></details><details><summary>What are the minimum Modbus registers to integrate the ABB DCS880 DC drive (embedded Modbus RTU)?</summary><p>Start with HR 0 Control word (CW) (Control word: on/run/reset); HR 1 Reference 1 (REF1) (Reference 1 (speed reference)); HR 3 Status word (SW) (Status word: ready/running/fault); HR 4 Actual value 1 (ACT1) (Actual value 1); HR 109 01.10 Motor current in A (01.10 Motor current in A); HR 120 01.21 Armature voltage in V (01.21 Armature voltage, 0.1 V); HR 128 01.29 M1 field current in A (01.29 Field current, 0.1 A); HR 400 04.01 Tripping fault (04.01 Tripping fault code).</p></details><details><summary>How do I enable Modbus control of the ABB DCS880 DC drive (embedded Modbus RTU)?</summary><p>58.01 Protocol enable = Modbus RTU (disables the device-to-device link on XD2D). Set 58.03 Node address, 58.04 Baud rate and 58.05 Parity, then 58.06 Communication control = Refresh settings (or reboot). For control set 06.08 Main control word source = EFB, 20.01 Command location = Main control word, and 22.11/22.12 (speed) or 26.11/26.12 (torque) to EFB reference 1 or 2. Save fieldbus parameter writes with 96.16 Parameter save manually = Save.</p></details><details><summary>What happens when the ABB DCS880 DC drive (embedded Modbus RTU) loses Modbus communication?</summary><p>58.14 Communication loss action (No action / Fault / Last speed / Speed reference safe / Fault always / Warning), 58.16 Communication loss time (0-32.5 s, default 0.3 s) and 58.15 Communication loss mode (any message, or only CW/reference writes, resets the timer). Loss gives fault 6681 or warning A7CE.</p></details><details><summary>Where is the official ABB DCS880 DC drive (embedded Modbus RTU) Modbus documentation?</summary><p>The source is DCS880 drives Firmware manual (3ADW000474R0501 (rev E)). ABB doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://www.precision-elec.com/wp-content/uploads/2020/12/DCS880-Firmware-Manual.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More ABB Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/abb/ach480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH480 HVAC drive (embedded Modbus RTU)</h3><p>ACH480 drives running the ACH480 HVAC control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000247134 Rev E.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH480-04, ACH480 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach550-uh" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH550-UH HVAC drive (embedded Modbus RTU)</h3><p>ACH550-UH HVAC drives using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AUA0000081823 Rev F.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH550-UH, ACH550</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH580 HVAC drive (embedded Modbus RTU)</h3><p>ACH580 drives running the ACH580 HVAC control program, embedded fieldbus (EFB) set to Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH580-01, ACH580-07, ACH580-31, ACH580-34, ACH580 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acq580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACQ580 water and wastewater drive (embedded Modbus RTU)</h3><p>ACQ580 drives running the ACQ580 pump control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000035867 Rev H.</p><div class="meta">53 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACQ580-01, ACQ580-04, ACQ580-07, ACQ580-31, ACQ580-34, ACQ580 pump control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs180" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS180 machinery drive (embedded Modbus RTU)</h3><p>ACS180 drives running the machinery control program, built-in EIA-485 Modbus RTU terminal (embedded fieldbus, EFB), addressing mode 0 (default); firmware manual 3AXD50000467860 Rev D.</p><div class="meta">46 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS180-04, ACS180 machinery control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs310" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS310 pump and fan drive (embedded Modbus RTU)</h3><p>ACS310 drives (01E/01U/03E/03U) using the embedded fieldbus: Modbus RTU on the built-in EIA-485 terminals 23-26 or RS-232 on the panel connector; user&#x27;s manual 3AUA0000044201 Rev D.</p><div class="meta">57 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS310-01E, ACS310-01U, ACS310-03E, ACS310-03U</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs355" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS355 machinery drive (embedded Modbus RTU)</h3><p>ACS355 drives with firmware 5.110 or later using the embedded fieldbus (Modbus RTU) over an FMBA-01 adapter on terminal X3 (EIA-485) or the panel port (RS-232).</p><div class="meta">55 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS355-01E, ACS355-03E, ACS355-01U, ACS355-03U, ACS355 with FMBA-01</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs380" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS380 machinery drive (embedded Modbus RTU)</h3><p>ACS380 drives running the machinery control program with the BMIO-01 I/O and Modbus RTU module, embedded fieldbus (EFB), addressing mode 0 (default); firmware manual 3AXD50000029275 Rev J.</p><div class="meta">43 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS380-04, ACS380 machinery control program, BMIO-01</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS480 general purpose drive (embedded Modbus RTU)</h3><p>ACS480 drives running the ACS480 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000047399 Rev G.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS480-04, ACS480 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs550" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS550-01/U1 general purpose drive (embedded Modbus RTU)</h3><p>ACS550-01 and ACS550-U1 drives (0.75-160 kW / 1-200 hp) using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AFE64804588 Rev H.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS550-01, ACS550-U1</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS580 general purpose drive (embedded Modbus RTU)</h3><p>ACS580 drives running the ACS580 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS580-01, ACS580-04, ACS580-07, ACS580 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs800-rmba" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS800 drive, Standard Control Program 7.x (RMBA-01 Standard Modbus Link)</h3><p>ACS800 drives running Standard Control Program 7.x with an RMBA-01 Modbus Adapter in option slot 1 or 2 (Standard Modbus Link, RTU only), ABB Drives communication profile.</p><div class="meta">12 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS800-01, ACS800-02, ACS800-04, ACS800-07, ACS800-11, ACS800-17, ACS800-31, ACS800-37, RMBA-01, ACS800 Standard Control Program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs880" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS880 industrial drive, primary control program (embedded Modbus RTU)</h3><p>ACS880 drives running the primary control program (AINLX) 3.4x or later, embedded fieldbus (EFB) Modbus RTU on terminal XD2D, 58.33 Addressing mode = Mode 0 (default).</p><div class="meta">64 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS880-01, ACS880-04, ACS880-07, ACS880-11, ACS880-17, ACS880-31, ACS880-37, AINLX, ACS880 primary control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a41-a42" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A41 / A42 (Modbus RTU)</h3><p>ABB EQ A41 (direct connected) and A42 (transformer connected) DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">174 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A41, A42, EQ A41, EQ A42</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a43-a44" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A43 / A44 (Modbus RTU)</h3><p>ABB EQ A43 (direct connected) and A44 (transformer connected) three-phase DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">182 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A43, A44, EQ A43, EQ A44</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b21" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B21 (Modbus RTU)</h3><p>ABB EQ B21 single-phase 65 A DIN meter with the RS485 interface set to Modbus.</p><div class="meta">95 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: B21, EQ B21</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b23-b24" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B23 / B24 (Modbus RTU)</h3><p>ABB EQ B23 (direct, 65 A) and B24 (CT-connected) three-phase DIN meters fitted with the RS485 interface set to Modbus.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: B23, B24, EQ B23, EQ B24</span></a></li><li><a class="card" href="/modbus-register-maps/abb/m4m-20-30" data-row><span class="k">Power meter (network analyzer)</span><h3>ABB M4M 20 / M4M 30 network analyzer</h3><p>ABB M4M 20 and M4M 30 network analyzers, Modbus RTU and Modbus TCP versions, map v1.3O; items marked M4M 30 only are absent on M4M 20.</p><div class="meta">152 registers &middot; 26 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: M4M 20, M4M 30, M4M 20 Modbus, M4M 30 Modbus, M4M 20 Ethernet, M4M 30 Ethernet, M4M 20 I/O, M4M 30 I/O, M4M 2X, M4M 30-M, M4M 32</span></a></li><li><a class="card" href="/modbus-register-maps/abb/protronic-digitric" data-row><span class="k">Process controller (sensor / PID controller)</span><h3>ABB Protronic 100/500/550 and Digitric 500 process controllers (Modbus RTU)</h3><p>ABB Protronic 100/500/550 and Digitric 500 universal process controllers with the RS-485/RS-232 Modbus interface module, interface description 42/62-50040 EN Rev. 04.</p><div class="meta">38 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Protronic 100, Protronic 500, Protronic 550, Digitric 500</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pse-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSE softstarter (internal Modbus RTU)</h3><p>ABB PSE18...PSE370 softstarters using the internal Modbus RTU interface (Modbus RTU adaptor on the front fieldbus connector), document 1SFC132367M0201 Rev B.</p><div class="meta">67 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: PSE18, PSE25, PSE30, PSE37, PSE45, PSE60, PSE72, PSE85, PSE105, PSE142, PSE170, PSE210, PSE250, PSE300, PSE370</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pstx-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSTX softstarter (built-in Modbus RTU)</h3><p>ABB PSTX30...PSTX1250 softstarters using the built-in Modbus RTU interface on terminals 23/24 (Com3), document 1SFC132089M0201 Rev F.</p><div class="meta">60 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: PSTX30, PSTX37, PSTX45, PSTX60, PSTX72, PSTX85, PSTX105, PSTX142, PSTX170, PSTX210, PSTX250, PSTX300, PSTX370, PSTX470, PSTX570, PSTX720, PSTX840, PSTX1050, PSTX1250</span></a></li></ul><h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/bonfiglioli/active-cube" data-row><span class="k">Variable frequency drive</span><h3>Bonfiglioli ACTIVE / ACTIVE Cube inverter with CM-232 / CM-485 (Modbus RTU/ASCII)</h3><p>Bonfiglioli ACTIVE (ACT) and ACTIVE Cube (ACU 201/401/210/410) inverters with a CM-232 or CM-485 communication module set to Modbus, per manual VEC 383 R4 (04/23).</p><div class="meta">16 registers &middot; 10 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: ACTIVE Cube, ACU, ACU 201, ACU 401, ACU 210, ACU 410, ACTIVE, ACT, CM-232, CM-485, CM-MODBUS</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-51" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT Micro Drive FC 51 (Modbus RTU)</h3><p>VLT Micro Drive FC 51 on the built-in RS-485 port with 8-30 = Modbus, software 3.1x; registers per design guide MG02K402 and parameter data per programming guide MG02C702.</p><div class="meta">60 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: FC 51, FC51, VLT Micro Drive, VLT Micro Drive FC 51</span></a></li><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-e3" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive E3 IP20 (built-in Modbus RTU)</h3><p>Invertek Optidrive E3 (ODE-3) IP20 drives on the RJ45 Modbus RTU port, per user guide 82-E3I20-IN V1.05.</p><div class="meta">29 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ODE-3, Optidrive E3, ODE-3 IP20, Optidrive ODE-3</span></a></li><li><a class="card" href="/modbus-register-maps/lenze/scf-series" data-row><span class="k">Variable frequency drive</span><h3>Lenze SCF Series drive with Modbus module (basic network control)</h3><p>Lenze AC Tech SCF Series drives with the optional Modbus RTU communication module; application note AN0028/A1 (January 2008).</p><div class="meta">6 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: SCF, Lenze AC Tech SCF, AN0028</span></a></li><li><a class="card" href="/modbus-register-maps/schneider-electric/atv630" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV630 / ATV600 family (Modbus serial and Modbus TCP)</h3><p>Altivar Process ATV600 drives (ATV630, ATV650 and other ATV6x0 models) on the embedded RJ45 Modbus serial port or the embedded Ethernet Modbus TCP server; register map per Communication Parameters file EAV64332 V4.6.</p><div class="meta">73 registers &middot; 41 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV680, Altivar Process 600, ATV630U, ATV630D</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sinamics-v20" data-row><span class="k">Variable frequency drive</span><h3>Siemens SINAMICS V20 inverter (Modbus RTU)</h3><p>SINAMICS V20 basic inverters (1AC 230 V 6SL3210-5BB.. and 3AC 400 V 6SL3210-5BE..) using the built-in RS485 port with P2023 = 2 (Modbus), per operating instructions A5E34559884-006 (11/2016).</p><div class="meta">107 registers &middot; 38 writable &middot; RTU</div><span class="sr-only"> Also known as: V20, 6SL3210-5BB, 6SL3210-5BE</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.precision-elec.com/wp-content/uploads/2020/12/DCS880-Firmware-Manual.pdf" rel="nofollow noopener" target="_blank">DCS880 drives Firmware manual &middot; 3ADW000474R0501 (rev E) &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
