<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ABB PR122/PR123 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="ABB PR122/PR123 Modbus register map: 36 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ABB PR122/PR123 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="ABB PR122/PR123 Modbus register map: 36 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB PR122/PR123 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="ABB PR122/PR123 Modbus register map: 36 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus",
   "name": "ABB PR122/PR123 Modbus Register List & Map | Easy Modbus",
   "description": "ABB PR122/PR123 Modbus register map: 36 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus#dataset",
   "name": "ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus register map",
   "description": "ABB's PR12x and PR33x electronic trip units talk Modbus RTU through the PR120/D-M (or PR330/D-M) com module. Run-time measures (currents, voltages, power, energy, frequency) and breaker state are input registers; commands such as open, close and trip reset go to two holding registers. 32-bit values are sent low word first. ABB PR122/PR123 Modbus register map: 36 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus",
   "keywords": [
    "ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus register map",
    "ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus registers",
    "ABB Modbus map",
    "PR122/P Modbus register map",
    "PR123/P Modbus register map",
    "PR332/P Modbus register map",
    "PR333/P Modbus register map",
    "PR120/D-M Modbus register map",
    "PR330/D-M Modbus register map",
    "Emax PR122 Modbus register map",
    "Emax PR123 Modbus register map",
    "Tmax T7 PR332 Modbus register map",
    "Emax X1 PR333 Modbus register map",
    "Tmax T8 PR332 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus system Interface for Protection relays PR122/P and PR123/P + communication module PR120/D-M, mounted on CB New Emax; Protection relays PR332/P and PR333/P + communication module PR330/D-M, mounted on CB Emax X1, Tmax T7 and Tmax T8",
    "url": "https://library.e.abb.com/public/89aa30f1720540cfaf50e2e1da987829/1SDH000556R0001.pdf",
    "author": {
     "@type": "Organization",
     "name": "ABB"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)",
    "description": "Power meter (circuit breaker trip unit)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 36 registers: 34 input registers, 2 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map gives relative addresses with 30001 (input registers, function 4) and 40001 (holding registers) bases; its example says run-time measures at offset 200 are 30201, relative address 200. The relative address is what goes on the wire with the default 'Standard' addressing type."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 101 State 2 - flags (CB open/closed, tripped, remote); IR 107 State 8 - latched trips (Which protection tripped); IR 203 L1 current (L1 current); IR 219 V12 line-to-line voltage (V12 voltage); IR 228 Total active power (Total active power); IR 256 Total active energy (Total active energy); HR 0 Command type (Commands (open/close/reset))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the PR120/D-M (or PR330/D-M) module and set address, baud and parity on the trip unit. The breaker must be in Remote mode (state 2 bit 9) for open/close commands."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus system Interface for Protection relays PR122/P and PR123/P + communication module PR120/D-M, mounted on CB New Emax; Protection relays PR332/P and PR333/P + communication module PR330/D-M, mounted on CB Emax X1, Tmax T7 and Tmax T8 (1SDH000556R0001), published free by ABB at https://library.e.abb.com/public/89aa30f1720540cfaf50e2e1da987829/1SDH000556R0001.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ABB",
     "item": "https://easymodbus.com/modbus-register-maps/abb/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/abb/">ABB</a></li><li aria-current="page">SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)</li></ol>
<p class="eyebrow">Power meter (circuit breaker trip unit) &middot; Modbus register map</p><h1><span class="mfr">ABB</span> SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>ABB&#x27;s PR12x and PR33x electronic trip units talk Modbus RTU through the PR120/D-M (or PR330/D-M) com module. Run-time measures (currents, voltages, power, energy, frequency) and breaker state are input registers; commands such as open, close and trip reset go to two holding registers. 32-bit values are sent low word first.</p>
<p>This page lists <strong>36 Modbus registers</strong> for the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) &mdash; 2 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ABB&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/abb/">ABB</a></dd></div><div><dt>Model</dt><dd>SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (circuit breaker trip unit)</a></dd></div><div><dt>Registers</dt><dd>36 (2 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>247</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>PR122/P, PR123/P, PR332/P, PR333/P, PR120/D-M, PR330/D-M, Emax PR122, Emax PR123, Tmax T7 PR332, Emax X1 PR333, Tmax T8 PR332</dd></div><div><dt>Source document</dt><dd><a href="https://library.e.abb.com/public/89aa30f1720540cfaf50e2e1da987829/1SDH000556R0001.pdf" rel="nofollow noopener" target="_blank">Modbus system Interface for Protection relays PR122/P and PR123/P + communication module PR120/D-M, mounted on CB New Emax; Protection relays PR332/P and PR333/P + communication module PR330/D-M, mounted on CB Emax X1, Tmax T7 and Tmax T8 &middot; 1SDH000556R0001</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus.json">JSON</a>
  <a class="btn" href="https://library.e.abb.com/public/89aa30f1720540cfaf50e2e1da987829/1SDH000556R0001.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 200-264 for measurements and 101/103/107 for breaker state, alarms and trips. Open, close or reset by writing command type and parameter (registers 0-1) together with function 16.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-101">IR 101</a></td><td class="n">State 2 - flags</td><td class="f">BITMAP16</td><td>CB open/closed, tripped, remote</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-107">IR 107</a></td><td class="n">State 8 - latched trips</td><td class="f">BITMAP16</td><td>Which protection tripped</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-203">IR 203</a></td><td class="n">L1 current</td><td class="f">UINT32 CDAB</td><td>L1 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-219">IR 219</a></td><td class="n">V12 line-to-line voltage</td><td class="f">UINT16</td><td>V12 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-228">IR 228</a></td><td class="n">Total active power</td><td class="f">INT32 CDAB</td><td>Total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-256">IR 256</a></td><td class="n">Total active energy</td><td class="f">INT32 CDAB</td><td>Total active energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Command type</td><td class="f">UINT16</td><td>Commands (open/close/reset)</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the PR120/D-M (or PR330/D-M) module and set address, baud and parity on the trip unit. The breaker must be in Remote mode (state 2 bit 9) for open/close commands.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>32-bit values are low word first.</li><li>Measures are input registers (function 4), not holding registers.</li><li>Commands need function 16 even when the parameter is 0.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: address 247, 19200 baud, E,8,1; 9600 baud and O,8,1 / N,8,2 / N,8,1 also available.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Factory address is 247, not 1.</li><li>Glitch state bits in register 100 clear when read.</li></ul>
</section>
<h2 id="registers">ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>34</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>2</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">36 of 36 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006 (rel. 5)</small></td><td class="n">Contact wear</td><td class="d">0-65000, 65000 = 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007 (rel. 6)</small></td><td class="n">Total trip protection number</td><td class="d">Includes failed trips.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008 (rel. 7)</small></td><td class="n">Total operation number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">101<small>doc 30102 (rel. 101)</small></td><td class="n">State 2 - flags</td><td class="d">Breaker position and remote/local.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Any alarm / timing / warning; bit 1 = Any trip (latched); bit 2 = CB tripped; bit 3 = CB connected (0 = isolated); bit 4 = CB closed (0 = open); bit 5 = CB undefined; bit 6 = No communication on local bus; bit 7 = Springs charged; bit 8 = Trip command fail; bit 9 = Remote mode (0 = local); bit 10 = Programming OK; bit 11 = Programming failed; bit 12 = Internal bus programming session; bit 13 = Test bus programming session; bit 14 = Local bus programming session; bit 15 = System bus programming session</td></tr>
<tr data-row data-type="input_register" id="r-ir-103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">103<small>doc 30104 (rel. 103)</small></td><td class="n">State 4 - alarms</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Harmonic distortion &gt; 2.1; bit 1 = Contact wear pre-alarm; bit 2 = Contact wear alarm; bit 3 = L pre-alarm; bit 4 = L timing; bit 5 = S timing; bit 6 = S2 timing; bit 7 = G timing; bit 8 = G alarm (trip blocked); bit 9 = G ext timing; bit 10 = G ext alarm (trip blocked); bit 11 = T pre-alarm; bit 12 = T alarm; bit 13 = T alarm (trip blocked); bit 14 = D timing; bit 15 = U timing</td></tr>
<tr data-row data-type="input_register" id="r-ir-107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">107<small>doc 30108 (rel. 107)</small></td><td class="n">State 8 - latched trips</td><td class="d">Cleared by CB reset or trip reset.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = L tripped; bit 1 = S tripped; bit 2 = S2 tripped; bit 3 = I tripped (or MCR); bit 4 = Iinst tripped; bit 5 = G tripped; bit 6 = G ext tripped; bit 7 = T tripped; bit 8 = D tripped; bit 9 = UN tripped; bit 10 = UV tripped; bit 11 = OV tripped; bit 12 = RV tripped; bit 13 = RP tripped; bit 14 = UF tripped; bit 15 = OF tripped</td></tr>
<tr data-row data-type="input_register" id="r-ir-200"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">200<small>doc 30201-30202 (rel. 200)</small></td><td class="n">Maximum current</td><td class="d">2^32-1 = not available.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202<small>doc 30203 (rel. 202)</small></td><td class="n">Maximum current phase</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not available; 1 = L1; 2 = L2; 3 = L3; 4 = Ne</td></tr>
<tr data-row data-type="input_register" id="r-ir-203"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">203<small>doc 30204-30205 (rel. 203)</small></td><td class="n">L1 current</td><td class="d">2^32-1 = not available.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-205"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">205<small>doc 30206-30207 (rel. 205)</small></td><td class="n">L2 current</td><td class="d">2^32-1 = not available.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-207"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">207<small>doc 30208-30209 (rel. 207)</small></td><td class="n">L3 current</td><td class="d">2^32-1 = not available.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-209"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">209<small>doc 30210-30211 (rel. 209)</small></td><td class="n">Neutral current</td><td class="d">2^32-1 = not available.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-211"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">211<small>doc 30212-30213 (rel. 211)</small></td><td class="n">Internal ground current</td><td class="d">G versions. 2^32-1 = not available.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-213"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">213<small>doc 30214-30215 (rel. 213)</small></td><td class="n">External ground current</td><td class="d">G versions, 0.01 A units. 2^32-1 = not available.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-215"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">215<small>doc 30216 (rel. 215)</small></td><td class="n">V1 line-to-neutral voltage</td><td class="d">65535 = not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-216"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">216<small>doc 30217 (rel. 216)</small></td><td class="n">V2 line-to-neutral voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-217"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">217<small>doc 30218 (rel. 217)</small></td><td class="n">V3 line-to-neutral voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-219"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">219<small>doc 30220 (rel. 219)</small></td><td class="n">V12 line-to-line voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">220<small>doc 30221 (rel. 220)</small></td><td class="n">V23 line-to-line voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-221"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">221<small>doc 30222 (rel. 221)</small></td><td class="n">V31 line-to-line voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-222"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">222<small>doc 30223-30224 (rel. 222)</small></td><td class="n">L1 active power</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-224"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">224<small>doc 30225-30226 (rel. 224)</small></td><td class="n">L2 active power</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-226"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">226<small>doc 30227-30228 (rel. 226)</small></td><td class="n">L3 active power</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-228"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">228<small>doc 30229-30230 (rel. 228)</small></td><td class="n">Total active power</td><td class="d">2^31-1 = not available.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-236"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">236<small>doc 30237-30238 (rel. 236)</small></td><td class="n">Total reactive power</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-244"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">244<small>doc 30245-30246 (rel. 244)</small></td><td class="n">Total apparent power</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-246"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">246<small>doc 30247 (rel. 246)</small></td><td class="n">Total power factor</td><td class="d">Signed, 0.01 steps.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-247"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">247<small>doc 30248 (rel. 247)</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-252"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">252<small>doc 30253-30254 (rel. 252)</small></td><td class="n">Positive active energy</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-254"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">254<small>doc 30255-30256 (rel. 254)</small></td><td class="n">Negative active energy</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">256<small>doc 30257-30258 (rel. 256)</small></td><td class="n">Total active energy</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-262"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">262<small>doc 30263-30264 (rel. 262)</small></td><td class="n">Total reactive energy</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td>kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-264"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">264<small>doc 30265-30266 (rel. 264)</small></td><td class="n">Total apparent energy</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-704"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">704<small>doc 30705 (rel. 704)</small></td><td class="n">Rated current In</td><td class="d">100-6300 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001 (rel. 0)</small></td><td class="n">Command type</td><td class="d">Write with the parameter in one function-16 request.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Dummy; 1 = Trip reset; 2 = Signalling reset; 3 = Communication statistics reset; 4 = Log events reset; 5 = Start programming session; 6 = Abort programming session; 7 = Stop programming session; 8 = CB open; 9 = CB close; 10 = CB reset; 11 = Wink toggle; 12 = History measure reset; 13 = Energy counters reset; 14 = Data logger trigger restart; 15 = Data logger stop; 16 = Waveform + harmonics acquisition start; 17 = Waveform + harmonics acquisition stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002 (rel. 1)</small></td><td class="n">Command parameter</td><td class="d">0 when the command needs none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The document states 4-byte values are sent with the low-order word at the lower address (LOW-HIGH), bytes within a word high first, so 32-bit registers here are CDAB.</li><li>&#x27;Not available&#x27; is shown as 2^32-1 (unsigned currents), 2^31-1 (signed power) or 2^16-1 (voltages, frequency).</li><li>Input register 102 bit 5 shows whether the measuring module is present; the protection table says it is always fitted on PR122/PR332 LSIRc and on PR123/P and PR333/P. Ground current registers apply to G versions.</li><li>The com module can be set to &#x27;ABB&#x27; addressing (register 1029); this map assumes the factory &#x27;Standard&#x27; addressing.</li><li>Left out: per-phase reactive/apparent power, peak factors, harmonics (600+), trip/measure history, logger, waveform and parameter areas.</li><li>State 1 (100) bits are &#x27;glitch&#x27; bits that clear on read; state 3, 5, 6, 7 and 9 words are not transcribed.</li><li>Commands are accepted only while the unit is in Remote mode, and with a test unit connected only CB Open is accepted (commands execution conditions, p. 42).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) have?</summary><p>This map lists 36 registers: 34 input registers, 2 holding registers. 2 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map gives relative addresses with 30001 (input registers, function 4) and 40001 (holding registers) bases; its example says run-time measures at offset 200 are 30201, relative address 200. The relative address is what goes on the wire with the default &#x27;Standard&#x27; addressing type.</p></details><details><summary>What byte order does the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)?</summary><p>Start with IR 101 State 2 - flags (CB open/closed, tripped, remote); IR 107 State 8 - latched trips (Which protection tripped); IR 203 L1 current (L1 current); IR 219 V12 line-to-line voltage (V12 voltage); IR 228 Total active power (Total active power); IR 256 Total active energy (Total active energy); HR 0 Command type (Commands (open/close/reset)).</p></details><details><summary>How do I enable Modbus control of the ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)?</summary><p>Fit the PR120/D-M (or PR330/D-M) module and set address, baud and parity on the trip unit. The breaker must be in Remote mode (state 2 bit 9) for open/close commands.</p></details><details><summary>Where is the official ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU) Modbus documentation?</summary><p>The source is Modbus system Interface for Protection relays PR122/P and PR123/P + communication module PR120/D-M, mounted on CB New Emax; Protection relays PR332/P and PR333/P + communication module PR330/D-M, mounted on CB Emax X1, Tmax T7 and Tmax T8 (1SDH000556R0001), published free by ABB at https://library.e.abb.com/public/89aa30f1720540cfaf50e2e1da987829/1SDH000556R0001.pdf.</p></details></div>
<h2>More ABB Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/abb/ach480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH480 HVAC drive (embedded Modbus RTU)</h3><p>ACH480 drives running the ACH480 HVAC control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000247134 Rev E.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH480-04, ACH480 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach550-uh" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH550-UH HVAC drive (embedded Modbus RTU)</h3><p>ACH550-UH HVAC drives using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AUA0000081823 Rev F.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH550-UH, ACH550</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH580 HVAC drive (embedded Modbus RTU)</h3><p>ACH580 drives running the ACH580 HVAC control program, embedded fieldbus (EFB) set to Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH580-01, ACH580-07, ACH580-31, ACH580-34, ACH580 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acq580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACQ580 water and wastewater drive (embedded Modbus RTU)</h3><p>ACQ580 drives running the ACQ580 pump control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000035867 Rev H.</p><div class="meta">53 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACQ580-01, ACQ580-04, ACQ580-07, ACQ580-31, ACQ580-34, ACQ580 pump control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs180" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS180 machinery drive (embedded Modbus RTU)</h3><p>ACS180 drives running the machinery control program, built-in EIA-485 Modbus RTU terminal (embedded fieldbus, EFB), addressing mode 0 (default); firmware manual 3AXD50000467860 Rev D.</p><div class="meta">46 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS180-04, ACS180 machinery control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs310" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS310 pump and fan drive (embedded Modbus RTU)</h3><p>ACS310 drives (01E/01U/03E/03U) using the embedded fieldbus: Modbus RTU on the built-in EIA-485 terminals 23-26 or RS-232 on the panel connector; user&#x27;s manual 3AUA0000044201 Rev D.</p><div class="meta">57 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS310-01E, ACS310-01U, ACS310-03E, ACS310-03U</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs355" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS355 machinery drive (embedded Modbus RTU)</h3><p>ACS355 drives with firmware 5.110 or later using the embedded fieldbus (Modbus RTU) over an FMBA-01 adapter on terminal X3 (EIA-485) or the panel port (RS-232).</p><div class="meta">55 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS355-01E, ACS355-03E, ACS355-01U, ACS355-03U, ACS355 with FMBA-01</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs380" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS380 machinery drive (embedded Modbus RTU)</h3><p>ACS380 drives running the machinery control program with the BMIO-01 I/O and Modbus RTU module, embedded fieldbus (EFB), addressing mode 0 (default); firmware manual 3AXD50000029275 Rev J.</p><div class="meta">43 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS380-04, ACS380 machinery control program, BMIO-01</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS480 general purpose drive (embedded Modbus RTU)</h3><p>ACS480 drives running the ACS480 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000047399 Rev G.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS480-04, ACS480 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs550" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS550-01/U1 general purpose drive (embedded Modbus RTU)</h3><p>ACS550-01 and ACS550-U1 drives (0.75-160 kW / 1-200 hp) using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AFE64804588 Rev H.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS550-01, ACS550-U1</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS580 general purpose drive (embedded Modbus RTU)</h3><p>ACS580 drives running the ACS580 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS580-01, ACS580-04, ACS580-07, ACS580 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs800-rmba" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS800 drive, Standard Control Program 7.x (RMBA-01 Standard Modbus Link)</h3><p>ACS800 drives running Standard Control Program 7.x with an RMBA-01 Modbus Adapter in option slot 1 or 2 (Standard Modbus Link, RTU only), ABB Drives communication profile.</p><div class="meta">12 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS800-01, ACS800-02, ACS800-04, ACS800-07, ACS800-11, ACS800-17, ACS800-31, ACS800-37, RMBA-01, ACS800 Standard Control Program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs880" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS880 industrial drive, primary control program (embedded Modbus RTU)</h3><p>ACS880 drives running the primary control program (AINLX) 3.4x or later, embedded fieldbus (EFB) Modbus RTU on terminal XD2D, 58.33 Addressing mode = Mode 0 (default).</p><div class="meta">64 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS880-01, ACS880-04, ACS880-07, ACS880-11, ACS880-17, ACS880-31, ACS880-37, AINLX, ACS880 primary control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/cms-700" data-row><span class="k">Power meter (branch circuit monitoring)</span><h3>ABB CMS-700 circuit monitoring system control unit (Modbus RTU / TCP)</h3><p>ABB CMS-700 control unit with up to 96 CMS branch current sensors, per the CMS-700 user manual (Modbus and SNMP mapping chapter).</p><div class="meta">59 registers &middot; 5 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CMS-700, CMS700, ABB CMS-700, CMS-700 control unit</span></a></li><li><a class="card" href="/modbus-register-maps/abb/dcs880" data-row><span class="k">Variable frequency drive (DC drive)</span><h3>ABB DCS880 DC drive (embedded Modbus RTU)</h3><p>DCS880 DC drives, firmware manual revision E, embedded fieldbus (EFB) Modbus RTU on control-board terminal XD2D, ABB Drives profile, 58.33 Addressing mode = Mode 0.</p><div class="meta">26 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: DCS880-S01, DCS880-S02, DCS880-H, DCS880-R</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a41-a42" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A41 / A42 (Modbus RTU)</h3><p>ABB EQ A41 (direct connected) and A42 (transformer connected) DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">174 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A41, A42, EQ A41, EQ A42</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a43-a44" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A43 / A44 (Modbus RTU)</h3><p>ABB EQ A43 (direct connected) and A44 (transformer connected) three-phase DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">182 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A43, A44, EQ A43, EQ A44</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b21" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B21 (Modbus RTU)</h3><p>ABB EQ B21 single-phase 65 A DIN meter with the RS485 interface set to Modbus.</p><div class="meta">95 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: B21, EQ B21</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b23-b24" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B23 / B24 (Modbus RTU)</h3><p>ABB EQ B23 (direct, 65 A) and B24 (CT-connected) three-phase DIN meters fitted with the RS485 interface set to Modbus.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: B23, B24, EQ B23, EQ B24</span></a></li><li><a class="card" href="/modbus-register-maps/abb/m4m-20-30" data-row><span class="k">Power meter (network analyzer)</span><h3>ABB M4M 20 / M4M 30 network analyzer</h3><p>ABB M4M 20 and M4M 30 network analyzers, Modbus RTU and Modbus TCP versions, map v1.3O; items marked M4M 30 only are absent on M4M 20.</p><div class="meta">152 registers &middot; 26 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: M4M 20, M4M 30, M4M 20 Modbus, M4M 30 Modbus, M4M 20 Ethernet, M4M 30 Ethernet, M4M 20 I/O, M4M 30 I/O, M4M 2X, M4M 30-M, M4M 32</span></a></li><li><a class="card" href="/modbus-register-maps/abb/protronic-digitric" data-row><span class="k">Process controller (sensor / PID controller)</span><h3>ABB Protronic 100/500/550 and Digitric 500 process controllers (Modbus RTU)</h3><p>ABB Protronic 100/500/550 and Digitric 500 universal process controllers with the RS-485/RS-232 Modbus interface module, interface description 42/62-50040 EN Rev. 04.</p><div class="meta">38 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Protronic 100, Protronic 500, Protronic 550, Digitric 500</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pse-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSE softstarter (internal Modbus RTU)</h3><p>ABB PSE18...PSE370 softstarters using the internal Modbus RTU interface (Modbus RTU adaptor on the front fieldbus connector), document 1SFC132367M0201 Rev B.</p><div class="meta">67 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: PSE18, PSE25, PSE30, PSE37, PSE45, PSE60, PSE72, PSE85, PSE105, PSE142, PSE170, PSE210, PSE250, PSE300, PSE370</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pstx-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSTX softstarter (built-in Modbus RTU)</h3><p>ABB PSTX30...PSTX1250 softstarters using the built-in Modbus RTU interface on terminals 23/24 (Com3), document 1SFC132089M0201 Rev F.</p><div class="meta">60 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: PSTX30, PSTX37, PSTX45, PSTX60, PSTX72, PSTX85, PSTX105, PSTX142, PSTX170, PSTX210, PSTX250, PSTX300, PSTX370, PSTX470, PSTX570, PSTX720, PSTX840, PSTX1050, PSTX1250</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pr122dc-pr123dc-modbus" data-row><span class="k">Power meter (DC circuit breaker trip unit)</span><h3>ABB SACE Emax DC PR122DC / PR123DC trip units with PR120/D-M (Modbus RTU)</h3><p>ABB SACE PR122DC and PR123DC DC protection trip units with the PR120/D-M communication module, document rev 02 (04/04/2014, SW 3.01 and later).</p><div class="meta">18 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: PR122DC, PR123DC, PR120/D-M, Emax DC, SACE Emax DC</span></a></li><li><a class="card" href="/modbus-register-maps/abb/tmax-pr223ds-modbus" data-row><span class="k">Power meter (circuit breaker trip unit)</span><h3>ABB SACE Tmax PR223DS trip unit (Modbus RTU)</h3><p>ABB SACE PR223DS electronic trip unit (Tmax moulded-case breakers), software version 02.02, per 1SDH000658R0001.</p><div class="meta">47 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: PR223DS, Tmax PR223DS, SACE PR223DS</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/belimo/thermal-energy-meter-v4" data-row><span class="k">Energy meter (thermal / BTU meter)</span><h3>Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)</h3><p>Belimo Thermal Energy Meter DN 15...50 version 4 (22PE..-1U.., 22PF-..U..), interface description V4.2.0 edition 2025-11.</p><div class="meta">45 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: 22PE-1U, 22PEM-1UC, 22PE..-1U.., 22PF, Belimo Thermal Energy Meter, Belimo TEM</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-din" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM24-DIN (PFA, PFB and X models)</h3><p>EM24-DIN three-phase energy analyzers, PFA/PFB (MID) and X models with the RS485 Modbus RTU port (IS option), protocol version 4 revision 0.</p><div class="meta">78 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: EM24, EM24DIN, EM24DINAV93XISPFA, EM24DINAV93XISPFB, EM24DINAV93XISX, EM24DINAV53XISX, EM24DINAV23XISX, EM24 DIN AV9, EM24 DIN AV5</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em530-em540" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM530 / EM540 three-phase energy meters (RS485 Modbus)</h3><p>EM530 (CT-connected) and EM540 (direct-connected) with the S1 RS485 port, X and MID (PFA/PFB/PFC) versions, protocol document version 1.3.</p><div class="meta">109 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: EM530, EM540, EM530DINAV53XS1X, EM530DINAV53XS1PFA, EM530DINAV53XS1PFB, EM530DINAV53XS1PFC, EM540DINAV23XS1X, EM540DINAV23XS1PFA, EM540DINAV23XS1PFB, EM540DINAV23XS1PFC, EM500 series</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/computer-smart-iii-fast" data-row><span class="k">Power meter (static reactive energy regulator)</span><h3>Circutor Computer SMART III FAST</h3><p>Circutor Computer SMART III FAST static reactive power regulators (6 and 12 stage), manual M021B01-03-21A.</p><div class="meta">89 registers &middot; 37 writable &middot; RTU</div><span class="sr-only"> Also known as: Computer SMART III FAST 6, Computer SMART III FAST 12</span></a></li><li><a class="card" href="/modbus-register-maps/dent-instruments/powerscout-3037" data-row><span class="k">Power meter</span><h3>DENT Instruments PowerScout 3037 Power Meter</h3><p>PowerScout 3037 serial (RS-485) and Ethernet meters in Modbus mode, per the November 9, 2017 PS3037 Operator&#x27;s Guide.</p><div class="meta">53 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: PS3037, PowerScout 3037 Ethernet, PS3037-E, PowerScout 3037 Serial</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm230-modbus" data-row><span class="k">Energy meter</span><h3>Eastron SDM230-Modbus</h3><p>Eastron SDM230-Modbus (two-tariff SDM230-2T protocol) single-phase two-module DIN-rail meter, protocol V1.1.</p><div class="meta">53 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM230Modbus, SDM230-2T, SDM230-M</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://library.e.abb.com/public/89aa30f1720540cfaf50e2e1da987829/1SDH000556R0001.pdf" rel="nofollow noopener" target="_blank">Modbus system Interface for Protection relays PR122/P and PR123/P + communication module PR120/D-M, mounted on CB New Emax; Protection relays PR332/P and PR333/P + communication module PR330/D-M, mounted on CB Emax X1, Tmax T7 and Tmax T8 &middot; 1SDH000556R0001</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
