{
 "manufacturer": "ABB",
 "manufacturer_slug": "abb",
 "model": "PSE softstarter (internal Modbus RTU)",
 "model_slug": "pse-softstarter",
 "short_model": "PSE",
 "aliases": [
  "PSE18",
  "PSE25",
  "PSE30",
  "PSE37",
  "PSE45",
  "PSE60",
  "PSE72",
  "PSE85",
  "PSE105",
  "PSE142",
  "PSE170",
  "PSE210",
  "PSE250",
  "PSE300",
  "PSE370"
 ],
 "equipment_type": "Soft starter (motor control)",
 "applies_to": "ABB PSE18...PSE370 softstarters using the internal Modbus RTU interface (Modbus RTU adaptor on the front fieldbus connector), document 1SFC132367M0201 Rev B.",
 "summary": "ABB's compact PSE softstarters can be controlled over Modbus RTU through a small adaptor on their fieldbus port. Status comes as discrete inputs or one status word, measurements (currents, frequency, power factor, starts, run time) as 16-bit registers, and the motor is started and stopped through coils or a control word. Start/stop and protection settings are directly readable and writable as one register each. This map covers the full published register set.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 255,
  "baud": 19200,
  "parity": "Even",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "All addresses are printed as hex protocol addresses and go on the wire unchanged; the manual's example frames send 0000h (coils), 0100h, 0202h, 2000h and 3007h exactly as listed. So 0202h is requested as 514 decimal."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Softstarter type PSE - Fieldbus Communication, Internal Modbus RTU",
  "doc_number": "1SFC132367M0201 Rev B",
  "revision_date": "2019-12-18",
  "url": "https://www.precision-elec.com/wp-content/uploads/2020/11/PSE18-370-Fieldbus-Communication-Internal-Modbus-RTU-PSE.pdf",
  "unofficial": true,
  "pages": "p. 3 (enable parameters), pp. 5-8 (coils, status and control word), p. 9 (analog inputs), pp. 9-11 (diagnostics), pp. 12-13 (parameters, baud register), pp. 15-20 (example frames)"
 },
 "notes": [
  "This copy is hosted by the US distributor Precision Electric; it is the unaltered ABB document (ABB footer, document ID 1SFC132367M0201 Rev B). ABB's online library did not return a copy for this document ID.",
  "All values are 16-bit. Read-only data blocks (status word, analog inputs, diagnostics, Modbus diagnostics) answer both function 03 and 04; they are listed as input registers here. The digital input telegram answers function 01 or 02 and is listed as discrete inputs; the output coils can be read back with 01/02.",
  "Scaling follows the manual's 'Value = 1 => ...' column: power factor 100 = 1, number of starts 1 = 100 starts, run time 1 = 10 h.",
  "Defaults: unit_id 255 is the parameter-list default of 3017h Fieldbus address (the manual's examples use 47); baud 19200 and 8E1 are the defaults of 301Dh/301Eh.",
  "Parameters 3016h-301Eh are read-only over Modbus; set them on the softstarter. 4064h lets the master change the baud rate.",
  "Left out: 2001h and 2002h (all bits reserved), the identification strings at 4000h-4017h (vendor, product code, revision, URL, product name; byte order of the text is not stated) and the reserved blocks. Function 43 (2Bh) Read Device Identification is also supported.",
  "Start/stop can come from coils 0101h/0102h (with auto mode on coil 0105h) or from bits 1/2 of the control word (with auto mode in bit 5). Setting auto mode in both places makes the device ignore start/stop."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 257,
   "documented": "0101h",
   "name": "Stop",
   "description": "Stops when set (priority over start); needs Auto mode coil.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 258,
   "documented": "0102h",
   "name": "Start",
   "description": "Starts when set; needs Auto mode coil.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 261,
   "documented": "0105h",
   "name": "Auto mode",
   "description": "Must be set for controlling the motor.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 262,
   "documented": "0106h",
   "name": "Fault reset",
   "description": "Resets an active fault or protection.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 268,
   "documented": "010Ch",
   "name": "Clear active diagnostics",
   "description": "Clears 2000h and 2003h.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 1,
   "documented": "0001h",
   "name": "Motor stopped status",
   "description": "1 = motor stopped.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 2,
   "documented": "0002h",
   "name": "Run status",
   "description": "1 = motor running.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 5,
   "documented": "0005h",
   "name": "Auto mode status",
   "description": "1 = Modbus master control, 0 = local.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 6,
   "documented": "0006h",
   "name": "Fault status",
   "description": "1 = one or more active faults.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 11,
   "documented": "000Bh",
   "name": "Start status",
   "description": "Hardwired DI Start input state.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 12,
   "documented": "000Ch",
   "name": "Stop status",
   "description": "Hardwired DI Stop input state.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 13,
   "documented": "000Dh",
   "name": "Reset status",
   "description": "Hardwired DI Reset input state.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 14,
   "documented": "000Eh",
   "name": "TOR status",
   "description": "1 = top of ramp (bypass closed).",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "discrete_input",
   "address": 15,
   "documented": "000Fh",
   "name": "Ready to start status",
   "description": "1 = no fault and stable supply; a start will be accepted.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 512,
   "documented": "0200h",
   "name": "Motor current in % of Ie",
   "description": "0-800 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 513,
   "documented": "0201h",
   "name": "Thermal load",
   "description": "Percent of trip temperature (0-100 %).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 514,
   "documented": "0202h",
   "name": "Phase current L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 515,
   "documented": "0203h",
   "name": "Phase current L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 516,
   "documented": "0204h",
   "name": "Phase current L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 517,
   "documented": "0205h",
   "name": "Max phase current",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 518,
   "documented": "0206h",
   "name": "Measured frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 519,
   "documented": "0207h",
   "name": "Measured power factor",
   "description": "100 = 1.00.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 520,
   "documented": "0208h",
   "name": "Output voltage",
   "description": "Percent of line voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 521,
   "documented": "0209h",
   "name": "Counted number of starts",
   "description": "1 = 100 starts.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "starts",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 522,
   "documented": "020Ah",
   "name": "Run time",
   "description": "1 = 10 hours.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 523,
   "documented": "020Bh",
   "name": "Modbus failure register",
   "description": "Last address that could not be read or written.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 524,
   "documented": "020Ch",
   "name": "Modbus toggle bit",
   "description": "Toggles on every read.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 768,
   "documented": "0300h",
   "name": "Status word",
   "description": "Same bits as the digital input telegram.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Reserved",
    "1": "Motor stopped",
    "2": "Run status (running)",
    "3": "Reserved",
    "4": "Reserved",
    "5": "Auto mode status (Modbus control)",
    "6": "Fault status",
    "7": "Reserved",
    "8": "Reserved",
    "9": "Reserved",
    "10": "Reserved",
    "11": "DI Start active",
    "12": "DI Stop active",
    "13": "DI Reset active",
    "14": "TOR status (bypass closed)",
    "15": "Ready to start"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8192,
   "documented": "2000h",
   "name": "Diagnostic word 1",
   "description": "Active faults and protections.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Reset possible on active event",
    "1": "Software fault",
    "2": "Shunt fault",
    "3": "By-pass open (does not close)",
    "4": "Softstarter overload",
    "5": "Phase loss",
    "6": "Bad network quality",
    "7": "Current loss",
    "8": "Fieldbus fault",
    "9": "Low supply voltage",
    "10": "High current",
    "11": "Motor overload",
    "12": "Locked rotor protection",
    "13": "Underload protection",
    "14": "Reserved",
    "15": "Reserved"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8195,
   "documented": "2003h",
   "name": "Diagnostic word 4",
   "description": "Parameter-write errors; bits 8-15 fault code (line number or parameter number).",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "4": "Parameter is read-only (last write failed)",
    "5": "Parameter not settable now (e.g. during ramp)",
    "6": "Parameter value out of range",
    "7": "Extended diagnostic available",
    "8": "Fault code bit 0",
    "9": "Fault code bit 1",
    "10": "Fault code bit 2",
    "11": "Fault code bit 3",
    "12": "Fault code bit 4",
    "13": "Fault code bit 5",
    "14": "Fault code bit 6",
    "15": "Fault code bit 7"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 16431,
   "documented": "402Fh",
   "name": "Modbus CRC error count",
   "description": "Resets at power cycle.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 16432,
   "documented": "4030h",
   "name": "Modbus slave exception count",
   "description": "Resets at power cycle.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 16433,
   "documented": "4031h",
   "name": "Modbus slave address",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 16434,
   "documented": "4032h",
   "name": "Modbus baud rate (read)",
   "description": "Baud / 100, e.g. 192 = 19200.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "baud",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1024,
   "documented": "0400h",
   "name": "Control word",
   "description": "Alternative to the coils; FC 06/16.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": {
    "0": "Reserved",
    "1": "Stop (higher priority than start; needs auto mode)",
    "2": "Start (needs auto mode)",
    "3": "Reserved",
    "4": "Reserved",
    "5": "Auto mode (must be set to control the motor)",
    "6": "Fault reset",
    "7": "Reserved",
    "8": "Reserved",
    "9": "Reserved",
    "10": "Reserved",
    "11": "Reserved",
    "12": "Clear active diagnostics (2000h, 2003h)",
    "13": "Reserved",
    "14": "Reserved",
    "15": "Reserved"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12288,
   "documented": "3000h",
   "name": "Motor rated current (Ie)",
   "description": "Accepted range depends on unit size.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "A",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12289,
   "documented": "3001h",
   "name": "Start ramp time",
   "description": "1-30 s, default 10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12290,
   "documented": "3002h",
   "name": "Stop ramp on",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12291,
   "documented": "3003h",
   "name": "Stop ramp time",
   "description": "1-30 s, default 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12292,
   "documented": "3004h",
   "name": "Initial voltage",
   "description": "30-70 %, default 40.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12293,
   "documented": "3005h",
   "name": "End voltage",
   "description": "30-70 %, default 30.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12294,
   "documented": "3006h",
   "name": "Current limit",
   "description": "1.5-7.0 x Ie, default 7.0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "xIe",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12295,
   "documented": "3007h",
   "name": "Torque control start",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12296,
   "documented": "3008h",
   "name": "Torque control stop",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12297,
   "documented": "3009h",
   "name": "Kick start on",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12298,
   "documented": "300Ah",
   "name": "Kick start time",
   "description": "0.1-1.0 s, default 0.2.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12299,
   "documented": "300Bh",
   "name": "Kick start voltage",
   "description": "30-100 %, default 50.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12300,
   "documented": "300Ch",
   "name": "EOL protection on",
   "description": "Electronic overload; default 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12301,
   "documented": "300Dh",
   "name": "EOL trip class",
   "description": "Default 1 (class 10).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "10A",
    "1": "10",
    "2": "20",
    "3": "30"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12302,
   "documented": "300Eh",
   "name": "EOL protection reset type",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Hand",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12303,
   "documented": "300Fh",
   "name": "Underload protection on",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12304,
   "documented": "3010h",
   "name": "Underload protection level",
   "description": "0.2-1.0 x Ie, default 0.5.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "xIe",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12305,
   "documented": "3011h",
   "name": "Underload protection reset type",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Hand",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12306,
   "documented": "3012h",
   "name": "Locked rotor protection on",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12307,
   "documented": "3013h",
   "name": "Locked rotor protection level",
   "description": "0.5-7.0 x Ie, default 1.2.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "xIe",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12308,
   "documented": "3014h",
   "name": "Locked rotor protection reset type",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Hand",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12309,
   "documented": "3015h",
   "name": "Bad network fault reset type",
   "description": "Default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Hand",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12310,
   "documented": "3016h",
   "name": "Fieldbus control enabled",
   "description": "Read only over Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12311,
   "documented": "3017h",
   "name": "Fieldbus address",
   "description": "0-255, default 255; read only over Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12312,
   "documented": "3018h",
   "name": "Fieldbus download parameter",
   "description": "Read only over Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "dPOff",
    "1": "dPOn"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12313,
   "documented": "3019h",
   "name": "Fieldbus fault reaction",
   "description": "Read only over Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Trip",
    "1": "Switch to local"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12314,
   "documented": "301Ah",
   "name": "Fieldbus fault reset type",
   "description": "Read only over Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Hand",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12315,
   "documented": "301Bh",
   "name": "Fieldbus interface type",
   "description": "Read only over Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Fieldbus plug",
    "1": "Modbus RTU"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12316,
   "documented": "301Ch",
   "name": "Internal Modbus RTU timeout",
   "description": "0.5-60.0 s, default 0.5; read only over Modbus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12317,
   "documented": "301Dh",
   "name": "Internal Modbus RTU baud rate",
   "description": "Read only over Modbus; default 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "9600",
    "1": "19200",
    "2": "38400",
    "3": "57600",
    "4": "76800"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12318,
   "documented": "301Eh",
   "name": "Internal Modbus RTU frame format",
   "description": "Read only over Modbus; default 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "8O1",
    "1": "8E1",
    "2": "8N2",
    "3": "8N1"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16484,
   "documented": "4064h",
   "name": "Fieldbus baud rate (write)",
   "description": "Baud / 100; master must follow after a change.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 100,
   "units": "baud",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Set Fieldbus interface type = Modbus RTU and Fieldbus control = On on the softstarter, then write the control word 0400h with bit 5 (auto mode) and bit 2 (start), and poll 0300h status, 0202h-0204h phase currents and 2000h diagnostics.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 1024,
    "why": "Control word: start/stop/auto mode/reset"
   },
   {
    "table": "input_register",
    "address": 768,
    "why": "Status word: running, fault, ready"
   },
   {
    "table": "input_register",
    "address": 514,
    "why": "Phase current L1"
   },
   {
    "table": "input_register",
    "address": 512,
    "why": "Motor current in % of Ie"
   },
   {
    "table": "input_register",
    "address": 513,
    "why": "Thermal load"
   },
   {
    "table": "input_register",
    "address": 8192,
    "why": "Diagnostic word (faults/protections)"
   }
  ],
  "enable": "On the softstarter set Fieldbus interface type = internal Modbus RTU, Fieldbus control = On (Off for monitoring only), the internal Modbus RTU baud rate (9.6-76.8 kbaud) and frame format (8O1, 8E1, 8N2, 8N1), and the Fieldbus address (1-247).",
  "watchdog": "301Ch Internal Modbus RTU timeout (0.5-60.0 s, default 0.5 s) with 3019h Fieldbus fault reaction (Trip or Switch to local). A loss shows as fault EF40 and diagnostic bit 'Fieldbus fault'.",
  "quirks": [
   "Addresses are hex protocol addresses sent as-is.",
   "Stop has priority over start, and both are ignored unless auto mode is set in exactly one place (coil 0105h or control word bit 5).",
   "The default comm timeout is only 0.5 s, so the master must poll continuously."
  ],
  "setup": [
   "The Modbus RTU adaptor plugs into the PSE fieldbus connector; fit termination at both line ends.",
   "After writing 4064h (baud) the master must switch to the new rate to keep talking."
  ],
  "gotchas": [
   "Parameter writes fail while the motor is ramping; read 2003h for the reason and the parameter number.",
   "The motor may start unexpectedly when switching between fieldbus and hardwired control if a start signal is present."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/abb/pse-softstarter",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
