<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ABB PSTX Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="ABB PSTX Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ABB PSTX Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="ABB PSTX Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB PSTX Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="ABB PSTX Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter",
   "url": "https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter",
   "name": "ABB PSTX Modbus Register List & Map | Easy Modbus",
   "description": "ABB PSTX Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter#dataset",
   "name": "ABB PSTX softstarter (built-in Modbus RTU) Modbus register map",
   "description": "ABB's PSTX softstarters have a built-in Modbus RTU slave on their Com3 terminals. Status is read as 16 coils or one status word, ten programmable analog inputs carry measurements such as phase currents, and the motor is started and stopped either through coils or two control words. Parameters are read and written through a 'fieldbus task' handshake register. This map covers every published register. ABB PSTX Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter",
   "keywords": [
    "ABB PSTX softstarter (built-in Modbus RTU) Modbus register map",
    "ABB PSTX softstarter (built-in Modbus RTU) Modbus registers",
    "ABB Modbus map",
    "PSTX30 Modbus register map",
    "PSTX37 Modbus register map",
    "PSTX45 Modbus register map",
    "PSTX60 Modbus register map",
    "PSTX72 Modbus register map",
    "PSTX85 Modbus register map",
    "PSTX105 Modbus register map",
    "PSTX142 Modbus register map",
    "PSTX170 Modbus register map",
    "PSTX210 Modbus register map",
    "PSTX250 Modbus register map",
    "PSTX300 Modbus register map",
    "PSTX370 Modbus register map",
    "PSTX470 Modbus register map",
    "PSTX570 Modbus register map",
    "PSTX720 Modbus register map",
    "PSTX840 Modbus register map",
    "PSTX1050 Modbus register map",
    "PSTX1250 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Softstarter type PSTX - Fieldbus communication, Built-in Modbus RTU",
    "url": "https://search.abb.com/library/Download.aspx?DocumentID=1SFC132089M0201&LanguageCode=en&DocumentPartId=&Action=Launch",
    "author": {
     "@type": "Organization",
     "name": "ABB"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "ABB PSTX softstarter (built-in Modbus RTU)",
    "description": "Soft starter (motor control)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ABB PSTX softstarter (built-in Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 60 registers: 43 coils, 12 input registers, 5 holding registers. 32 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ABB PSTX softstarter (built-in Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each table gives both the protocol address in hex (sent on the wire) and the Modicon address: protocol 01FFh = Modicon 30512, 02FEh = 40767, coil 0100h = 00257. The manual explains the translation itself (Modicon 40002 -> protocol 0001), and its example frames send 0000h, 0100h, 0201h and 0300h directly."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ABB PSTX softstarter (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 766 Control word 1 (Control word 1: start/stop/reset/auto mode); IR 511 Status word (Status word: auto mode, event, ready to start); IR 513 Programmable analog input 1 (Analog input 1 (default phase L1 current)); IR 514 Programmable analog input 2 (Analog input 2 (default phase L2 current)); CO 1 Event status (Event status (fault/warning/protection)); HR 768 FBT Control Word (FBT control word for parameter access)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ABB PSTX softstarter (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set 12.2 FB interface connector = Modbus RTU, 12.3 Fieldbus control = On (Off for monitoring only), 12.9 baud (9600-115200), 12.10 parity, 12.11 stop bits, 12.4 Fieldbus address (1-247) and 12.1 Com3 function = Modbus RTU slave. Power-cycle, or set 12.2 to None and back to Modbus RTU, for changes to apply."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the ABB PSTX softstarter (built-in Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "If no message passes for longer than the fieldbus failure timeout (19.12) the softstarter trips on fieldbus communication failure (P1E00) and by default stops the motor. Set 19.4 Fieldbus failure op = Off if the master does not poll continuously."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ABB PSTX softstarter (built-in Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Softstarter type PSTX - Fieldbus communication, Built-in Modbus RTU (1SFC132089M0201 Rev F), revision 2021-05-03, published free by ABB at https://search.abb.com/library/Download.aspx?DocumentID=1SFC132089M0201&LanguageCode=en&DocumentPartId=&Action=Launch."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ABB",
     "item": "https://easymodbus.com/modbus-register-maps/abb/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PSTX softstarter (built-in Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/abb/pstx-softstarter"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/abb/">ABB</a></li><li aria-current="page">PSTX softstarter (built-in Modbus RTU)</li></ol>
<p class="eyebrow">Soft starter (motor control) &middot; Modbus register map</p><h1><span class="mfr">ABB</span> PSTX softstarter (built-in Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>ABB&#x27;s PSTX softstarters have a built-in Modbus RTU slave on their Com3 terminals. Status is read as 16 coils or one status word, ten programmable analog inputs carry measurements such as phase currents, and the motor is started and stopped either through coils or two control words. Parameters are read and written through a &#x27;fieldbus task&#x27; handshake register. This map covers every published register.</p>
<p>This page lists <strong>60 Modbus registers</strong> for the ABB PSTX softstarter (built-in Modbus RTU) &mdash; 32 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ABB&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/abb/">ABB</a></dd></div><div><dt>Model</dt><dd>PSTX softstarter (built-in Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/motor-protection/">Soft starter (motor control)</a></dd></div><div><dt>Registers</dt><dd>60 (32 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>PSTX30, PSTX37, PSTX45, PSTX60, PSTX72, PSTX85, PSTX105, PSTX142, PSTX170, PSTX210, PSTX250, PSTX300, PSTX370, PSTX470, PSTX570, PSTX720, PSTX840, PSTX1050, PSTX1250</dd></div><div><dt>Source document</dt><dd><a href="https://search.abb.com/library/Download.aspx?DocumentID=1SFC132089M0201&amp;LanguageCode=en&amp;DocumentPartId=&amp;Action=Launch" rel="nofollow noopener" target="_blank">Softstarter type PSTX - Fieldbus communication, Built-in Modbus RTU &middot; 1SFC132089M0201 Rev F &middot; rev. 2021-05-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/abb/pstx-softstarter.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/abb/pstx-softstarter.json">JSON</a>
  <a class="btn" href="https://search.abb.com/library/Download.aspx?DocumentID=1SFC132089M0201&amp;LanguageCode=en&amp;DocumentPartId=&amp;Action=Launch" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ABB PSTX softstarter (built-in Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Set 12.1 Com3 function = Modbus RTU slave and 12.2 FB interface connector = Modbus RTU, then write control word 1 (02FEh) with bit 3 auto mode plus bit 1 stop-permit and bit 0 start, and read the status word (01FFh) and analog inputs 0201h-020Ah with function 04.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-766">HR 766</a></td><td class="n">Control word 1</td><td class="f">BITMAP16</td><td>Control word 1: start/stop/reset/auto mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-511">IR 511</a></td><td class="n">Status word</td><td class="f">BITMAP16</td><td>Status word: auto mode, event, ready to start</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-513">IR 513</a></td><td class="n">Programmable analog input 1</td><td class="f">UINT16</td><td>Analog input 1 (default phase L1 current)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-514">IR 514</a></td><td class="n">Programmable analog input 2</td><td class="f">UINT16</td><td>Analog input 2 (default phase L2 current)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-1">CO 1</a></td><td class="n">Event status</td><td class="f">BIT</td><td>Event status (fault/warning/protection)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-768">HR 768</a></td><td class="n">FBT Control Word</td><td class="f">UINT16</td><td>FBT control word for parameter access</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set 12.2 FB interface connector = Modbus RTU, 12.3 Fieldbus control = On (Off for monitoring only), 12.9 baud (9600-115200), 12.10 parity, 12.11 stop bits, 12.4 Fieldbus address (1-247) and 12.1 Com3 function = Modbus RTU slave. Power-cycle, or set 12.2 to None and back to Modbus RTU, for changes to apply.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>If no message passes for longer than the fieldbus failure timeout (19.12) the softstarter trips on fieldbus communication failure (P1E00) and by default stops the motor. Set 19.4 Fieldbus failure op = Off if the master does not poll continuously.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are hex protocol addresses with the Modicon number alongside; use the hex value on the wire.</li><li>Stop is active-low: bit 1 / coil 0101h must stay set for the motor to keep running.</li><li>Fault reset, FBT toggle, switch to remote and K4-K6 relay commands work even when auto mode is off.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Com3 shares terminals 23 and 24 with the DX111/DX112 expansion I/O module, so both cannot be used at once.</li><li>Supported baud rates: 9600, 19200, 38400, 57600, 76800 and 115200.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The motor may start unexpectedly when switching between fieldbus and hardwired control, or after Reset all settings, if a start signal is present.</li><li>The local/remote switch on the HMI and the &#x27;Fieldbus disable&#x27; digital input also decide whether auto mode (Modbus control) is active.</li></ul>
</section>
<h2 id="registers">ABB PSTX softstarter (built-in Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>43</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>12</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>5</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">60 of 60 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ABB PSTX softstarter (built-in Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0000h (00001)</small></td><td class="n">Auto mode status</td><td class="d">1 = softstarter controlled through Modbus.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0001h (00002)</small></td><td class="n">Event status</td><td class="d">1 = active fault, warning or protection.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 0002h (00003)</small></td><td class="n">Ready to start</td><td class="d">1 = a start will probably not cause a fault.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 0003h (00004)</small></td><td class="n">FBT Response 0</td><td class="d">Fieldbus task response bit 0.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 0004h (00005)</small></td><td class="n">FBT Response 1</td><td class="d">Fieldbus task response bit 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 0005h (00006)</small></td><td class="n">FBT Toggle Bit</td><td class="d">Toggles to acknowledge a fieldbus task.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 0006h (00007)</small></td><td class="n">Programmable digital input 1</td><td class="d">Function set by parameter Fieldbus DI 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 0007h (00008)</small></td><td class="n">Programmable digital input 2</td><td class="d">Function set by parameter Fieldbus DI 2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc 0008h (00009)</small></td><td class="n">Programmable digital input 3</td><td class="d">Function set by parameter Fieldbus DI 3.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc 0009h (00010)</small></td><td class="n">Programmable digital input 4</td><td class="d">Function set by parameter Fieldbus DI 4.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10<small>doc 000Ah (00011)</small></td><td class="n">Programmable digital input 5</td><td class="d">Function set by parameter Fieldbus DI 5.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11<small>doc 000Bh (00012)</small></td><td class="n">Programmable digital input 6</td><td class="d">Function set by parameter Fieldbus DI 6.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12<small>doc 000Ch (00013)</small></td><td class="n">Programmable digital input 7</td><td class="d">Function set by parameter Fieldbus DI 7.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13<small>doc 000Dh (00014)</small></td><td class="n">Programmable digital input 8</td><td class="d">Function set by parameter Fieldbus DI 8.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-14"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">14<small>doc 000Eh (00015)</small></td><td class="n">Programmable digital input 9</td><td class="d">Function set by parameter Fieldbus DI 9.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-15"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">15<small>doc 000Fh (00016)</small></td><td class="n">Programmable digital input 10</td><td class="d">Function set by parameter Fieldbus DI 10.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-256"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">256<small>doc 0100h (257)</small></td><td class="n">Start</td><td class="d">Starts the motor when set.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-257"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">257<small>doc 0101h (258)</small></td><td class="n">Stop</td><td class="d">Stops the motor when cleared.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-258"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">258<small>doc 0102h (259)</small></td><td class="n">Fault reset</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-259"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">259<small>doc 0103h (260)</small></td><td class="n">Auto mode</td><td class="d">Must be set to control the motor.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-260"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">260<small>doc 0104h (261)</small></td><td class="n">Slow speed reverse</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-261"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">261<small>doc 0105h (262)</small></td><td class="n">Slow speed forward</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-263"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">263<small>doc 0107h (264)</small></td><td class="n">Start1</td><td class="d">Sequence start motor 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-264"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">264<small>doc 0108h (265)</small></td><td class="n">Start2</td><td class="d">Sequence start motor 2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-265"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">265<small>doc 0109h (266)</small></td><td class="n">Start3</td><td class="d">Sequence start motor 3.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-266"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">266<small>doc 010Ah (267)</small></td><td class="n">Motor heating</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-267"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">267<small>doc 010Bh (268)</small></td><td class="n">Stand still brake</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-268"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">268<small>doc 010Ch (269)</small></td><td class="n">Start reverse</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-270"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">270<small>doc 010Eh (271)</small></td><td class="n">Emergency mode</td><td class="d">1 = enable emergency mode.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-271"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">271<small>doc 010Fh (272)</small></td><td class="n">FBT Toggle Bit</td><td class="d">Change to execute a fieldbus task.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-272"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">272<small>doc 0110h (273)</small></td><td class="n">User defined trip</td><td class="d">1 = trigger the user defined protection.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-273"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">273<small>doc 0111h (274)</small></td><td class="n">Switch to remote control</td><td class="d">Rising edge switches to remote control.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-274"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">274<small>doc 0112h (275)</small></td><td class="n">Pump cleaning automatic</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-275"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">275<small>doc 0113h (276)</small></td><td class="n">Pump cleaning forward</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-276"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">276<small>doc 0114h (277)</small></td><td class="n">Pump cleaning reverse</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-277"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">277<small>doc 0115h (278)</small></td><td class="n">K4 relay command</td><td class="d">Needs 10.4 K4 function = Fieldbus.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-278"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">278<small>doc 0116h (279)</small></td><td class="n">K5 relay command</td><td class="d">Needs 10.5 K5 function = Fieldbus.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-279"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">279<small>doc 0117h (280)</small></td><td class="n">K6 relay command</td><td class="d">Needs 10.6 K6 function = Fieldbus.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-280"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">280<small>doc 0118h (281)</small></td><td class="n">1DO0 relay command</td><td class="d">External relay; needs 11.9 1DO0 function = Fieldbus.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-281"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">281<small>doc 0119h (282)</small></td><td class="n">1DO1 relay command</td><td class="d">External relay; needs 11.10 = Fieldbus.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-282"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">282<small>doc 011Ah (283)</small></td><td class="n">2DO2 relay command</td><td class="d">External relay; needs 11.11 = Fieldbus.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-283"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">283<small>doc 011Bh (284)</small></td><td class="n">2DO3 relay command</td><td class="d">External relay; needs 11.12 = Fieldbus.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-284"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">284<small>doc 011Ch (285)</small></td><td class="n">Refresh parameters</td><td class="d">Restarts the fieldbus interface to apply new comm settings.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-511"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">511<small>doc 01FFh (30512)</small></td><td class="n">Status word</td><td class="d">Same bits as the digital input telegram; FC 03 or 04.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Auto mode status; bit 1 = Event status; bit 2 = Ready to start; bit 3 = FBT Response 0; bit 4 = FBT Response 1; bit 5 = FBT Toggle Bit; bit 6 = Programmable digital input 1; bit 7 = Programmable digital input 2; bit 8 = Programmable digital input 3; bit 9 = Programmable digital input 4; bit 10 = Programmable digital input 5; bit 11 = Programmable digital input 6; bit 12 = Programmable digital input 7; bit 13 = Programmable digital input 8; bit 14 = Programmable digital input 9; bit 15 = Programmable digital input 10</td></tr>
<tr data-row data-type="input_register" id="r-ir-512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">512<small>doc 0200h (30513)</small></td><td class="n">FBT Return Value</td><td class="d">Result or error code of a fieldbus task.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-513"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">513<small>doc 0201h (30514)</small></td><td class="n">Programmable analog input 1</td><td class="d">Fieldbus AI 1 function (Phase L1 current in the manual&#x27;s default example).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">514<small>doc 0202h (30515)</small></td><td class="n">Programmable analog input 2</td><td class="d">Fieldbus AI 2 function (Phase L2 current in the manual&#x27;s default example).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-515"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">515<small>doc 0203h (30516)</small></td><td class="n">Programmable analog input 3</td><td class="d">Function set by parameter Fieldbus AI 3; scaling depends on that function.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">516<small>doc 0204h (30517)</small></td><td class="n">Programmable analog input 4</td><td class="d">Function set by parameter Fieldbus AI 4; scaling depends on that function.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-517"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">517<small>doc 0205h (30518)</small></td><td class="n">Programmable analog input 5</td><td class="d">Function set by parameter Fieldbus AI 5; scaling depends on that function.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">518<small>doc 0206h (30519)</small></td><td class="n">Programmable analog input 6</td><td class="d">Function set by parameter Fieldbus AI 6; scaling depends on that function.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-519"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">519<small>doc 0207h (30520)</small></td><td class="n">Programmable analog input 7</td><td class="d">Function set by parameter Fieldbus AI 7; scaling depends on that function.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">520<small>doc 0208h (30521)</small></td><td class="n">Programmable analog input 8</td><td class="d">Function set by parameter Fieldbus AI 8; scaling depends on that function.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">521<small>doc 0209h (30522)</small></td><td class="n">Programmable analog input 9</td><td class="d">Function set by parameter Fieldbus AI 9; scaling depends on that function.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">522<small>doc 020Ah (30523)</small></td><td class="n">Programmable analog input 10</td><td class="d">Function set by parameter Fieldbus AI 10; scaling depends on that function.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-766"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">766<small>doc 02FEh (40767)</small></td><td class="n">Control word 1</td><td class="d">Alternative to the digital output coils.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Start (start when set); bit 1 = Stop (stop when cleared); bit 2 = Fault reset; bit 3 = Auto mode (must be set to control the motor); bit 4 = Slow speed reverse; bit 5 = Slow speed forward; bit 6 = Spare; bit 7 = Start1 (sequence start); bit 8 = Start2 (sequence start); bit 9 = Start3 (sequence start); bit 10 = Motor heating; bit 11 = Stand still brake; bit 12 = Start reverse; bit 13 = Spare; bit 14 = Emergency mode; bit 15 = FBT Toggle Bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-767"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">767<small>doc 02FFh (40768)</small></td><td class="n">Control word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = User defined trip; bit 1 = Switch to remote control (rising edge); bit 2 = Pump cleaning automatic; bit 3 = Pump cleaning forward; bit 4 = Pump cleaning reverse; bit 5 = K4 relay command (10.4 = Fieldbus); bit 6 = K5 relay command (10.5 = Fieldbus); bit 7 = K6 relay command (10.6 = Fieldbus); bit 8 = 1DO0 relay command (11.9 = Fieldbus); bit 9 = 1DO1 relay command (11.10 = Fieldbus); bit 10 = 2DO2 relay command (11.11 = Fieldbus); bit 11 = 2DO3 relay command (11.12 = Fieldbus); bit 12 = Refresh parameters (restart fieldbus driver); bit 13 = Spare; bit 14 = Spare; bit 15 = Spare</td></tr>
<tr data-row data-type="holding_register" id="r-hr-768"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">768<small>doc 0300h (40769)</small></td><td class="n">FBT Control Word</td><td class="d">Bits 12-14 task ID, bits 0-10 argument 1 (parameter number).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-769"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">769<small>doc 0301h (40770)</small></td><td class="n">Fieldbus AO 1</td><td class="d">FBT argument 2 or internal analog output, per 12.37.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-770"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">770<small>doc 0302h (40771)</small></td><td class="n">Fieldbus AO 2</td><td class="d">FBT argument 3 or external analog output, per 12.38.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>This map follows Rev F (2021), which includes the external relay coils 0118h-011Bh, the &#x27;Refresh parameters&#x27; coil 011Ch and the matching control word 2 bits 8-12. Input data is updated every 20 ms.</li><li>All values are 16-bit; there are no 32-bit registers.</li><li>The digital input telegram (protocol 0000h-000Fh) is read with function 01 (Read Coil Status), so it is listed as read-only coils; the same bits are in the status word at 01FFh. The analog input block (01FFh-020Ah) can be read with function 03 or 04 and is listed as input registers.</li><li>The ten analog inputs are programmable (parameters Fieldbus AI 1-10) and are left unscaled. Scaling per function from the manual: phase currents, mains voltage, motor current: 1000 = 100 A or 100 V (0.1); active power 1000 = 10 kW (0.01); power factor 100 = 1; mains frequency 1000 = 100 Hz (0.1); motor voltage and percentages 100 = 100 % (1); active energy 1000 = 10 kWh (0.01); &#x27;high range&#x27; variants 100 = 100 A/kW (1).</li><li>Start/stop can come from coils 0100h/0101h (with auto mode on coil 0103h) or from bits 0/1 of control word 1 (with auto mode in bit 3). If auto mode is set in both places the device ignores start/stop as a configuration error.</li><li>Parameters are reached only through fieldbus tasks: put the task ID (1 read low word, 2 change value, 3 set clock, 4 read high word) and parameter number in 0300h, any value in 0301h/0302h, then toggle the FBT Toggle Bit; the result is in 0200h once the input toggle bit matches. Error codes: 0 illegal parameter, 1 cannot change, 3 limit violated, 4 invalid argument, 5 no error, 6 invalid task.</li><li>No factory defaults for address, baud or parity are given in this document; they are in the Installation and commissioning manual 1SFC132081M0201.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ABB PSTX softstarter (built-in Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the ABB PSTX softstarter (built-in Modbus RTU) have?</summary><p>This map lists 60 registers: 43 coils, 12 input registers, 5 holding registers. 32 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ABB PSTX softstarter (built-in Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each table gives both the protocol address in hex (sent on the wire) and the Modicon address: protocol 01FFh = Modicon 30512, 02FEh = 40767, coil 0100h = 00257. The manual explains the translation itself (Modicon 40002 -&gt; protocol 0001), and its example frames send 0000h, 0100h, 0201h and 0300h directly.</p></details><details><summary>What are the minimum Modbus registers to integrate the ABB PSTX softstarter (built-in Modbus RTU)?</summary><p>Start with HR 766 Control word 1 (Control word 1: start/stop/reset/auto mode); IR 511 Status word (Status word: auto mode, event, ready to start); IR 513 Programmable analog input 1 (Analog input 1 (default phase L1 current)); IR 514 Programmable analog input 2 (Analog input 2 (default phase L2 current)); CO 1 Event status (Event status (fault/warning/protection)); HR 768 FBT Control Word (FBT control word for parameter access).</p></details><details><summary>How do I enable Modbus control of the ABB PSTX softstarter (built-in Modbus RTU)?</summary><p>Set 12.2 FB interface connector = Modbus RTU, 12.3 Fieldbus control = On (Off for monitoring only), 12.9 baud (9600-115200), 12.10 parity, 12.11 stop bits, 12.4 Fieldbus address (1-247) and 12.1 Com3 function = Modbus RTU slave. Power-cycle, or set 12.2 to None and back to Modbus RTU, for changes to apply.</p></details><details><summary>What happens when the ABB PSTX softstarter (built-in Modbus RTU) loses Modbus communication?</summary><p>If no message passes for longer than the fieldbus failure timeout (19.12) the softstarter trips on fieldbus communication failure (P1E00) and by default stops the motor. Set 19.4 Fieldbus failure op = Off if the master does not poll continuously.</p></details><details><summary>Where is the official ABB PSTX softstarter (built-in Modbus RTU) Modbus documentation?</summary><p>The source is Softstarter type PSTX - Fieldbus communication, Built-in Modbus RTU (1SFC132089M0201 Rev F), revision 2021-05-03, published free by ABB at https://search.abb.com/library/Download.aspx?DocumentID=1SFC132089M0201&amp;LanguageCode=en&amp;DocumentPartId=&amp;Action=Launch.</p></details></div>
<h2>More ABB Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/abb/ach480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH480 HVAC drive (embedded Modbus RTU)</h3><p>ACH480 drives running the ACH480 HVAC control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000247134 Rev E.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH480-04, ACH480 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach550-uh" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH550-UH HVAC drive (embedded Modbus RTU)</h3><p>ACH550-UH HVAC drives using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AUA0000081823 Rev F.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH550-UH, ACH550</span></a></li><li><a class="card" href="/modbus-register-maps/abb/ach580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACH580 HVAC drive (embedded Modbus RTU)</h3><p>ACH580 drives running the ACH580 HVAC control program, embedded fieldbus (EFB) set to Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACH580-01, ACH580-07, ACH580-31, ACH580-34, ACH580 HVAC control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acq580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACQ580 water and wastewater drive (embedded Modbus RTU)</h3><p>ACQ580 drives running the ACQ580 pump control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000035867 Rev H.</p><div class="meta">53 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACQ580-01, ACQ580-04, ACQ580-07, ACQ580-31, ACQ580-34, ACQ580 pump control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs180" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS180 machinery drive (embedded Modbus RTU)</h3><p>ACS180 drives running the machinery control program, built-in EIA-485 Modbus RTU terminal (embedded fieldbus, EFB), addressing mode 0 (default); firmware manual 3AXD50000467860 Rev D.</p><div class="meta">46 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS180-04, ACS180 machinery control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs310" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS310 pump and fan drive (embedded Modbus RTU)</h3><p>ACS310 drives (01E/01U/03E/03U) using the embedded fieldbus: Modbus RTU on the built-in EIA-485 terminals 23-26 or RS-232 on the panel connector; user&#x27;s manual 3AUA0000044201 Rev D.</p><div class="meta">57 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS310-01E, ACS310-01U, ACS310-03E, ACS310-03U</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs355" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS355 machinery drive (embedded Modbus RTU)</h3><p>ACS355 drives with firmware 5.110 or later using the embedded fieldbus (Modbus RTU) over an FMBA-01 adapter on terminal X3 (EIA-485) or the panel port (RS-232).</p><div class="meta">55 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS355-01E, ACS355-03E, ACS355-01U, ACS355-03U, ACS355 with FMBA-01</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs380" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS380 machinery drive (embedded Modbus RTU)</h3><p>ACS380 drives running the machinery control program with the BMIO-01 I/O and Modbus RTU module, embedded fieldbus (EFB), addressing mode 0 (default); firmware manual 3AXD50000029275 Rev J.</p><div class="meta">43 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS380-04, ACS380 machinery control program, BMIO-01</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs480" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS480 general purpose drive (embedded Modbus RTU)</h3><p>ACS480 drives running the ACS480 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default); firmware manual 3AXD50000047399 Rev G.</p><div class="meta">52 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS480-04, ACS480 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs550" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS550-01/U1 general purpose drive (embedded Modbus RTU)</h3><p>ACS550-01 and ACS550-U1 drives (0.75-160 kW / 1-200 hp) using the embedded fieldbus (EFB) RS-485 port on terminals X1:28-32 with 9802 = STD MODBUS; user&#x27;s manual 3AFE64804588 Rev H.</p><div class="meta">82 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS550-01, ACS550-U1</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs580" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS580 general purpose drive (embedded Modbus RTU)</h3><p>ACS580 drives running the ACS580 standard control program, embedded fieldbus (EFB) Modbus RTU, addressing mode 0 (default).</p><div class="meta">58 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS580-01, ACS580-04, ACS580-07, ACS580 standard control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs800-rmba" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS800 drive, Standard Control Program 7.x (RMBA-01 Standard Modbus Link)</h3><p>ACS800 drives running Standard Control Program 7.x with an RMBA-01 Modbus Adapter in option slot 1 or 2 (Standard Modbus Link, RTU only), ABB Drives communication profile.</p><div class="meta">12 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS800-01, ACS800-02, ACS800-04, ACS800-07, ACS800-11, ACS800-17, ACS800-31, ACS800-37, RMBA-01, ACS800 Standard Control Program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/acs880" data-row><span class="k">Variable frequency drive</span><h3>ABB ACS880 industrial drive, primary control program (embedded Modbus RTU)</h3><p>ACS880 drives running the primary control program (AINLX) 3.4x or later, embedded fieldbus (EFB) Modbus RTU on terminal XD2D, 58.33 Addressing mode = Mode 0 (default).</p><div class="meta">64 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ACS880-01, ACS880-04, ACS880-07, ACS880-11, ACS880-17, ACS880-31, ACS880-37, AINLX, ACS880 primary control program</span></a></li><li><a class="card" href="/modbus-register-maps/abb/cms-700" data-row><span class="k">Power meter (branch circuit monitoring)</span><h3>ABB CMS-700 circuit monitoring system control unit (Modbus RTU / TCP)</h3><p>ABB CMS-700 control unit with up to 96 CMS branch current sensors, per the CMS-700 user manual (Modbus and SNMP mapping chapter).</p><div class="meta">59 registers &middot; 5 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CMS-700, CMS700, ABB CMS-700, CMS-700 control unit</span></a></li><li><a class="card" href="/modbus-register-maps/abb/dcs880" data-row><span class="k">Variable frequency drive (DC drive)</span><h3>ABB DCS880 DC drive (embedded Modbus RTU)</h3><p>DCS880 DC drives, firmware manual revision E, embedded fieldbus (EFB) Modbus RTU on control-board terminal XD2D, ABB Drives profile, 58.33 Addressing mode = Mode 0.</p><div class="meta">26 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: DCS880-S01, DCS880-S02, DCS880-H, DCS880-R</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a41-a42" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A41 / A42 (Modbus RTU)</h3><p>ABB EQ A41 (direct connected) and A42 (transformer connected) DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">174 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A41, A42, EQ A41, EQ A42</span></a></li><li><a class="card" href="/modbus-register-maps/abb/a43-a44" data-row><span class="k">Energy meter</span><h3>ABB EQ meter A43 / A44 (Modbus RTU)</h3><p>ABB EQ A43 (direct connected) and A44 (transformer connected) three-phase DIN meters whose RS-485 port is set to Modbus.</p><div class="meta">182 registers &middot; 33 writable &middot; RTU</div><span class="sr-only"> Also known as: A43, A44, EQ A43, EQ A44</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b21" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B21 (Modbus RTU)</h3><p>ABB EQ B21 single-phase 65 A DIN meter with the RS485 interface set to Modbus.</p><div class="meta">95 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: B21, EQ B21</span></a></li><li><a class="card" href="/modbus-register-maps/abb/b23-b24" data-row><span class="k">Energy meter</span><h3>ABB EQ meter B23 / B24 (Modbus RTU)</h3><p>ABB EQ B23 (direct, 65 A) and B24 (CT-connected) three-phase DIN meters fitted with the RS485 interface set to Modbus.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: B23, B24, EQ B23, EQ B24</span></a></li><li><a class="card" href="/modbus-register-maps/abb/m4m-20-30" data-row><span class="k">Power meter (network analyzer)</span><h3>ABB M4M 20 / M4M 30 network analyzer</h3><p>ABB M4M 20 and M4M 30 network analyzers, Modbus RTU and Modbus TCP versions, map v1.3O; items marked M4M 30 only are absent on M4M 20.</p><div class="meta">152 registers &middot; 26 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: M4M 20, M4M 30, M4M 20 Modbus, M4M 30 Modbus, M4M 20 Ethernet, M4M 30 Ethernet, M4M 20 I/O, M4M 30 I/O, M4M 2X, M4M 30-M, M4M 32</span></a></li><li><a class="card" href="/modbus-register-maps/abb/protronic-digitric" data-row><span class="k">Process controller (sensor / PID controller)</span><h3>ABB Protronic 100/500/550 and Digitric 500 process controllers (Modbus RTU)</h3><p>ABB Protronic 100/500/550 and Digitric 500 universal process controllers with the RS-485/RS-232 Modbus interface module, interface description 42/62-50040 EN Rev. 04.</p><div class="meta">38 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Protronic 100, Protronic 500, Protronic 550, Digitric 500</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pse-softstarter" data-row><span class="k">Soft starter (motor control)</span><h3>ABB PSE softstarter (internal Modbus RTU)</h3><p>ABB PSE18...PSE370 softstarters using the internal Modbus RTU interface (Modbus RTU adaptor on the front fieldbus connector), document 1SFC132367M0201 Rev B.</p><div class="meta">67 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: PSE18, PSE25, PSE30, PSE37, PSE45, PSE60, PSE72, PSE85, PSE105, PSE142, PSE170, PSE210, PSE250, PSE300, PSE370</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pr122dc-pr123dc-modbus" data-row><span class="k">Power meter (DC circuit breaker trip unit)</span><h3>ABB SACE Emax DC PR122DC / PR123DC trip units with PR120/D-M (Modbus RTU)</h3><p>ABB SACE PR122DC and PR123DC DC protection trip units with the PR120/D-M communication module, document rev 02 (04/04/2014, SW 3.01 and later).</p><div class="meta">18 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: PR122DC, PR123DC, PR120/D-M, Emax DC, SACE Emax DC</span></a></li><li><a class="card" href="/modbus-register-maps/abb/pr122-pr123-pr332-pr333-modbus" data-row><span class="k">Power meter (circuit breaker trip unit)</span><h3>ABB SACE PR122/P, PR123/P, PR332/P, PR333/P trip units with PR120/D-M or PR330/D-M (Modbus RTU)</h3><p>ABB SACE PR122/P and PR123/P (Emax) and PR332/P and PR333/P (Emax X1, Tmax T7, Tmax T8) protection releases with the Modbus RTU communication module, per 1SDH000556R0001.</p><div class="meta">36 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: PR122/P, PR123/P, PR332/P, PR333/P, PR120/D-M, PR330/D-M, Emax PR122, Emax PR123, Tmax T7 PR332, Emax X1 PR333, Tmax T8 PR332</span></a></li><li><a class="card" href="/modbus-register-maps/abb/tmax-pr223ds-modbus" data-row><span class="k">Power meter (circuit breaker trip unit)</span><h3>ABB SACE Tmax PR223DS trip unit (Modbus RTU)</h3><p>ABB SACE PR223DS electronic trip unit (Tmax moulded-case breakers), software version 02.02, per 1SDH000658R0001.</p><div class="meta">47 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: PR223DS, Tmax PR223DS, SACE PR223DS</span></a></li></ul><h2>Other soft starters &amp; protection relays register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/schneider-electric/tesys-t-ltmr-modbus" data-row><span class="k">Motor management and protection relay</span><h3>Schneider Electric TeSys T LTMR motor management controller (Modbus RTU)</h3><p>TeSys T LTMR Modbus controllers (LTMR..M..), with or without the LTMEV40 expansion module, per DOCA0130EN-03 (02/2024).</p><div class="meta">50 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: TeSys T, LTMR, LTMR08MBD, LTMR27MBD, LTMR100MBD, LTMR08MFM, LTMR27MFM, LTMR100MFM, LTMR..M, LTMEV40</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/c441-motor-insight" data-row><span class="k">Motor protection relay</span><h3>Eaton C441 Motor Insight motor protection relay (via C441 Ethernet module)</h3><p>Eaton C441 Motor Insight relays read through a C441R or C441T plug-in Ethernet module, per Table 96 of MN04200002E.</p><div class="meta">89 registers &middot; 57 writable &middot; TCP/RTU/ASCII</div><span class="sr-only"> Also known as: Motor Insight, C441BA, C441BB, C441CA, C441CB, C441DA, C441DB, C441R, C441T</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/reyrolle-7sr11-7sr12" data-row><span class="k">Protection relay</span><h3>Siemens Reyrolle 7SR11 / 7SR12 Argus overcurrent relays (Modbus RTU)</h3><p>Reyrolle 7SR11 (non-directional) and 7SR12 (directional) Argus overcurrent relays, default Modbus RTU point list in the 7SR11 &amp; 7SR12 Complete Technical Manual (Chapter 4, Data Communications, 2015).</p><div class="meta">370 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: 7SR11 Argus, 7SR12 Argus, Reyrolle 7SR11, Reyrolle 7SR12, 7SR120</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/s811-plus-soft-starter" data-row><span class="k">Soft starter</span><h3>Eaton S811+ soft starter (via C441 Ethernet module)</h3><p>Eaton S811+ soft starters read through a C441 Ethernet module, per Table 99 of MN04200002E.</p><div class="meta">88 registers &middot; 61 writable &middot; TCP</div><span class="sr-only"> Also known as: S811+, S811 Plus, S811+ soft starter, C441U, C441V</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/adxnp-soft-starter" data-row><span class="k">Soft starter</span><h3>Lovato Electric ADXNP soft starters with CX04 RS-485 module (Modbus RTU)</h3><p>ADXNP (advanced version) soft starters fitted with the CX04 RS-485 module, per instruction manual I651 GB 02 24.</p><div class="meta">19 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: ADXNP, CX04</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/c440-overload-relay" data-row><span class="k">Motor protection relay (overload relay)</span><h3>Eaton C440 electronic overload relay (via C441 Ethernet module)</h3><p>Eaton C440 electronic overload relays read through a C441 Ethernet module, per Table 97 of MN04200002E.</p><div class="meta">37 registers &middot; 11 writable &middot; TCP</div><span class="sr-only"> Also known as: C440, C440 overload relay, C441U, C441V</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/motor-protection/">All soft starters &amp; protection relays Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://search.abb.com/library/Download.aspx?DocumentID=1SFC132089M0201&amp;LanguageCode=en&amp;DocumentPartId=&amp;Action=Launch" rel="nofollow noopener" target="_blank">Softstarter type PSTX - Fieldbus communication, Built-in Modbus RTU &middot; 1SFC132089M0201 Rev F &middot; rev. 2021-05-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
