<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Accuenergy AcuRev 1310 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Accuenergy AcuRev 1310 Modbus register map: 150 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Accuenergy AcuRev 1310 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Accuenergy AcuRev 1310 Modbus register map: 150 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Accuenergy AcuRev 1310 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Accuenergy AcuRev 1310 Modbus register map: 150 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310",
   "url": "https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310",
   "name": "Accuenergy AcuRev 1310 Modbus Register Map | Easy Modbus",
   "description": "Accuenergy AcuRev 1310 Modbus register map: 150 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310#dataset",
   "name": "Accuenergy AcuRev 1310 series DIN-rail power meter Modbus register map",
   "description": "The AcuRev 1310 series are Accuenergy's DIN-rail power and energy meters with an RS-485 port that speaks Modbus RTU (or BACnet MS/TP). This map covers the float real-time block (currents, voltages, frequency, power, power factor, phase angles), the demand and neutral/residual block, per-phase and per-tariff energy counters, the meter status words and the dual-source energy feature. The SunSpec mirror blocks, peak-demand timestamps, monthly history and max/min logs in the same workbook are not repeated. Accuenergy AcuRev 1310 Modbus register map: 150 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310",
   "keywords": [
    "Accuenergy AcuRev 1310 series DIN-rail power meter Modbus register map",
    "Accuenergy AcuRev 1310 series DIN-rail power meter Modbus registers",
    "Accuenergy Modbus map",
    "AcuRev 1312 Modbus register map",
    "AcuRev 1313 Modbus register map",
    "AcuRev 1314 Modbus register map",
    "AcuRev 1310 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AcuRev 1310 Modbus Register Map (XLSX)",
    "url": "https://www.accuenergy.com/wp-content/uploads/AcuRev-1310-Modbus-Map.xlsx",
    "author": {
     "@type": "Organization",
     "name": "Accuenergy"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Accuenergy AcuRev 1310 series DIN-rail power meter",
    "brand": {
     "@type": "Brand",
     "name": "Accuenergy"
    },
    "category": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Accuenergy AcuRev 1310 series DIN-rail power meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 150 registers: 150 holding registers. 96 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Accuenergy AcuRev 1310 series DIN-rail power meter Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The workbook states that its addresses are 0-based Modbus PDU addresses and prints each as hex and decimal (2000H = 8192). Request the decimal value as given."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Accuenergy AcuRev 1310 series DIN-rail power meter use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Accuenergy AcuRev 1310 series DIN-rail power meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8194 Phase A Current (Phase A current); HR 8202 Phase A Voltage (Phase A voltage); HR 8216 Frequency (Frequency); HR 8218 Total Active Power (Total active power); HR 8242 Power Factor (Total power factor); HR 8270 Total Active Energy Imported (Total active energy imported); HR 8262 Total Active Energy Exported (Total active energy exported)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Accuenergy AcuRev 1310 series DIN-rail power meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the Modbus address and serial (or network) parameters on the meter; the workbook does not list the factory communication defaults."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Accuenergy AcuRev 1310 series DIN-rail power meter Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AcuRev 1310 Modbus Register Map (XLSX) (Revision 1.1), revision 2026-10-27, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/AcuRev-1310-Modbus-Map.xlsx."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Accuenergy",
     "item": "https://easymodbus.com/modbus-register-maps/accuenergy/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AcuRev 1310 series DIN-rail power meter",
     "item": "https://easymodbus.com/modbus-register-maps/accuenergy/acurev-1310"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/accuenergy/">Accuenergy</a></li><li aria-current="page">AcuRev 1310 series DIN-rail power meter</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Accuenergy</span> AcuRev 1310 series DIN-rail power meter Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The AcuRev 1310 series are Accuenergy&#x27;s DIN-rail power and energy meters with an RS-485 port that speaks Modbus RTU (or BACnet MS/TP). This map covers the float real-time block (currents, voltages, frequency, power, power factor, phase angles), the demand and neutral/residual block, per-phase and per-tariff energy counters, the meter status words and the dual-source energy feature. The SunSpec mirror blocks, peak-demand timestamps, monthly history and max/min logs in the same workbook are not repeated.</p>
<p>This page lists <strong>150 Modbus registers</strong> for the Accuenergy AcuRev 1310 series DIN-rail power meter &mdash; 96 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Accuenergy&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/accuenergy/">Accuenergy</a></dd></div><div><dt>Model</dt><dd>AcuRev 1310 series DIN-rail power meter</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>150 (96 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>AcuRev 1312, AcuRev 1313, AcuRev 1314, AcuRev 1310</dd></div><div><dt>Source document</dt><dd><a href="https://www.accuenergy.com/wp-content/uploads/AcuRev-1310-Modbus-Map.xlsx" rel="nofollow noopener" target="_blank">AcuRev 1310 Modbus Register Map (XLSX) &middot; Revision 1.1 &middot; rev. 2026-10-27</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/accuenergy/acurev-1310.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/accuenergy/acurev-1310.json">JSON</a>
  <a class="btn" href="https://www.accuenergy.com/wp-content/uploads/AcuRev-1310-Modbus-Map.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Accuenergy AcuRev 1310 series DIN-rail power meter</h2>
<div class="answer"><b>Integration in brief</b><p>Read the float block 2000H-2045H (8192-8261) for live values and the Int32 energy block 2046H-2085H for kWh-type counters; everything is big-endian, high word first.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8194">HR 8194</a></td><td class="n">Phase A Current</td><td class="f">FLOAT32 ABCD</td><td>Phase A current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8202">HR 8202</a></td><td class="n">Phase A Voltage</td><td class="f">FLOAT32 ABCD</td><td>Phase A voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8216">HR 8216</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8218">HR 8218</a></td><td class="n">Total Active Power</td><td class="f">FLOAT32 ABCD</td><td>Total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8242">HR 8242</a></td><td class="n">Power Factor</td><td class="f">FLOAT32 ABCD</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8270">HR 8270</a></td><td class="n">Total Active Energy Imported</td><td class="f">INT32 ABCD</td><td>Total active energy imported</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8262">HR 8262</a></td><td class="n">Total Active Energy Exported</td><td class="f">INT32 ABCD</td><td>Total active energy exported</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the Modbus address and serial (or network) parameters on the meter; the workbook does not list the factory communication defaults.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Energy counters are signed Int32 even though import/export totals only count up; net counters can go negative.</li><li>Load type is a float holding an ASCII code (67, 76 or 82).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>See the AcuRev 1310 user manual for the front-panel communication settings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Energy registers are writable; a mistaken write with function 16 overwrites the counter.</li></ul>
</section>
<h2 id="registers">Accuenergy AcuRev 1310 series DIN-rail power meter Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>150</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">150 of 150 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Accuenergy AcuRev 1310 series DIN-rail power meter Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256<small>doc 0100H</small></td><td class="n">The Result of Wiring Check</td><td class="d">Result code; meaning listed in the maker&#x27;s map.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">257<small>doc 0101H</small></td><td class="n">Seals status</td><td class="d">0x0A = sealed; any other value = seal opened.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4608<small>doc 1200H</small></td><td class="n">Neutral Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4610<small>doc 1202H</small></td><td class="n">Residual Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4612<small>doc 1204H</small></td><td class="n">Temperature of chips</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4614<small>doc 1206H</small></td><td class="n">Load type</td><td class="d">ASCII code as a float: 67 &#x27;C&#x27; capacitive, 76 &#x27;L&#x27; inductive, 82 &#x27;R&#x27; resistive.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4616<small>doc 1208H</small></td><td class="n">system active power demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4618<small>doc 120AH</small></td><td class="n">system Reactive power demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4620<small>doc 120CH</small></td><td class="n">system apparent power demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4622<small>doc 120EH</small></td><td class="n">Phase A current demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4624<small>doc 1210H</small></td><td class="n">Phase B current demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4626"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4626<small>doc 1212H</small></td><td class="n">Phase C current demand</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4628"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4628<small>doc 1214H</small></td><td class="n">System Active Power Demand Prediction</td><td class="d">Predicted demand for the current window.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4630"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4630<small>doc 1216H</small></td><td class="n">System Reactive Power Demand Prediction</td><td class="d">Predicted demand for the current window.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4632"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4632<small>doc 1218H</small></td><td class="n">System Apparent Power Demand Prediction</td><td class="d">Predicted demand for the current window.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4634"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4634<small>doc 121AH</small></td><td class="n">Phase A Current Demand Prediction</td><td class="d">Predicted demand for the current window.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4636"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4636<small>doc 121CH</small></td><td class="n">Phase B Current Demand Prediction</td><td class="d">Predicted demand for the current window.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4638"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4638<small>doc 121EH</small></td><td class="n">Phase C Current Demand Prediction</td><td class="d">Predicted demand for the current window.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4640<small>doc 1220H</small></td><td class="n">Residual Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4864"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4864<small>doc 1300H</small></td><td class="n">Total Active Energy</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4866"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4866<small>doc 1302H</small></td><td class="n">Total Active Energy tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4868"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4868<small>doc 1304H</small></td><td class="n">Total Active Energy tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4870"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4870<small>doc 1306H</small></td><td class="n">Total Active Energy tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4872"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4872<small>doc 1308H</small></td><td class="n">Total Active Energy tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4874"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4874<small>doc 130AH</small></td><td class="n">Net Active Energy</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4876"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4876<small>doc 130CH</small></td><td class="n">Net Active Energy tariff 1</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4878"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4878<small>doc 130EH</small></td><td class="n">Net Active Energy tariff 2</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4880"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4880<small>doc 1310H</small></td><td class="n">Net Active Energy tariff 3</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4882"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4882<small>doc 1312H</small></td><td class="n">Net Active Energy tariff 4</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4884"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4884<small>doc 1314H</small></td><td class="n">Imported Active Energy tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4886"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4886<small>doc 1316H</small></td><td class="n">Imported Active Energy tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4888"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4888<small>doc 1318H</small></td><td class="n">Imported Active Energy tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4890"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4890<small>doc 131AH</small></td><td class="n">Imported Active Energy tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4892"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4892<small>doc 131CH</small></td><td class="n">Exported Active Energy tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4894"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4894<small>doc 131EH</small></td><td class="n">Exported Active Energy tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4896"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4896<small>doc 1320H</small></td><td class="n">Exported Active Energy tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4898"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4898<small>doc 1322H</small></td><td class="n">Exported Active Energy tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4900<small>doc 1324H</small></td><td class="n">Total Reactive Energy Imported</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4902"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4902<small>doc 1326H</small></td><td class="n">Total Reactive Energy Imported tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4904"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4904<small>doc 1328H</small></td><td class="n">Total Reactive Energy Imported tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4906"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4906<small>doc 132AH</small></td><td class="n">Total Reactive Energy Imported tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4908<small>doc 132CH</small></td><td class="n">Total Reactive Energy Imported tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4910"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4910<small>doc 132EH</small></td><td class="n">Total Reactive Energy Exported</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4912"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4912<small>doc 1330H</small></td><td class="n">Exported Reactive Energy tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4914"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4914<small>doc 1332H</small></td><td class="n">Exported Reactive Energy tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4916"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4916<small>doc 1334H</small></td><td class="n">Exported Reactive Energy tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4918<small>doc 1336H</small></td><td class="n">Exported Reactive Energy tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4920<small>doc 1338H</small></td><td class="n">Total Reactive Energy</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4922<small>doc 133AH</small></td><td class="n">Total Reactive Energy tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4924"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4924<small>doc 133CH</small></td><td class="n">Total Reactive Energy tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4926"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4926<small>doc 133EH</small></td><td class="n">Total Reactive Energy tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4928"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4928<small>doc 1340H</small></td><td class="n">Total Reactive Energy tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4930"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4930<small>doc 1342H</small></td><td class="n">Net Reactive Energy</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4932"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4932<small>doc 1344H</small></td><td class="n">Net Reactive Energy tariff 1</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4934"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4934<small>doc 1346H</small></td><td class="n">Net Reactive Energy tariff 2</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4936"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4936<small>doc 1348H</small></td><td class="n">Net Reactive Energy tariff 3</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4938"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4938<small>doc 134AH</small></td><td class="n">Net Reactive Energy tariff 4</td><td class="d">Signed net value.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4940"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4940<small>doc 134CH</small></td><td class="n">Total Reactive Energy Imported Q1 tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4942"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4942<small>doc 134EH</small></td><td class="n">Total Reactive Energy Imported Q1 tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4944"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4944<small>doc 1350H</small></td><td class="n">Total Reactive Energy Imported Q1 tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4946"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4946<small>doc 1352H</small></td><td class="n">Total Reactive Energy Imported Q1 tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4948"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4948<small>doc 1354H</small></td><td class="n">Total Reactive Energy Imported Q2 tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4950"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4950<small>doc 1356H</small></td><td class="n">Total Reactive Energy Imported Q2 tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4952"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4952<small>doc 1358H</small></td><td class="n">Total Reactive Energy Imported Q2 tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4954"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4954<small>doc 135AH</small></td><td class="n">Total Reactive Energy Imported Q2 tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4956"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4956<small>doc 135CH</small></td><td class="n">Total Reactive Energy Exported Q3 tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4958"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4958<small>doc 135EH</small></td><td class="n">Total Reactive Energy Exported Q3 tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4960"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4960<small>doc 1360H</small></td><td class="n">Total Reactive Energy Exported Q3 tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4962<small>doc 1362H</small></td><td class="n">Total Reactive Energy Exported Q3 tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4964"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4964<small>doc 1364H</small></td><td class="n">Total Reactive Energy Exported Q4 tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4966"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4966<small>doc 1366H</small></td><td class="n">Total Reactive Energy Exported Q4 tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4968"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4968<small>doc 1368H</small></td><td class="n">Total Reactive Energy Exported Q4 tariff 3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4970"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4970<small>doc 136AH</small></td><td class="n">Total Reactive Energy Exported Q4 tariff 4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192<small>doc 2000H</small></td><td class="n">Total Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8194<small>doc 2002H</small></td><td class="n">Phase A Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8196<small>doc 2004H</small></td><td class="n">Phase B Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8198<small>doc 2006H</small></td><td class="n">Phase C Current</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8200<small>doc 2008H</small></td><td class="n">Phase Average Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8202<small>doc 200AH</small></td><td class="n">Phase A Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8204<small>doc 200CH</small></td><td class="n">Phase B Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8206<small>doc 200EH</small></td><td class="n">Phase C Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8208<small>doc 2010H</small></td><td class="n">Line Average Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8210<small>doc 2012H</small></td><td class="n">Line AB Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8212<small>doc 2014H</small></td><td class="n">Line BC Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8214<small>doc 2016H</small></td><td class="n">Line CA Voltage</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8216<small>doc 2018H</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8218<small>doc 201AH</small></td><td class="n">Total Active Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8220<small>doc 201CH</small></td><td class="n">Phase A Active Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8222<small>doc 201EH</small></td><td class="n">Phase B Active Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8224<small>doc 2020H</small></td><td class="n">Phase C Active Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8226<small>doc 2022H</small></td><td class="n">Total Apparent Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8228"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8228<small>doc 2024H</small></td><td class="n">Phase A Apparent Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8230"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8230<small>doc 2026H</small></td><td class="n">Phase B Apparent Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8232"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8232<small>doc 2028H</small></td><td class="n">Phase C Apparent Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8234<small>doc 202AH</small></td><td class="n">Total Reactive Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8236"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8236<small>doc 202CH</small></td><td class="n">Phase A Reactive Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8238"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8238<small>doc 202EH</small></td><td class="n">Phase B Reactive Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8240<small>doc 2030H</small></td><td class="n">Phase C Reactive Power</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8242"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8242<small>doc 2032H</small></td><td class="n">Power Factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8244<small>doc 2034H</small></td><td class="n">PF phase A</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8246<small>doc 2036H</small></td><td class="n">PF phase B</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8248<small>doc 2038H</small></td><td class="n">PF phase C</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8250<small>doc 203AH</small></td><td class="n">Phase Angle of V1 to V1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8252<small>doc 203CH</small></td><td class="n">Phase Angle of V2 to V1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8254<small>doc 203EH</small></td><td class="n">Phase Angle of V3 to V1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8256<small>doc 2040H</small></td><td class="n">Phase Angle of I1 to V1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8258<small>doc 2042H</small></td><td class="n">Phase Angle of I2 to V1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8260<small>doc 2044H</small></td><td class="n">Phase Angle of I3 to V1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8262<small>doc 2046H</small></td><td class="n">Total Active Energy Exported</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8264<small>doc 2048H</small></td><td class="n">Active Energy Exported in Phase A</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8266<small>doc 204AH</small></td><td class="n">Active Energy Exported in Phase B</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8268<small>doc 204CH</small></td><td class="n">Active Energy Exported in Phase C</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8270<small>doc 204EH</small></td><td class="n">Total Active Energy Imported</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8272<small>doc 2050H</small></td><td class="n">Active Energy Imported in Phase A</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8274<small>doc 2052H</small></td><td class="n">Active Energy Imported in Phase B</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8276<small>doc 2054H</small></td><td class="n">Active Energy Imported in Phase C</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8278<small>doc 2056H</small></td><td class="n">Total Apparent Energy Exported</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8280<small>doc 2058H</small></td><td class="n">Apparent Energy Exported in Phase A</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8282<small>doc 205AH</small></td><td class="n">Apparent Energy Exported in Phase B</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8284<small>doc 205CH</small></td><td class="n">Apparent Energy Exported in Phase C</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8286<small>doc 205EH</small></td><td class="n">Total Apparent Energy Imported</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8288<small>doc 2060H</small></td><td class="n">Apparent Energy Imported in Phase A</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8290<small>doc 2062H</small></td><td class="n">Apparent Energy Imported in Phase B</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8292<small>doc 2064H</small></td><td class="n">Apparent Energy Imported in Phase C</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8294<small>doc 2066H</small></td><td class="n">Total Reactive Imported Q1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8296<small>doc 2068H</small></td><td class="n">Reactive Imported Q1 Phase A</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8298<small>doc 206AH</small></td><td class="n">Reactive Imported Q1 Phase B</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8300<small>doc 206CH</small></td><td class="n">Reactive Imported Q1 Phase C</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8302<small>doc 206EH</small></td><td class="n">Total Reactive Imported Q2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8304<small>doc 2070H</small></td><td class="n">Reactive Imported Q2 Phase A</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8306<small>doc 2072H</small></td><td class="n">Reactive Imported Q2 Phase B</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8308<small>doc 2074H</small></td><td class="n">Reactive Imported Q2 Phase C</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8310<small>doc 2076H</small></td><td class="n">Total Reactive Energy Exported Q3</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8312<small>doc 2078H</small></td><td class="n">Reactive Energy Exported Q3 Phase A</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8314<small>doc 207AH</small></td><td class="n">Reactive Energy Exported Q3 Phase B</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8316<small>doc 207CH</small></td><td class="n">Reactive Energy Exported Q3 Phase C</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8318<small>doc 207EH</small></td><td class="n">Total Reactive Energy Exported Q4</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8320<small>doc 2080H</small></td><td class="n">Reactive Energy Exported Q4 Phase A</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8322<small>doc 2082H</small></td><td class="n">Reactive Energy Exported Q4 Phase B</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8324<small>doc 2084H</small></td><td class="n">Reactive Energy Exported Q4 Phase C</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12288<small>doc 3000H</small></td><td class="n">Dual-source enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12289"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12289<small>doc 3001H</small></td><td class="n">Dual-source energy source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = From Grid; 1 = From alternative source</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12544<small>doc 3100H</small></td><td class="n">Clear dual-source energy</td><td class="d">Write 0x0A to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12545"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12545<small>doc 3101H</small></td><td class="n">Clear Dual-source change log</td><td class="d">Write 0x0A to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12800<small>doc 3200H</small></td><td class="n">Grid Active Energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12802"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12802<small>doc 3202H</small></td><td class="n">Alternate Active Energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12804"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12804<small>doc 3204H</small></td><td class="n">Grid Reactive Energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12806"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12806<small>doc 3206H</small></td><td class="n">Alternate Reactive Energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12808<small>doc 3208H</small></td><td class="n">Grid Apparent Energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12810"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12810<small>doc 320AH</small></td><td class="n">Alternate Apparent Energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The Data Types sheet states high byte first within a register and the high-order register first for 32-bit values, so floats and 32-bit counters are ABCD.</li><li>Energy counters are 32-bit integers in Wh, varh or VAh as labelled (revision 1.1 added these units); they can be written (function 16) to preset them.</li><li>Function codes per block: 03 to read, 16 to write energy, dual-source settings and commands.</li><li>Left out: the SunSpec blocks at 1000H and C350H (scaled duplicates of the same values), monthly energy history, peak-demand values with 6-byte timestamps, demand-reset/unseal/event records, max/min logs, and the dual-source change log records (packed timestamps).</li><li>Register 0100H returns a wiring-check result code; the code list is referenced in the maker&#x27;s map but not reproduced here.</li><li>Transport and the 1312/1313/1314 model names come from the AcuRev 1310 user manual (https://www.accuenergy.com/wp-content/uploads/AcuRev-1310-User-Manual.pdf): Modbus RTU (factory default) or BACnet MS/TP on the built-in RS-485 port; no Modbus TCP.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Accuenergy AcuRev 1310 series DIN-rail power meter</h2><div class="faq"><details open><summary>What Modbus registers does the Accuenergy AcuRev 1310 series DIN-rail power meter have?</summary><p>This map lists 150 registers: 150 holding registers. 96 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Accuenergy AcuRev 1310 series DIN-rail power meter Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The workbook states that its addresses are 0-based Modbus PDU addresses and prints each as hex and decimal (2000H = 8192). Request the decimal value as given.</p></details><details><summary>What byte order does the Accuenergy AcuRev 1310 series DIN-rail power meter use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Accuenergy AcuRev 1310 series DIN-rail power meter?</summary><p>Start with HR 8194 Phase A Current (Phase A current); HR 8202 Phase A Voltage (Phase A voltage); HR 8216 Frequency (Frequency); HR 8218 Total Active Power (Total active power); HR 8242 Power Factor (Total power factor); HR 8270 Total Active Energy Imported (Total active energy imported); HR 8262 Total Active Energy Exported (Total active energy exported).</p></details><details><summary>How do I enable Modbus control of the Accuenergy AcuRev 1310 series DIN-rail power meter?</summary><p>Set the Modbus address and serial (or network) parameters on the meter; the workbook does not list the factory communication defaults.</p></details><details><summary>Where is the official Accuenergy AcuRev 1310 series DIN-rail power meter Modbus documentation?</summary><p>The source is AcuRev 1310 Modbus Register Map (XLSX) (Revision 1.1), revision 2026-10-27, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/AcuRev-1310-Modbus-Map.xlsx.</p></details></div>
<h2>More Accuenergy Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/accuenergy/acuvim-ii" data-row><span class="k">Power meter</span><h3>Accuenergy Acuvim II Series</h3><p>Accuenergy Acuvim II series multifunction power meters (manual 1040E1303, V3.2.16 revised September 2026).</p><div class="meta">102 registers &middot; 48 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Acuvim IIR, Acuvim IIW</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acuvim-l" data-row><span class="k">Power meter</span><h3>Accuenergy Acuvim-L Series</h3><p>Accuenergy Acuvim-L series multifunction power and energy meters, user manual V4 (V 4.1.12, revised March 2026).</p><div class="meta">112 registers &middot; 55 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Acuvim-CL, Acuvim-EL</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/camille-bauer/sineax-cam" data-row><span class="k">Power meter (universal measuring / power quality device)</span><h3>Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP)</h3><p>SINEAX CAM with Ethernet (Modbus/TCP) bus card; document W 157471, change 2014-018. Instantaneous values, THD/TDD, system analysis, analog inputs, I/O states.</p><div class="meta">108 registers &middot; 16 writable &middot; TCP</div><span class="sr-only"> Also known as: SINEAX CAM, CAM</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-is-sfa-sfb" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM24-IS (SFA and SFB models)</h3><p>EM24-DIN AV2/AV5 IS SFA and SFB versions (identification codes 1696-1699), protocol revision 2.0.</p><div class="meta">30 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: EM24DINAV23XISSFA, EM24DINAV53XISSFA, EM24DINAV23XISSFB, EM24DINAV53XISSFB, EM24 SFA, EM24 SFB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm14-advanced-cpt-din-advanced" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM14 Advanced / CPT-DIN Advanced power analyzer (legacy)</h3><p>WM14 Advanced (revision 5 onward) and CPT-DIN Advanced (revision 6 onward) with RS485 (or RS232 on CPT-DIN), protocol version 2 revision 2 (2008-01-09).</p><div class="meta">84 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: WM14-96 Advanced, WM14 A, CPT-DIN Advanced, CPT A, CPT-DIN A</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-e3-mini" data-row><span class="k">Power meter</span><h3>Circutor CVM-E3-MINI</h3><p>Circutor CVM-E3-MINI DIN-rail power analyzer, RS-485 Modbus RTU (Map 2 / CVM-C10-compatible addresses), manual M170B01-03-25B.</p><div class="meta">104 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-E3-MINI-ITF-RS485, CVM-E3-MINI-MC, CVM-E3-MINI-FLEX, CVM-E3-MINI-mV, CVM-E3-MINI-ITF-WiEth</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm230-di" data-row><span class="k">Energy meter</span><h3>Eastron SDM230-DI</h3><p>Eastron SDM230-DI single-phase 100 A DIN-rail meter with two digital inputs and RS485 Modbus RTU, manual 2025 V1.00.</p><div class="meta">41 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM230 DI</span></a></li><li><a class="card" href="/modbus-register-maps/eltako/dsz15dzmod" data-row><span class="k">Energy meter</span><h3>Eltako DSZ15DZMOD-3x80A MID three-phase energy meter (Modbus RTU)</h3><p>Eltako DSZ15DZMOD-3x80A MID bidirectional three-phase DIN-rail meter (art. no. 28380516), per Modbus-RTU protocol specification V1.6.</p><div class="meta">19 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: DSZ15DZMOD, DSZ15DZMOD-3x80A, DSZ15DZMOD-3x80A MID, 28380516</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.accuenergy.com/wp-content/uploads/AcuRev-1310-Modbus-Map.xlsx" rel="nofollow noopener" target="_blank">AcuRev 1310 Modbus Register Map (XLSX) &middot; Revision 1.1 &middot; rev. 2026-10-27</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
