<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Accuenergy Acuvim II Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Accuenergy Acuvim II Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Accuenergy Acuvim II Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Accuenergy Acuvim II Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Accuenergy Acuvim II Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Accuenergy Acuvim II Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii",
   "url": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii",
   "name": "Accuenergy Acuvim II Modbus Register List & Map | Easy Modbus",
   "description": "Accuenergy Acuvim II Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii#dataset",
   "name": "Accuenergy Acuvim II Series Modbus register map",
   "description": "The Acuvim II is a panel-mount multifunction power and energy meter with an RS485 Modbus RTU port, plus optional expansion modules (second RS485, Ethernet with Modbus TCP, I/O). All data lives in holding registers addressed by hex number: system settings and status as 16-bit words, live readings as 32-bit floats from 4000H, energy as 32-bit integers from 4048H, THD as scaled 16-bit values. Relays and digital inputs on I/O modules use coil and discrete-input functions. Accuenergy Acuvim II Modbus register map: 102 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii",
   "keywords": [
    "Accuenergy Acuvim II Series Modbus register map",
    "Accuenergy Acuvim II Series Modbus registers",
    "Accuenergy Modbus map",
    "Acuvim IIR Modbus register map",
    "Acuvim IIW Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Acuvim II Series Power Meter User Manual",
    "url": "https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-User-Manual-1040E1303.pdf",
    "author": {
     "@type": "Organization",
     "name": "Accuenergy"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Accuenergy Acuvim II Series",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Accuenergy Acuvim II Series have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 102 registers: 2 coils, 4 discrete inputs, 96 holding registers. 48 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Accuenergy Acuvim II Series Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists each register as a hex address (e.g. 4000H) with its decimal equivalent (16384); that number is sent on the wire unchanged. Its example query for frequency uses start address 40 00H."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Accuenergy Acuvim II Series use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Accuenergy Acuvim II Series?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 16384 Frequency (Frequency); HR 16386 Phase 1 voltage (Phase 1 voltage); HR 16402 Phase A current (Phase A current); HR 16418 Total system power (Total system power); HR 16442 Total power factor (Total power factor); HR 16456 Import active energy (Import active energy); HR 16458 Export active energy (Export active energy); HR 4125 Basic parameter mode (Primary/secondary mode for float readings)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Accuenergy Acuvim II Series?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Channel 1 must be set to Modbus (0FFEH = 0) from the front panel or software. Writable registers are changed with function 10H; relays on I/O modules are switched with function 05."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Accuenergy Acuvim II Series Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Acuvim II Series Power Meter User Manual (V3.2.16), revision 2026-09, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-User-Manual-1040E1303.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Accuenergy",
     "item": "https://easymodbus.com/modbus-register-maps/accuenergy/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Acuvim II Series",
     "item": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-ii"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/accuenergy/">Accuenergy</a></li><li aria-current="page">Acuvim II Series</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Accuenergy</span> Acuvim II Series Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Acuvim II is a panel-mount multifunction power and energy meter with an RS485 Modbus RTU port, plus optional expansion modules (second RS485, Ethernet with Modbus TCP, I/O). All data lives in holding registers addressed by hex number: system settings and status as 16-bit words, live readings as 32-bit floats from 4000H, energy as 32-bit integers from 4048H, THD as scaled 16-bit values. Relays and digital inputs on I/O modules use coil and discrete-input functions.</p>
<p>This page lists <strong>102 Modbus registers</strong> for the Accuenergy Acuvim II Series &mdash; 48 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Accuenergy&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/accuenergy/">Accuenergy</a></dd></div><div><dt>Model</dt><dd>Acuvim II Series</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>102 (48 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Acuvim IIR, Acuvim IIW</dd></div><div><dt>Source document</dt><dd><a href="https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-User-Manual-1040E1303.pdf" rel="nofollow noopener" target="_blank">Acuvim II Series Power Meter User Manual &middot; V3.2.16 &middot; rev. 2026-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/accuenergy/acuvim-ii.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/accuenergy/acuvim-ii.json">JSON</a>
  <a class="btn" href="https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-User-Manual-1040E1303.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Accuenergy Acuvim II Series</h2>
<div class="answer"><b>Integration in brief</b><p>Poll 4000H-403BH with function 03 (30 floats, high word first) for frequency, voltages, currents, power and PF, and 4048H-4059H for energy counters. Set Basic Parameter Mode 101DH = 1 so floats are already primary values.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-16384">HR 16384</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16386">HR 16386</a></td><td class="n">Phase 1 voltage</td><td class="f">FLOAT32 ABCD</td><td>Phase 1 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16402">HR 16402</a></td><td class="n">Phase A current</td><td class="f">FLOAT32 ABCD</td><td>Phase A current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16418">HR 16418</a></td><td class="n">Total system power</td><td class="f">FLOAT32 ABCD</td><td>Total system power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16442">HR 16442</a></td><td class="n">Total power factor</td><td class="f">FLOAT32 ABCD</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16456">HR 16456</a></td><td class="n">Import active energy</td><td class="f">UINT32 ABCD</td><td>Import active energy</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-16458">HR 16458</a></td><td class="n">Export active energy</td><td class="f">UINT32 ABCD</td><td>Export active energy</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4125">HR 4125</a></td><td class="n">Basic parameter mode</td><td class="f">UINT16</td><td>Primary/secondary mode for float readings</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Channel 1 must be set to Modbus (0FFEH = 0) from the front panel or software. Writable registers are changed with function 10H; relays on I/O modules are switched with function 05.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All register data is read with function 03; the manual lists no function 04. Relays use functions 01/05 and digital inputs function 02.</li><li>Float readings are secondary-mode values unless Basic Parameter Mode 101DH is set to 1 (Primary); the default is Secondary.</li><li>Energy registers are integers scaled by the energy display mode, not floats.</li><li>A single 10H write may not span two register regions.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Channel 1 defaults: address 1, 19200 bps, no parity with 1 stop bit (parity code 3).</li><li>When channel 2 uses the Ethernet module, the manual says to set channel 2 to 38400 bps and None1 parity.</li><li>Set wiring type (1003H/1004H), CT1/CT2 and PT ratios to match the installation before relying on readings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>System status flags (102EH) must be cleared after reading or new alarm/SOE records are not stored properly.</li><li>Writing 1 to Clear energy (1016H) erases the energy counters.</li></ul>
</section>
<h2 id="registers">Accuenergy Acuvim II Series Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>2</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>4</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>96</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">102 of 102 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Accuenergy Acuvim II Series Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0000H</small></td><td class="n">Relay 1</td><td class="d">Requires an I/O module with relays. FF00H on, 0000H off.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">Relay 2</td><td class="d">Requires an I/O module with relays.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 0000H</small></td><td class="n">DI1</td><td class="d">Requires an I/O module with digital inputs.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">DI2</td><td class="d">Requires an I/O module with digital inputs.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 0002H</small></td><td class="n">DI3</td><td class="d">Requires an I/O module with digital inputs.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 0003H</small></td><td class="n">DI4</td><td class="d">Requires an I/O module with digital inputs.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4093"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4093<small>doc 0FFDH</small></td><td class="n">Frequency selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 50 Hz; 1 = 60 Hz</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4094<small>doc 0FFEH</small></td><td class="n">Channel 1 communication protocol</td><td class="d">0 = Modbus. The BACnet code is printed inconsistently (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4095"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4095<small>doc 0FFFH</small></td><td class="n">Channel 1 parity</td><td class="d">Default 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even; 1 = Odd; 2 = None, 2 stop bits; 3 = None, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4096<small>doc 1000H</small></td><td class="n">Password</td><td class="d">0 to 9999.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4097<small>doc 1001H</small></td><td class="n">Channel 1 address</td><td class="d">Modbus address 1 to 247. Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4099<small>doc 1003H</small></td><td class="n">Voltage input wiring type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 3LN; 1 = 1LN; 2 = 2LL; 3 = 3LL; 4 = 1LL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4100<small>doc 1004H</small></td><td class="n">Current input wiring type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 3CT; 1 = 1CT; 2 = 2CT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104<small>doc 1008H</small></td><td class="n">CT1</td><td class="d">CT primary current in A; range depends on CT type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4105<small>doc 1009H</small></td><td class="n">CT2</td><td class="d">CT secondary rating; allowed codes depend on meter CT option.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 A; 5 = 5 A; 80 = 80 mA; 100 = 100 mV/50 Hz or 100 mA; 200 = 200 mA; 333 = 333 mV</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4106<small>doc 100AH</small></td><td class="n">kWh pulse constant</td><td class="d">1 to 60000. Default 5000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4107<small>doc 100BH</small></td><td class="n">kvarh pulse constant</td><td class="d">1 to 60000. Default 5000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4108<small>doc 100CH</small></td><td class="n">LCD backlight time</td><td class="d">0 to 120.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4109<small>doc 100DH</small></td><td class="n">Demand interval</td><td class="d">1 to 30. Default 15.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4110<small>doc 100EH</small></td><td class="n">Demand method</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Fixed window; 1 = Sliding window; 2 = Thermal; 3 = Rolling window</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4111<small>doc 100FH</small></td><td class="n">Clear demand</td><td class="d">Write 1 to clear demand.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Clear</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4112<small>doc 1010H</small></td><td class="n">Clear max/min</td><td class="d">Write 1 to clear max/min records.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Clear</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4113<small>doc 1011H</small></td><td class="n">Clear run hours</td><td class="d">Write 1 to clear the run-time counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Clear</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4114<small>doc 1012H</small></td><td class="n">Current I1 direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4115<small>doc 1013H</small></td><td class="n">Current I2 direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4116<small>doc 1014H</small></td><td class="n">Current I3 direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4117<small>doc 1015H</small></td><td class="n">VAR/PF convention</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = IEC; 1 = IEEE</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4118<small>doc 1016H</small></td><td class="n">Clear energy</td><td class="d">Write 1 to clear energy counters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Clear</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4121<small>doc 1019H</small></td><td class="n">Energy display mode</td><td class="d">Changes energy register resolution; see notes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Primary; 1 = Secondary; 2 = Primary in 0.01 kWh</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4125<small>doc 101DH</small></td><td class="n">Basic parameter mode</td><td class="d">Selects primary- or secondary-side values in float registers.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Secondary; 1 = Primary</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4127<small>doc 101FH</small></td><td class="n">Seal status</td><td class="d">0x0A means sealed; anything else unsealed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">10 = Sealed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4142<small>doc 102EH</small></td><td class="n">System status</td><td class="d">New-record flags; clear after reading.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = New alarm record; bit 1 = New SOE record</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4144<small>doc 1030H</small></td><td class="n">Channel 2 parity</td><td class="d">Second port (RS485 or Ethernet module).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even; 1 = Odd; 2 = None, 2 stop bits; 3 = None, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4145<small>doc 1031H</small></td><td class="n">Channel 2 address</td><td class="d">1 to 247. Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4146<small>doc 1032H</small></td><td class="n">Alarm record number</td><td class="d">0 = none; 1 to 16 = latest alarm record.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4148<small>doc 1034H-1035H</small></td><td class="n">Run time</td><td class="d">Meter running hours, 0.01 h resolution.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4150<small>doc 1036H</small></td><td class="n">Modules connection status</td><td class="d">1 = I/O module connected.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AXM-IO11; bit 1 = AXM-IO12; bit 2 = AXM-IO21; bit 3 = AXM-IO22; bit 4 = AXM-IO31; bit 5 = AXM-IO32</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4159<small>doc 103FH</small></td><td class="n">Clock week</td><td class="d">0 to 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4160<small>doc 1040H</small></td><td class="n">Clock year</td><td class="d">2000 to 2099.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4161<small>doc 1041H</small></td><td class="n">Clock month</td><td class="d">1 to 12.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4162<small>doc 1042H</small></td><td class="n">Clock day</td><td class="d">1 to 31.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4163<small>doc 1043H</small></td><td class="n">Clock hour</td><td class="d">0 to 23.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4164<small>doc 1044H</small></td><td class="n">Clock minute</td><td class="d">0 to 59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4165<small>doc 1045H</small></td><td class="n">Clock second</td><td class="d">0 to 59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16384<small>doc 4000H-4001H</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16386"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16386<small>doc 4002H-4003H</small></td><td class="n">Phase 1 voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16388<small>doc 4004H-4005H</small></td><td class="n">Phase 2 voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16390<small>doc 4006H-4007H</small></td><td class="n">Phase 3 voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16392"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16392<small>doc 4008H-4009H</small></td><td class="n">Average phase voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16394"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16394<small>doc 400AH-400BH</small></td><td class="n">Line voltage 1-2</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16396<small>doc 400CH-400DH</small></td><td class="n">Line voltage 2-3</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16398"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16398<small>doc 400EH-400FH</small></td><td class="n">Line voltage 3-1</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16400<small>doc 4010H-4011H</small></td><td class="n">Average line voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16402<small>doc 4012H-4013H</small></td><td class="n">Phase A current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16404<small>doc 4014H-4015H</small></td><td class="n">Phase B current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16406<small>doc 4016H-4017H</small></td><td class="n">Phase C current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16408<small>doc 4018H-4019H</small></td><td class="n">Average phase current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16410<small>doc 401AH-401BH</small></td><td class="n">Neutral current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16412<small>doc 401CH-401DH</small></td><td class="n">Phase A power</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16414"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16414<small>doc 401EH-401FH</small></td><td class="n">Phase B power</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16416"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16416<small>doc 4020H-4021H</small></td><td class="n">Phase C power</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16418"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16418<small>doc 4022H-4023H</small></td><td class="n">Total system power</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16420<small>doc 4024H-4025H</small></td><td class="n">Phase A reactive power</td><td class="d">Value/1000 = primary kvar only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16422"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16422<small>doc 4026H-4027H</small></td><td class="n">Phase B reactive power</td><td class="d">Value/1000 = primary kvar only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16424"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16424<small>doc 4028H-4029H</small></td><td class="n">Phase C reactive power</td><td class="d">Value/1000 = primary kvar only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16426"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16426<small>doc 402AH-402BH</small></td><td class="n">Total reactive power</td><td class="d">Value/1000 = primary kvar only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16428"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16428<small>doc 402CH-402DH</small></td><td class="n">Phase A apparent power</td><td class="d">Value/1000 = primary kVA only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16430"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16430<small>doc 402EH-402FH</small></td><td class="n">Phase B apparent power</td><td class="d">Value/1000 = primary kVA only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16432"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16432<small>doc 4030H-4031H</small></td><td class="n">Phase C apparent power</td><td class="d">Value/1000 = primary kVA only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16434"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16434<small>doc 4032H-4033H</small></td><td class="n">Total apparent power</td><td class="d">Value/1000 = primary kVA only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16436"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16436<small>doc 4034H-4035H</small></td><td class="n">Phase A power factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16438<small>doc 4036H-4037H</small></td><td class="n">Phase B power factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16440"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16440<small>doc 4038H-4039H</small></td><td class="n">Phase C power factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16442"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16442<small>doc 403AH-403BH</small></td><td class="n">Total power factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16444"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16444<small>doc 403CH-403DH</small></td><td class="n">Voltage unbalance</td><td class="d">Raw value is a fraction; x100 gives percent.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 100</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16446"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16446<small>doc 403EH-403FH</small></td><td class="n">Current unbalance</td><td class="d">Raw value is a fraction; x100 gives percent.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 100</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16448"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16448<small>doc 4040H-4041H</small></td><td class="n">Load characteristic</td><td class="d">Character code of load type.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">67 = C (capacitive); 76 = L (inductive); 82 = R (resistive)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16450<small>doc 4042H-4043H</small></td><td class="n">Power demand</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16456"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16456<small>doc 4048H-4049H</small></td><td class="n">Import active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16458"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16458<small>doc 404AH-404BH</small></td><td class="n">Export active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16460<small>doc 404CH-404DH</small></td><td class="n">Import reactive energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16462"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16462<small>doc 404EH-404FH</small></td><td class="n">Export reactive energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16464"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16464<small>doc 4050H-4051H</small></td><td class="n">Total active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16468"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16468<small>doc 4054H-4055H</small></td><td class="n">Total reactive energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16472"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16472<small>doc 4058H-4059H</small></td><td class="n">Apparent energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16474<small>doc 405AH</small></td><td class="n">THD V1 (V12)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16475"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16475<small>doc 405BH</small></td><td class="n">THD V2 (V31)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16476"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16476<small>doc 405CH</small></td><td class="n">THD V3 (V23)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16477"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16477<small>doc 405DH</small></td><td class="n">THD voltage average</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16478<small>doc 405EH</small></td><td class="n">THD I1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16479"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16479<small>doc 405FH</small></td><td class="n">THD I2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16480<small>doc 4060H</small></td><td class="n">THD I3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16481<small>doc 4061H</small></td><td class="n">THD current average</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17920"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17920<small>doc 4600H-4601H</small></td><td class="n">Phase A current demand</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17922"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17922<small>doc 4602H-4603H</small></td><td class="n">Phase B current demand</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17924"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17924<small>doc 4604H-4605H</small></td><td class="n">Phase C current demand</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17952"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17952<small>doc 4620H-4621H</small></td><td class="n">Phase A import active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17954"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17954<small>doc 4622H-4623H</small></td><td class="n">Phase A export active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17956"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17956<small>doc 4624H-4625H</small></td><td class="n">Phase B import active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17958"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17958<small>doc 4626H-4627H</small></td><td class="n">Phase B export active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17960"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17960<small>doc 4628H-4629H</small></td><td class="n">Phase C import active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17962"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17962<small>doc 462AH-462BH</small></td><td class="n">Phase C export active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual&#x27;s read example returns frequency 50.00 Hz as 42 48 00 00 and voltages as 42 C7 CC CD, high word first; dword values are defined as high word first (Rx = high word x 65536 + low word). All 32-bit values here are ABCD.</li><li>IMPORTANT - primary vs secondary: Basic Parameter Mode (101DH) controls the real-time float block (4000H-4047H and 4600H-4605H). Its default is 0 = Secondary. Only with 101DH = 1 do the registers hold primary values, and only then are the scales and units in this map correct for voltage, current, power and demand. In secondary mode the manual gives primary voltage = value x PT1/PT2, current = value x CT1/CT2, power = value x (PT1/PT2) x (CT1/CT2) / 1000 (kW, kvar, kVA). For 333 mV, Rogowski (100 mV/50 Hz) and 80/100/200 mA CT options the manual says to use CT2 = 1 in that calculation, so the raw current value is then not a secondary-side ampere reading. This map cannot express a ratio taken from other registers, and PT1 is not mapped (see below), so set 101DH = 1 before using these registers. Frequency, power factor, unbalance and load type are the same in both modes.</li><li>Power, reactive power, apparent power and power demand floats are divided by 1000 to give kW, kvar and kVA (primary mode), so scale 0.001 is used with those units.</li><li>Energy scale depends on Energy Display Mode (1019H), default 0 = Primary: the energy table gives Rx/10 for primary mode, and the worked write example (0A9D4089H = 17807783.3 kWh) matches. Mode 1 (Secondary) is Rx/1000. Mode 2 is labelled &#x27;Primary in 0.01kWh&#x27; in the settings table but grouped with Rx/1000 in the energy table and shown as 1 Wh resolution on the display menu, so its resolution is unclear. Scale 0.1 in this map is valid only with 1019H = 0, and each energy register says so.</li><li>Left out: Reactive and apparent power demand (4044H/4046H), because the table gives them each other&#x27;s formula and unit.</li><li>Left out: channel 1/2 baud rate (1002H, 102FH): listed as 16-bit words with a 2400-115200 range, which cannot fit a word, so the encoding is unclear.</li><li>Left out: PT1 (1005H-1006H) and PT2 (1007H) because their decimal ranges (50.0 ...) are not matched by a stated scale.</li><li>The 0FFEH protocol register lists &#x27;2: BACnet MS/TP&#x27; in the table but its note says 1 selects BACnet, so only 0 = Modbus is given.</li><li>Not covered: 100 ms metering block (3000H), max/min, harmonics per order, sequence components, TOU, alarms, data logs, I/O module settings and SunSpec registers.</li><li>When writing with function 10H, one command may only modify one register region (system parameters, status, clock, alarm settings, I/O settings, logs).</li><li>Left out: net active and net reactive energy (4052H, 4056H). The table types them &#x27;int32&#x27;, but the manual&#x27;s data-type section defines only word, int, dword (high word first) and float, so the signed 32-bit encoding and word order are not stated.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Accuenergy Acuvim II Series</h2><div class="faq"><details open><summary>What Modbus registers does the Accuenergy Acuvim II Series have?</summary><p>This map lists 102 registers: 2 coils, 4 discrete inputs, 96 holding registers. 48 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Accuenergy Acuvim II Series Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists each register as a hex address (e.g. 4000H) with its decimal equivalent (16384); that number is sent on the wire unchanged. Its example query for frequency uses start address 40 00H.</p></details><details><summary>What byte order does the Accuenergy Acuvim II Series use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Accuenergy Acuvim II Series?</summary><p>Start with HR 16384 Frequency (Frequency); HR 16386 Phase 1 voltage (Phase 1 voltage); HR 16402 Phase A current (Phase A current); HR 16418 Total system power (Total system power); HR 16442 Total power factor (Total power factor); HR 16456 Import active energy (Import active energy); HR 16458 Export active energy (Export active energy); HR 4125 Basic parameter mode (Primary/secondary mode for float readings).</p></details><details><summary>How do I enable Modbus control of the Accuenergy Acuvim II Series?</summary><p>Channel 1 must be set to Modbus (0FFEH = 0) from the front panel or software. Writable registers are changed with function 10H; relays on I/O modules are switched with function 05.</p></details><details><summary>Where is the official Accuenergy Acuvim II Series Modbus documentation?</summary><p>The source is Acuvim II Series Power Meter User Manual (V3.2.16), revision 2026-09, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-User-Manual-1040E1303.pdf.</p></details></div>
<h2>More Accuenergy Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/accuenergy/acurev-1310" data-row><span class="k">Power meter</span><h3>Accuenergy AcuRev 1310 series DIN-rail power meter</h3><p>Accuenergy AcuRev 1310 series (1312/1313/1314) DIN-rail meters, Modbus map workbook revision 1.1.</p><div class="meta">150 registers &middot; 96 writable &middot; RTU</div><span class="sr-only"> Also known as: AcuRev 1312, AcuRev 1313, AcuRev 1314, AcuRev 1310</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acuvim-l" data-row><span class="k">Power meter</span><h3>Accuenergy Acuvim-L Series</h3><p>Accuenergy Acuvim-L series multifunction power and energy meters, user manual V4 (V 4.1.12, revised March 2026).</p><div class="meta">112 registers &middot; 55 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Acuvim-CL, Acuvim-EL</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dcm1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCM1 DC energy meter for EV chargers (Modbus RTU / TCP)</h3><p>DCM1 300 A / 600 A, 1000 V DC meters (MID, Eichrecht and LNE variants) with RS485 and Ethernet, protocol version 1.11.</p><div class="meta">71 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DCM1A60V10L20S1PFA, DCM1A60V10L20S1PFB, DCM1A60V10L20S2DEB, DCM1A60V10L20S3DEB, DCM1A60V10L20S2DEBF, DCM1A60V10L20S3DEBF, DCM1A30V10L20S1PFA, DCM1A30V10L20S1PFB, DCM1A30V10L20S2DEB, DCM1A30V10L20S3DEB, DCM1A30V10L20S2DEBF, DCM1A30V10L20S3DEBF, DCM1A60V10L20S1ULB, DCM1A30V10L20S1ULB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em270-em280" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM270 / EM280 dual three-phase energy meters with TCD current sensors</h3><p>EM270 X (firmware r.b0+), EM270 W (r.C0+) and EM280 (r.E0+) on RS485 Modbus RTU, per communication protocol version 5 revision 1 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM270, EM280, EM270 X, EM270 W, EM27072DMV53X2SX, EM28072DMV53X2SX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm15" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM15 power analyzer</h3><p>WM15-96 three-phase panel power analyzers with RS485 Modbus RTU (OS / OSPF / HOS versions), protocol version 1.2.</p><div class="meta">119 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: WM15, WM15-96, WM1596AV53XOSX, WM1596AV53XOSPFB, WM1596AV53HOSX</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-e3-mini" data-row><span class="k">Power meter</span><h3>Circutor CVM-E3-MINI</h3><p>Circutor CVM-E3-MINI DIN-rail power analyzer, RS-485 Modbus RTU (Map 2 / CVM-C10-compatible addresses), manual M170B01-03-25B.</p><div class="meta">104 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-E3-MINI-ITF-RS485, CVM-E3-MINI-MC, CVM-E3-MINI-FLEX, CVM-E3-MINI-mV, CVM-E3-MINI-ITF-WiEth</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm120-modbus" data-row><span class="k">Energy meter</span><h3>Eastron SDM120-Modbus</h3><p>Eastron SDM120Modbus single-phase DIN-rail meter (direct connected), protocol implementation V2.4.</p><div class="meta">28 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM120M, SDM120Modbus, SDM120-M</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm630mct" data-row><span class="k">Energy meter</span><h3>Eastron SDM630MCT</h3><p>Eastron SDM630MCT three-phase CT-connected DIN-rail meter with RS485 Modbus RTU, protocol implementation V1.7.</p><div class="meta">109 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM630 MCT</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-User-Manual-1040E1303.pdf" rel="nofollow noopener" target="_blank">Acuvim II Series Power Meter User Manual &middot; V3.2.16 &middot; rev. 2026-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
