<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Accuenergy Acuvim-L Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Accuenergy Acuvim-L Modbus register map: 112 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Accuenergy Acuvim-L Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Accuenergy Acuvim-L Modbus register map: 112 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Accuenergy Acuvim-L Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Accuenergy Acuvim-L Modbus register map: 112 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l",
   "url": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l",
   "name": "Accuenergy Acuvim-L Modbus Register List & Map | Easy Modbus",
   "description": "Accuenergy Acuvim-L Modbus register map: 112 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l#dataset",
   "name": "Accuenergy Acuvim-L Series Modbus register map",
   "description": "The Acuvim-L is a panel-mount multifunction power and energy meter with RS485 Modbus RTU and optional expansion modules (Ethernet with Modbus TCP, I/O). All register data is in holding registers at hex addresses: settings and status as 16-bit words, real-time readings as 32-bit floats from 2180H, energy as scaled 32-bit integers from 2080H and THD as scaled 16-bit values. Relays and digital inputs on I/O modules use coil and discrete-input functions. Accuenergy Acuvim-L Modbus register map: 112 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l",
   "keywords": [
    "Accuenergy Acuvim-L Series Modbus register map",
    "Accuenergy Acuvim-L Series Modbus registers",
    "Accuenergy Modbus map",
    "Acuvim-CL Modbus register map",
    "Acuvim-EL Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Acuvim-L Multifunction Power and Energy Meter Users Manual",
    "url": "https://www.accuenergy.com/wp-content/uploads/Acuvim-L-Multifunction-Power-and-Energy-Meter-User-Manual-v4.pdf",
    "author": {
     "@type": "Organization",
     "name": "Accuenergy"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Accuenergy Acuvim-L Series",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Accuenergy Acuvim-L Series have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 112 registers: 2 coils, 4 discrete inputs, 106 holding registers. 55 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Accuenergy Acuvim-L Series Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each register is listed by hex address (e.g. 2180H) with its decimal value (8576); that number goes on the wire unchanged, as in the manual's query example with start address 40 00H."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Accuenergy Acuvim-L Series use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Accuenergy Acuvim-L Series?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8576 Frequency (Frequency); HR 8578 Phase 1 voltage (Phase 1 voltage); HR 8594 Phase A current (Phase A current); HR 8614 Total system power (Total system power); HR 8638 Total power factor (Total power factor); HR 8320 Import active energy (Import active energy); HR 8322 Export active energy (Export active energy); HR 4125 Basic parameter mode (Primary/secondary mode for float readings)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Accuenergy Acuvim-L Series?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Channel 1 must be set to Modbus (0FFEH = 0, the default). Writable registers are changed with function 10H; relays on an I/O module are switched with function 05."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Accuenergy Acuvim-L Series Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Acuvim-L Multifunction Power and Energy Meter Users Manual (V 4.1.12), revision 2026-03, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/Acuvim-L-Multifunction-Power-and-Energy-Meter-User-Manual-v4.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Accuenergy",
     "item": "https://easymodbus.com/modbus-register-maps/accuenergy/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Acuvim-L Series",
     "item": "https://easymodbus.com/modbus-register-maps/accuenergy/acuvim-l"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/accuenergy/">Accuenergy</a></li><li aria-current="page">Acuvim-L Series</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Accuenergy</span> Acuvim-L Series Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Acuvim-L is a panel-mount multifunction power and energy meter with RS485 Modbus RTU and optional expansion modules (Ethernet with Modbus TCP, I/O). All register data is in holding registers at hex addresses: settings and status as 16-bit words, real-time readings as 32-bit floats from 2180H, energy as scaled 32-bit integers from 2080H and THD as scaled 16-bit values. Relays and digital inputs on I/O modules use coil and discrete-input functions.</p>
<p>This page lists <strong>112 Modbus registers</strong> for the Accuenergy Acuvim-L Series &mdash; 55 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Accuenergy&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/accuenergy/">Accuenergy</a></dd></div><div><dt>Model</dt><dd>Acuvim-L Series</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>112 (55 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Acuvim-CL, Acuvim-EL</dd></div><div><dt>Source document</dt><dd><a href="https://www.accuenergy.com/wp-content/uploads/Acuvim-L-Multifunction-Power-and-Energy-Meter-User-Manual-v4.pdf" rel="nofollow noopener" target="_blank">Acuvim-L Multifunction Power and Energy Meter Users Manual &middot; V 4.1.12 &middot; rev. 2026-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/accuenergy/acuvim-l.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/accuenergy/acuvim-l.json">JSON</a>
  <a class="btn" href="https://www.accuenergy.com/wp-content/uploads/Acuvim-L-Multifunction-Power-and-Energy-Meter-User-Manual-v4.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Accuenergy Acuvim-L Series</h2>
<div class="answer"><b>Integration in brief</b><p>Read the floats at 2180H-21D3H with function 03 (high word first) for voltage, current, power, PF and demand, and the uint32 energy counters from 2080H. Set Basic Parameter Mode 101DH = 1 so floats are already primary values.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8576">HR 8576</a></td><td class="n">Frequency</td><td class="f">FLOAT32 ABCD</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8578">HR 8578</a></td><td class="n">Phase 1 voltage</td><td class="f">FLOAT32 ABCD</td><td>Phase 1 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8594">HR 8594</a></td><td class="n">Phase A current</td><td class="f">FLOAT32 ABCD</td><td>Phase A current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8614">HR 8614</a></td><td class="n">Total system power</td><td class="f">FLOAT32 ABCD</td><td>Total system power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8638">HR 8638</a></td><td class="n">Total power factor</td><td class="f">FLOAT32 ABCD</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8320">HR 8320</a></td><td class="n">Import active energy</td><td class="f">UINT32 ABCD</td><td>Import active energy</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8322">HR 8322</a></td><td class="n">Export active energy</td><td class="f">UINT32 ABCD</td><td>Export active energy</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4125">HR 4125</a></td><td class="n">Basic parameter mode</td><td class="f">UINT16</td><td>Primary/secondary mode for float readings</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Channel 1 must be set to Modbus (0FFEH = 0, the default). Writable registers are changed with function 10H; relays on an I/O module are switched with function 05.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All register data is read with function 03; the manual lists no function 04. Relays use functions 01/05 and digital inputs function 02.</li><li>Float readings are secondary-mode values unless Basic Parameter Mode 101DH is set to 1 (Primary); the default is Secondary.</li><li>Energy counters are integers whose resolution follows the energy display mode.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Channel 1 defaults: address 1, 19200 bps, no parity with 1 stop bit (parity code 3).</li><li>Set wiring type (1003H/1004H) and CT/PT ratios to match the installation before relying on readings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>System status flags (102EH) should be cleared after reading or new alarm/SOE records may not be stored.</li><li>Writing 1 to Clear energy (1016H) erases the energy counters.</li></ul>
</section>
<h2 id="registers">Accuenergy Acuvim-L Series Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>2</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>4</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>106</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">112 of 112 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Accuenergy Acuvim-L Series Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 0000H</small></td><td class="n">Relay 1</td><td class="d">Requires an I/O module with relays. FF00H on, 0000H off.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">Relay 2</td><td class="d">Requires an I/O module with relays.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 0000H</small></td><td class="n">DI1</td><td class="d">Requires an I/O module with digital inputs.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 0001H</small></td><td class="n">DI2</td><td class="d">Requires an I/O module with digital inputs.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 0002H</small></td><td class="n">DI3</td><td class="d">Requires an I/O module with digital inputs.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 0003H</small></td><td class="n">DI4</td><td class="d">Requires an I/O module with digital inputs.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4093"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4093<small>doc 0FFDH</small></td><td class="n">Frequency selection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 50 Hz; 1 = 60 Hz</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4094"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4094<small>doc 0FFEH</small></td><td class="n">Channel 1 communication protocol</td><td class="d">0 = Modbus (default). The BACnet code is printed inconsistently (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Modbus</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4095"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4095<small>doc 0FFFH</small></td><td class="n">Channel 1 parity</td><td class="d">Default 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even; 1 = Odd; 2 = None, 2 stop bits; 3 = None, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4096<small>doc 1000H</small></td><td class="n">Password</td><td class="d">0 to 9999.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4097<small>doc 1001H</small></td><td class="n">Channel 1 address</td><td class="d">Modbus address 1 to 247. Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4099"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4099<small>doc 1003H</small></td><td class="n">Voltage input wiring type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 3LN; 1 = 1LN; 2 = 2LL; 3 = 3LL; 4 = 1LL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4100<small>doc 1004H</small></td><td class="n">Current input wiring type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 3CT; 1 = 1CT; 2 = 2CT</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104<small>doc 1008H</small></td><td class="n">CT1</td><td class="d">CT primary current in A; range depends on CT type.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4105<small>doc 1009H</small></td><td class="n">CT2</td><td class="d">CT secondary rating; allowed codes depend on meter CT option.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 A; 5 = 5 A; 100 = 100 mV/50 Hz; 120 mV/60 Hz; 333 = 333 mV</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4106<small>doc 100AH</small></td><td class="n">kWh pulse constant</td><td class="d">1 to 60000. Default 5000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4107<small>doc 100BH</small></td><td class="n">kvarh pulse constant</td><td class="d">1 to 60000. Default 5000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4108<small>doc 100CH</small></td><td class="n">LCD backlight time</td><td class="d">0 to 120.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4109<small>doc 100DH</small></td><td class="n">Demand interval</td><td class="d">1 to 30. Default 15.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4110<small>doc 100EH</small></td><td class="n">Demand method</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Fixed window; 1 = Sliding window; 2 = Thermal; 3 = Rolling window</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4111<small>doc 100FH</small></td><td class="n">Clear demand</td><td class="d">Write 1 to clear demand.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Clear</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4112<small>doc 1010H</small></td><td class="n">Clear max/min</td><td class="d">Write 1 to clear max/min records.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Clear</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4113<small>doc 1011H</small></td><td class="n">Clear run hours</td><td class="d">Write 1 to clear the run-time counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Clear</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4114<small>doc 1012H</small></td><td class="n">Current I1 direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4115<small>doc 1013H</small></td><td class="n">Current I2 direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4116<small>doc 1014H</small></td><td class="n">Current I3 direction</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Positive; 1 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4117<small>doc 1015H</small></td><td class="n">VAR/PF convention</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = IEC; 1 = IEEE</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4118<small>doc 1016H</small></td><td class="n">Clear energy</td><td class="d">Write 1 to clear energy counters.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Clear</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4121<small>doc 1019H</small></td><td class="n">Energy display mode</td><td class="d">Changes energy register resolution; see notes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Primary in kWh; 1 = Secondary; 2 = Primary in 0.01 kWh</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4125<small>doc 101DH</small></td><td class="n">Basic parameter mode</td><td class="d">Selects primary- or secondary-side values in float registers.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Secondary; 1 = Primary</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4127<small>doc 101FH</small></td><td class="n">Seal status</td><td class="d">0x0A means sealed; anything else unsealed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">10 = Sealed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4135<small>doc 1027H</small></td><td class="n">Line N current method</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Calculated; 1 = Measured</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4142<small>doc 102EH</small></td><td class="n">System status</td><td class="d">New-record flags; clear after reading.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = New alarm record; bit 1 = New SOE record</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4144<small>doc 1030H</small></td><td class="n">Channel 2 parity</td><td class="d">Second port (communication module).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Even; 1 = Odd; 2 = None, 2 stop bits; 3 = None, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4145<small>doc 1031H</small></td><td class="n">Channel 2 address</td><td class="d">1 to 247. Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4146<small>doc 1032H</small></td><td class="n">Alarm record number</td><td class="d">0 = none; 1 to 16 = latest alarm record.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4148<small>doc 1034H-1035H</small></td><td class="n">Run time</td><td class="d">Meter running hours, 0.01 h resolution.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4150<small>doc 1036H</small></td><td class="n">Modules connection status</td><td class="d">1 = I/O module connected.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = AXM-IO11; bit 1 = AXM-IO12; bit 2 = AXM-IO21; bit 3 = AXM-IO22; bit 4 = AXM-IO31; bit 5 = AXM-IO32</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4159<small>doc 103FH</small></td><td class="n">Clock week</td><td class="d">0 to 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4160<small>doc 1040H</small></td><td class="n">Clock year</td><td class="d">2000 to 2099.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4161<small>doc 1041H</small></td><td class="n">Clock month</td><td class="d">1 to 12.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4162<small>doc 1042H</small></td><td class="n">Clock day</td><td class="d">1 to 31.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4163<small>doc 1043H</small></td><td class="n">Clock hour</td><td class="d">0 to 23.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4164<small>doc 1044H</small></td><td class="n">Clock minute</td><td class="d">0 to 59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4165<small>doc 1045H</small></td><td class="n">Clock second</td><td class="d">0 to 59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8320<small>doc 2080H-2081H</small></td><td class="n">Import active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8322<small>doc 2082H-2083H</small></td><td class="n">Export active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8324<small>doc 2084H-2085H</small></td><td class="n">Total active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8328<small>doc 2088H-2089H</small></td><td class="n">Active energy Q1</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8330<small>doc 208AH-208BH</small></td><td class="n">Active energy Q2</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8332<small>doc 208CH-208DH</small></td><td class="n">Active energy Q3</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8334"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8334<small>doc 208EH-208FH</small></td><td class="n">Active energy Q4</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8336<small>doc 2090H-2091H</small></td><td class="n">Import reactive energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8338<small>doc 2092H-2093H</small></td><td class="n">Export reactive energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8340<small>doc 2094H-2095H</small></td><td class="n">Total reactive energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8352<small>doc 20A0H-20A1H</small></td><td class="n">Import apparent energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8354<small>doc 20A2H-20A3H</small></td><td class="n">Export apparent energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8356"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8356<small>doc 20A4H-20A5H</small></td><td class="n">Total apparent energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8368<small>doc 20B0H-20B1H</small></td><td class="n">Phase A import active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8370"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8370<small>doc 20B2H-20B3H</small></td><td class="n">Phase A export active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8372"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8372<small>doc 20B4H-20B5H</small></td><td class="n">Phase B import active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8374"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8374<small>doc 20B6H-20B7H</small></td><td class="n">Phase B export active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8376<small>doc 20B8H-20B9H</small></td><td class="n">Phase C import active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8378<small>doc 20BAH-20BBH</small></td><td class="n">Phase C export active energy</td><td class="d">Scale 0.1 only with energy display mode 1019H = 0 (default); mode 1 is Rx/1000.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8576"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8576<small>doc 2180H-2181H</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8578"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8578<small>doc 2182H-2183H</small></td><td class="n">Phase 1 voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8580"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8580<small>doc 2184H-2185H</small></td><td class="n">Phase 2 voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8582"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8582<small>doc 2186H-2187H</small></td><td class="n">Phase 3 voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8584"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8584<small>doc 2188H-2189H</small></td><td class="n">Average phase voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8586"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8586<small>doc 218AH-218BH</small></td><td class="n">Line voltage 1-2</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8588"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8588<small>doc 218CH-218DH</small></td><td class="n">Line voltage 2-3</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8590"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8590<small>doc 218EH-218FH</small></td><td class="n">Line voltage 3-1</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8592"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8592<small>doc 2190H-2191H</small></td><td class="n">Average line voltage</td><td class="d">Primary volts only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8594"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8594<small>doc 2192H-2193H</small></td><td class="n">Phase A current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8596"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8596<small>doc 2194H-2195H</small></td><td class="n">Phase B current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8598"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8598<small>doc 2196H-2197H</small></td><td class="n">Phase C current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8600"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8600<small>doc 2198H-2199H</small></td><td class="n">Neutral current calculated</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8602<small>doc 219AH-219BH</small></td><td class="n">Neutral current measured</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8604<small>doc 219CH-219DH</small></td><td class="n">Total current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8606<small>doc 219EH-219FH</small></td><td class="n">Average current</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8608<small>doc 21A0H-21A1H</small></td><td class="n">Phase A power</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8610<small>doc 21A2H-21A3H</small></td><td class="n">Phase B power</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8612<small>doc 21A4H-21A5H</small></td><td class="n">Phase C power</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8614<small>doc 21A6H-21A7H</small></td><td class="n">Total system power</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8616<small>doc 21A8H-21A9H</small></td><td class="n">Phase A reactive power</td><td class="d">Value/1000 = primary kvar only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8618<small>doc 21AAH-21ABH</small></td><td class="n">Phase B reactive power</td><td class="d">Value/1000 = primary kvar only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8620<small>doc 21ACH-21ADH</small></td><td class="n">Phase C reactive power</td><td class="d">Value/1000 = primary kvar only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8622<small>doc 21AEH-21AFH</small></td><td class="n">Total reactive power</td><td class="d">Value/1000 = primary kvar only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8624<small>doc 21B0H-21B1H</small></td><td class="n">Phase A apparent power</td><td class="d">Value/1000 = primary kVA only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8626"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8626<small>doc 21B2H-21B3H</small></td><td class="n">Phase B apparent power</td><td class="d">Value/1000 = primary kVA only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8628"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8628<small>doc 21B4H-21B5H</small></td><td class="n">Phase C apparent power</td><td class="d">Value/1000 = primary kVA only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8630"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8630<small>doc 21B6H-21B7H</small></td><td class="n">Total apparent power</td><td class="d">Value/1000 = primary kVA only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8632"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8632<small>doc 21B8H-21B9H</small></td><td class="n">Phase A power factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8634"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8634<small>doc 21BAH-21BBH</small></td><td class="n">Phase B power factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8636"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8636<small>doc 21BCH-21BDH</small></td><td class="n">Phase C power factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8638"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8638<small>doc 21BEH-21BFH</small></td><td class="n">Total power factor</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8640<small>doc 21C0H-21C1H</small></td><td class="n">Voltage unbalance</td><td class="d">Raw value is a fraction; x100 gives percent.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 100</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8642"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8642<small>doc 21C2H-21C3H</small></td><td class="n">Current unbalance</td><td class="d">Raw value is a fraction; x100 gives percent.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 100</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8644"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8644<small>doc 21C4H-21C5H</small></td><td class="n">Load characteristic</td><td class="d">Character code of load type.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">67 = C (capacitive); 76 = L (inductive); 82 = R (resistive)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8646"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8646<small>doc 21C6H-21C7H</small></td><td class="n">Power demand</td><td class="d">Value/1000 = primary kW only if 101DH = 1; secondary mode needs PT/CT ratios, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8652"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8652<small>doc 21CCH-21CDH</small></td><td class="n">Phase A current demand</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8654"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8654<small>doc 21CEH-21CFH</small></td><td class="n">Phase B current demand</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8656"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8656<small>doc 21D0H-21D1H</small></td><td class="n">Phase C current demand</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8658"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8658<small>doc 21D2H-21D3H</small></td><td class="n">Neutral current demand</td><td class="d">Primary amps only if 101DH = 1; default 0 gives secondary-mode values, see notes.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16474"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16474<small>doc 405AH</small></td><td class="n">THD V1 (V12)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16475"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16475<small>doc 405BH</small></td><td class="n">THD V2 (V31)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16476"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16476<small>doc 405CH</small></td><td class="n">THD V3 (V23)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16477"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16477<small>doc 405DH</small></td><td class="n">THD voltage average</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16478"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16478<small>doc 405EH</small></td><td class="n">THD I1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16479"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16479<small>doc 405FH</small></td><td class="n">THD I2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16480"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16480<small>doc 4060H</small></td><td class="n">THD I3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16481"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16481<small>doc 4061H</small></td><td class="n">THD current average</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the read example returns frequency 50.00 Hz as 42 48 00 00 (high word first) and dword values are defined as high word first. All 32-bit values here are ABCD.</li><li>IMPORTANT - primary vs secondary: Basic Parameter Mode (101DH) controls the real-time float block (Table 6-19, 2180H-21D3H). Its default is 0 = Secondary. Only with 101DH = 1 do the registers hold primary values, and only then are the scales and units in this map correct for voltage, current, power and demand. In secondary mode the manual gives primary voltage = value x PT1/PT2, current = value x CT1/CT2, power = value x (PT1/PT2) x (CT1/CT2) / 1000 (kW, kvar, kVA). For 333 mV and Rogowski (100 mV/50 Hz, 120 mV/60 Hz) CT options the manual says to use CT2 = 1 in that calculation, so the raw current value is then not a secondary-side ampere reading. This map cannot express a ratio taken from other registers, and PT1/PT2 are not mapped (see below), so set 101DH = 1 before using these registers. Frequency, power factor, unbalance and load type are the same in both modes.</li><li>Power, reactive power, apparent power and power demand floats are divided by 1000 to give kW, kvar and kVA (primary mode), so scale 0.001 is used with those units.</li><li>Energy scale depends on Energy Display Mode (1019H). The manual states the default is &#x27;Primary 0.1 Mode&#x27; (register value 0, &#x27;Primary in kWh&#x27;), for which the energy table gives Rx/10; scale 0.1 in this map is valid only in that mode and each energy register says so. Secondary mode (1) is Rx/1000. Mode 2 is labelled &#x27;Primary in 0.01kWh&#x27; in the settings table but &#x27;Primary 0.001 Mode&#x27; (Rx/1000) in the energy table, so its resolution is unclear.</li><li>The manual&#x27;s worked examples read the 4000H block (frequency at 4000H, energy at 4048H), but the v4 address tables list real-time floats at 3000H and 2180H and energy at 2080H. This map uses the tabulated 2180H/2080H addresses.</li><li>Left out: net active/reactive/apparent energy (2086H, 2096H, 20A6H), typed uint32 but with a signed range; reactive and apparent power demand (21C8H/21CAH), whose formulas and units are swapped in the table.</li><li>Left out: channel 1/2 baud rate (1002H, 102FH) and PT1/PT2 (1005H-1007H), whose encodings in a 16-bit word are not explained.</li><li>Not covered: 3000H basic block (duplicates 2180H), harmonics by order, max/min, TOU, alarms, logs and I/O module settings.</li><li>The channel 1 protocol register (0FFEH) lists 2 = BACnet MS/TP in the table, but the note under the table says 1 selects BACnet, so only 0 = Modbus is given.</li><li>The energy table prints apparent-energy units as kVA; they are given here as kVAh.</li><li>The address-block discrepancy above has not been checked on a meter: the worked examples and the historical-log section use 4000H (frequency) and 4002H (phase A voltage), while the register tables give 2180H/2080H. If 2180H returns an exception on older firmware, compare with the Acuvim II map.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Accuenergy Acuvim-L Series</h2><div class="faq"><details open><summary>What Modbus registers does the Accuenergy Acuvim-L Series have?</summary><p>This map lists 112 registers: 2 coils, 4 discrete inputs, 106 holding registers. 55 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Accuenergy Acuvim-L Series Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each register is listed by hex address (e.g. 2180H) with its decimal value (8576); that number goes on the wire unchanged, as in the manual&#x27;s query example with start address 40 00H.</p></details><details><summary>What byte order does the Accuenergy Acuvim-L Series use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Accuenergy Acuvim-L Series?</summary><p>Start with HR 8576 Frequency (Frequency); HR 8578 Phase 1 voltage (Phase 1 voltage); HR 8594 Phase A current (Phase A current); HR 8614 Total system power (Total system power); HR 8638 Total power factor (Total power factor); HR 8320 Import active energy (Import active energy); HR 8322 Export active energy (Export active energy); HR 4125 Basic parameter mode (Primary/secondary mode for float readings).</p></details><details><summary>How do I enable Modbus control of the Accuenergy Acuvim-L Series?</summary><p>Channel 1 must be set to Modbus (0FFEH = 0, the default). Writable registers are changed with function 10H; relays on an I/O module are switched with function 05.</p></details><details><summary>Where is the official Accuenergy Acuvim-L Series Modbus documentation?</summary><p>The source is Acuvim-L Multifunction Power and Energy Meter Users Manual (V 4.1.12), revision 2026-03, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/Acuvim-L-Multifunction-Power-and-Energy-Meter-User-Manual-v4.pdf.</p></details></div>
<h2>More Accuenergy Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/accuenergy/acurev-1310" data-row><span class="k">Power meter</span><h3>Accuenergy AcuRev 1310 series DIN-rail power meter</h3><p>Accuenergy AcuRev 1310 series (1312/1313/1314) DIN-rail meters, Modbus map workbook revision 1.1.</p><div class="meta">150 registers &middot; 96 writable &middot; RTU</div><span class="sr-only"> Also known as: AcuRev 1312, AcuRev 1313, AcuRev 1314, AcuRev 1310</span></a></li><li><a class="card" href="/modbus-register-maps/accuenergy/acuvim-ii" data-row><span class="k">Power meter</span><h3>Accuenergy Acuvim II Series</h3><p>Accuenergy Acuvim II series multifunction power meters (manual 1040E1303, V3.2.16 revised September 2026).</p><div class="meta">102 registers &middot; 48 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Acuvim IIR, Acuvim IIW</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dct1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCT1 DC energy meter (Modbus RTU)</h3><p>DCT1 300 A and 600 A / 1000 V DC meters, with and without signed data (S1/S2/S3), protocol version 1.1.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: DCT1A60V10LS1X, DCT1A60V10LS2EC, DCT1A60V10LS3EC, DCT1A30V10LS1X, DCT1A30V10LS2EC, DCT1A30V10LS3EC</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em271" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM271 dual three-phase energy meter with TCD current sensors</h3><p>EM271 (firmware r.d0+, PF values from r.d2) on RS485 Modbus RTU, per communication protocol version 1 revision 2 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM271, EM27172DMV53X2SX, EM27172DMV63X2SX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm20-wm30-wm40" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM20 / WM30 / WM40 power analyzers</h3><p>WM20, WM30 and WM40 modular power analyzers with an RS485 (or Ethernet) Modbus module, protocol internal version rev. 4.0 (2018-03-28); WM30 = firmware letter X, WM40 = Y, WM20 = Z.</p><div class="meta">79 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: WM20, WM30, WM40, WM20-96, WM30-96, WM40-96</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/recmax-cvm" data-row><span class="k">Power meter (earth leakage breaker with reclosing and metering)</span><h3>Circutor RECmax-CVM</h3><p>Circutor RECmax-CVM earth-leakage circuit breaker with automatic reclosing and built-in analyzer, manual M175B01-03-22A.</p><div class="meta">100 registers &middot; 20 writable &middot; RTU</div></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm120ct-40ma" data-row><span class="k">Energy meter</span><h3>Eastron SDM120CT-40mA</h3><p>Eastron SDM120CT-40mA single-phase CT-connected DIN-rail meter with RS485 Modbus RTU, user manual V1.0 (2026-07-16).</p><div class="meta">31 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM120CT-M-40mA, SDM120CT-M 40mA</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/iq-250-260" data-row><span class="k">Power meter</span><h3>Eaton IQ 250 / IQ 260 Electronic Power Meter</h3><p>Eaton IQ 250 and IQ 260 meters (including the L logging versions), Modbus map Appendix B of IB02601006E.</p><div class="meta">97 registers &middot; 19 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ 250L, IQ 260L, IQ250, IQ260</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.accuenergy.com/wp-content/uploads/Acuvim-L-Multifunction-Power-and-Energy-Meter-User-Manual-v4.pdf" rel="nofollow noopener" target="_blank">Acuvim-L Multifunction Power and Energy Meter Users Manual &middot; V 4.1.12 &middot; rev. 2026-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
