<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ACI Wall Plate Series Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="ACI Wall Plate Series Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/aci/wall-plate-series">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ACI Wall Plate Series Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="ACI Wall Plate Series Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/aci/wall-plate-series">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ACI Wall Plate Series Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="ACI Wall Plate Series Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/aci/wall-plate-series",
   "url": "https://easymodbus.com/modbus-register-maps/aci/wall-plate-series",
   "name": "ACI Wall Plate Series Modbus Register List & Map | Easy Modbus",
   "description": "ACI Wall Plate Series Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/aci/wall-plate-series#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/aci/wall-plate-series#dataset",
   "name": "ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus register map",
   "description": "ACI's stainless wall-plate room sensor for temperature, humidity or both, with a DIP-switch selectable BACnet MS/TP or Modbus RTU RS-485 interface and no analog output. Readings are signed tenths in input registers; a few holding registers set units, offsets and user labels. ACI Wall Plate Series Modbus register map: 21 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/aci/wall-plate-series",
   "keywords": [
    "ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus register map",
    "ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus registers",
    "ACI (Automation Components Inc.) Modbus map",
    "A/RH-BM wall plate Modbus register map",
    "Wall Plate Series BACnet Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Wall Plate Series BACnet / Modbus User's Guide",
    "url": "https://www.workaci.com/media/791/download",
    "author": {
     "@type": "Organization",
     "name": "ACI (Automation Components Inc.)"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor",
    "description": "Sensor (room temperature / humidity)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/aci/wall-plate-series.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/aci/wall-plate-series.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 21 registers: 1 coil, 12 input registers, 8 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row gives a Reference (1-based, e.g. 3) and an Address (0-based, e.g. 2). The documented field here holds the Reference; the address field holds the Address column, which is what goes on the wire."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 2 Temperature sensor value (Temperature value); IR 3 RH sensor value (Relative humidity); HR 0 Temperature units (Temperature unit); IR 0 Sensors present (Which sensors are fitted); IR 9000 Unsigned test value (Decoding check 12345); IR 9001 Signed test value (Signed decoding check -12345)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "SW4 DIP 4 ON selects Modbus RTU; address on switches 1-7 (must not be 0); baud on switches 8-10; power-cycle or press reset after any switch change."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Wall Plate Series BACnet / Modbus User's Guide (I0000931), published free by ACI (Automation Components Inc.) at https://www.workaci.com/media/791/download."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ACI (Automation Components Inc.)",
     "item": "https://easymodbus.com/modbus-register-maps/aci/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Wall Plate Series BACnet/Modbus temperature/RH sensor",
     "item": "https://easymodbus.com/modbus-register-maps/aci/wall-plate-series"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/aci/">ACI (Automation Components Inc.)</a></li><li aria-current="page">Wall Plate Series BACnet/Modbus temperature/RH sensor</li></ol>
<p class="eyebrow">Sensor (room temperature / humidity) &middot; Modbus register map</p><h1><span class="mfr">ACI (Automation Components Inc.)</span> Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>ACI&#x27;s stainless wall-plate room sensor for temperature, humidity or both, with a DIP-switch selectable BACnet MS/TP or Modbus RTU RS-485 interface and no analog output. Readings are signed tenths in input registers; a few holding registers set units, offsets and user labels.</p>
<p>This page lists <strong>21 Modbus registers</strong> for the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor &mdash; 9 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ACI (Automation Components Inc.)&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/aci/">ACI (Automation Components Inc.)</a></dd></div><div><dt>Model</dt><dd>Wall Plate Series BACnet/Modbus temperature/RH sensor</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (room temperature / humidity)</a></dd></div><div><dt>Registers</dt><dd>21 (9 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>A/RH-BM wall plate, Wall Plate Series BACnet Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://www.workaci.com/media/791/download" rel="nofollow noopener" target="_blank">Wall Plate Series BACnet / Modbus User&#x27;s Guide &middot; I0000931</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/aci/wall-plate-series.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/aci/wall-plate-series.json">JSON</a>
  <a class="btn" href="https://www.workaci.com/media/791/download" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor</h2>
<div class="answer"><b>Integration in brief</b><p>Switch the sensor to Modbus with SW4 DIP 4, give it a non-zero address and a fixed baud rate, then read input registers 2 (temperature, tenths) and 3 (RH) with function 04. Check input registers 9000/9001 once to confirm your master decodes unsigned and signed values correctly.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Temperature sensor value</td><td class="f">INT16</td><td>Temperature value</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-3">IR 3</a></td><td class="n">RH sensor value</td><td class="f">UINT16</td><td>Relative humidity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Temperature units</td><td class="f">UINT16</td><td>Temperature unit</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Sensors present</td><td class="f">BITMAP16</td><td>Which sensors are fitted</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-9000">IR 9000</a></td><td class="n">Unsigned test value</td><td class="f">UINT16</td><td>Decoding check 12345</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-9001">IR 9001</a></td><td class="n">Signed test value</td><td class="f">INT16</td><td>Signed decoding check -12345</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>SW4 DIP 4 ON selects Modbus RTU; address on switches 1-7 (must not be 0); baud on switches 8-10; power-cycle or press reset after any switch change.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Temperature unit is set by holding register 0, not fixed; values are tenths of that unit.</li><li>Test mode (coil 1000) substitutes HR1000/HR1001 values into the live registers and is cleared by reset or power cycle.</li><li>String registers: test string and user text are null terminated, serial number and firmware are not.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Set SW4 DIP 4 ON to select Modbus (factory default is BACnet MS/TP), then power-cycle or press reset.</li><li>Set the address on switches 1-7 (binary, 1-127). Address 0 is the factory default and cannot be used with Modbus.</li><li>Set the baud rate on switches 8-10 (9600-115200); auto-baud does not work in Modbus mode.</li><li>SW4 PAR 2 / PAR 1 DIP switches (1 = ON) set framing: 0/0 8-E-1, 0/1 8-O-1, 1/0 8-N-2, 1/1 8-N-1.</li><li>Move the EOL jumper to EN on the last device of the RS-485 trunk (default DIS).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The factory default is BACnet MS/TP with auto-baud; a sensor left at defaults will not answer Modbus.</li><li>Address 0 is invalid for Modbus.</li><li>8-None-1 framing is labelled non-standard by ACI.</li></ul>
</section>
<h2 id="registers">ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>1</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>12</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>8</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">21 of 21 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-1000"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1000<small>doc 1001</small></td><td class="n">Test mode enable</td><td class="d">1 = IR3/IR4 return the test values in HR1001/HR1002; not kept after reset.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled (live values); 1 = Enabled (test values)</td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Sensors present</td><td class="d">Which sensing elements are fitted.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Temperature sensor present; bit 1 = RH sensor present</td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Temperature sensor value</td><td class="d">Tenths, in the unit chosen in HR1 (address 0).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">RH sensor value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2000<small>doc 2001</small></td><td class="n">Temperature range min</td><td class="d">Lowest reportable temperature, tenths.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2001<small>doc 2002</small></td><td class="n">Temperature range max</td><td class="d">Highest reportable temperature, tenths.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2002<small>doc 2003</small></td><td class="n">RH range min</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2003<small>doc 2004</small></td><td class="n">RH range max</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9000<small>doc 9001</small></td><td class="n">Unsigned test value</td><td class="d">Always 12345; checks decoding.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9001<small>doc 9002</small></td><td class="n">Signed test value</td><td class="d">Always -12345; checks signed decoding.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9002<small>doc 9003-9006</small></td><td class="n">Test string</td><td class="d">Always &quot;-123.45&quot;, null terminated.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9006<small>doc 9007-9010</small></td><td class="n">Serial number</td><td class="d">ASCII, not null terminated.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9010<small>doc 9011-9016</small></td><td class="n">Firmware version</td><td class="d">ASCII, not null terminated, e.g. 02.00.000.90.</td><td class="f">STRING[12]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Temperature units</td><td class="d">Unit used for the temperature value and ranges.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">62 = °C; 63 = K; 64 = °F</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Temperature offset</td><td class="d">Added to the reading; -5.0 to 5.0 °C/K (-9.0 to 9.0 °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">RH offset</td><td class="d">Added to the RH reading; -10.0 to 10.0 %RH.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 1001</small></td><td class="n">Test mode temperature value</td><td class="d">Returned by IR3 while test mode is on.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 1002</small></td><td class="n">Test mode RH value</td><td class="d">Returned by IR4 while test mode is on.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9000<small>doc 9001-9016</small></td><td class="n">Device name</td><td class="d">User text, null terminated.</td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9016<small>doc 9017-9048</small></td><td class="n">Device location</td><td class="d">User text, null terminated.</td><td class="f">STRING[64]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9048"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9048<small>doc 9049-9080</small></td><td class="n">Device description</td><td class="d">User text, null terminated.</td><td class="f">STRING[64]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The map prints a 1-based Reference column and a 0-based Address column side by side (e.g. Reference 3 = Address 2 for the temperature value); this map uses the Address column.</li><li>RH values and RH range registers are described only as tenths of %RH without a sign statement; they are listed as unsigned since RH cannot be negative. The RH offset is explicitly allowed to be negative (example -16 = -1.6 %RH) so it is INT16.</li><li>Temperature registers carry no fixed unit: the unit follows holding register 0 (62 °C, 63 K, 64 °F).</li><li>Temperature-only models have no RH element and RH-only models no temperature element; input register 0 shows which is fitted.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor</h2><div class="faq"><details open><summary>What Modbus registers does the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor have?</summary><p>This map lists 21 registers: 1 coil, 12 input registers, 8 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row gives a Reference (1-based, e.g. 3) and an Address (0-based, e.g. 2). The documented field here holds the Reference; the address field holds the Address column, which is what goes on the wire.</p></details><details><summary>What are the minimum Modbus registers to integrate the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor?</summary><p>Start with IR 2 Temperature sensor value (Temperature value); IR 3 RH sensor value (Relative humidity); HR 0 Temperature units (Temperature unit); IR 0 Sensors present (Which sensors are fitted); IR 9000 Unsigned test value (Decoding check 12345); IR 9001 Signed test value (Signed decoding check -12345).</p></details><details><summary>How do I enable Modbus control of the ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor?</summary><p>SW4 DIP 4 ON selects Modbus RTU; address on switches 1-7 (must not be 0); baud on switches 8-10; power-cycle or press reset after any switch change.</p></details><details><summary>Where is the official ACI (Automation Components Inc.) Wall Plate Series BACnet/Modbus temperature/RH sensor Modbus documentation?</summary><p>The source is Wall Plate Series BACnet / Modbus User&#x27;s Guide (I0000931), published free by ACI (Automation Components Inc.) at https://www.workaci.com/media/791/download.</p></details></div>
<h2>More ACI (Automation Components Inc.) Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/aci/averaging-series" data-row><span class="k">Sensor (duct averaging temperature)</span><h3>ACI (Automation Components Inc.) Averaging Series BACnet/Modbus duct averaging temperature sensor</h3><p>ACI Averaging Series copper and flexible duct averaging temperature sensors with the BACnet MS/TP / Modbus RTU interface (guide I0000932).</p><div class="meta">21 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Copper Averaging, Flexible Averaging, Averaging Series BACnet Modbus</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/e-e-elektronik/ee160" data-row><span class="k">Sensor (humidity / temperature transmitter)</span><h3>E+E Elektronik EE160 humidity and temperature sensor for building automation (RS-485 Modbus RTU)</h3><p>EE160 RH/T room/duct sensor with RS-485 interface in Modbus RTU mode, per user manual BA_EE160 v2.7 (04-2026).</p><div class="meta">7 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: EE160, EE160-HT6, E+E EE160, EE 160</span></a></li><li><a class="card" href="/modbus-register-maps/laumas/wlight" data-row><span class="k">Sensor (load-cell weight indicator)</span><h3>Laumas WLIGHT weight indicator / transmitter (Modbus RTU)</h3><p>Laumas WLIGHT, installation and user manual version 1.03.</p><div class="meta">12 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: WLIGHT, W LIGHT</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/aer-102-ech" data-row><span class="k">Sensor (conductivity controller)</span><h3>Shinko Technos AER-102-ECH conductivity indicating controller (C5 option)</h3><p>Shinko AER-102-ECH electrical conductivity controller with the C5 RS-485 option; manual No. AER11CECE5.</p><div class="meta">164 registers &middot; 156 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: AER-102-ECH</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/sitrans-f-m-mag-6000-modbus" data-row><span class="k">Sensor (flow transmitter)</span><h3>Siemens SITRANS F M MAG 6000 with USM II Modbus RTU module</h3><p>SITRANS F M MAG 6000 / MAG 6000 I electromagnetic flow transmitters fitted with the USM II Modbus RTU RS-485 add-on module (operating instructions 03/2021).</p><div class="meta">119 registers &middot; 72 writable &middot; RTU</div><span class="sr-only"> Also known as: MAG 6000, MAG 6000 I, SITRANS FM MAG 6000</span></a></li><li><a class="card" href="/modbus-register-maps/walchem/w900" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem W900 water treatment controller (Modbus/TCP)</h3><p>Walchem W900 controllers (software 3.01 and up) with the Modbus/TCP feature, per Modbus manual 180676.K. W600, Intuition-6 and Intuition-9 use the same type maps but different block start addresses.</p><div class="meta">138 registers &middot; 17 writable &middot; TCP</div><span class="sr-only"> Also known as: W900 series</span></a></li><li><a class="card" href="/modbus-register-maps/armstrong-international/brain-drv" data-row><span class="k">Actuator / valve</span><h3>Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)</h3><p>Armstrong International Brain digital recirculation (thermostatic mixing) valves DRV25, DRV40 and DRV80 on their RS-485 Modbus RTU port, per IOM-776 Brain Modbus Networking (2024).</p><div class="meta">46 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: DRV25, DRV40, DRV80, Brain, IOM-776</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.workaci.com/media/791/download" rel="nofollow noopener" target="_blank">Wall Plate Series BACnet / Modbus User&#x27;s Guide &middot; I0000931</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
