<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AERCO Benchmark C-More Modbus Register Map | Easy Modbus</title>
<meta name="description" content="AERCO Benchmark C-More Modbus register map: 57 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/aerco/c-more-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="AERCO Benchmark C-More Modbus Register Map | Easy Modbus">
<meta property="og:description" content="AERCO Benchmark C-More Modbus register map: 57 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/aerco/c-more-controller">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AERCO Benchmark C-More Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="AERCO Benchmark C-More Modbus register map: 57 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/aerco/c-more-controller",
   "url": "https://easymodbus.com/modbus-register-maps/aerco/c-more-controller",
   "name": "AERCO Benchmark C-More Modbus Register Map | Easy Modbus",
   "description": "AERCO Benchmark C-More Modbus register map: 57 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/aerco/c-more-controller#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/aerco/c-more-controller#dataset",
   "name": "AERCO C-More Boiler Controller (Benchmark / KC series) Modbus register map",
   "description": "The C-More controller on AERCO Benchmark and KC Series units is a Modbus RTU slave on RS-485, normally driven by an AERCO BMS/ACS or a third-party EMS. A master can monitor temperatures, firing rate, flame strength, run hours and status messages, and can control the unit either by writing a network setpoint (Remote Setpoint mode) or a firing rate (Direct Drive mode). Temperatures are transferred as 0-1000 counts that must be converted with AERCO's equations. AERCO Benchmark C-More Modbus register map: 57 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/aerco/c-more-controller",
   "keywords": [
    "AERCO C-More Boiler Controller (Benchmark / KC series) Modbus register map",
    "AERCO C-More Boiler Controller (Benchmark / KC series) Modbus registers",
    "AERCO Modbus map",
    "C-More Modbus register map",
    "Benchmark Modbus register map",
    "KC1000 Modbus register map",
    "KC Series Modbus register map",
    "Benchmark boiler Modbus register map",
    "Benchmark water heater Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Communications User Manual - C-More Controller, Boiler Management System (BMS/BMS II), AERCO Control System (ACS)",
    "url": "https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58215-source/639112726810000000/omm-0035-0b-gf-114-modbus-communications-manual-05-18-12-0.pdf",
    "author": {
     "@type": "Organization",
     "name": "AERCO"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "AERCO C-More Boiler Controller (Benchmark / KC series)",
    "description": "Boiler / water heater controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/aerco/c-more-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/aerco/c-more-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the AERCO C-More Boiler Controller (Benchmark / KC series) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 57 registers: 23 input registers, 34 holding registers. 34 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the AERCO C-More Boiler Controller (Benchmark / KC series) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists generic Modbus data addresses in decimal and hex (e.g. Outlet Temp 2 (0x0002)) and states that BAS tools using 30001/40001 notation add 30001/40001 to them. The listed number is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the AERCO C-More Boiler Controller (Benchmark / KC series) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the AERCO C-More Boiler Controller (Benchmark / KC series)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Net Remote Set Point (Network setpoint (Remote Setpoint mode)); HR 1 Net Direct Drive (Network fire rate (Direct Drive mode)); HR 12 Boiler Mode (Boiler mode); IR 1 Unit Status (Unit status); IR 2 Outlet Temp (Outlet temperature); IR 8 Fire Rate Out (Fire rate out); IR 15 Flame Strength (Flame strength); IR 0 Default Message Display Code (Status / fault message code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the AERCO C-More Boiler Controller (Benchmark / KC series)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Setup menu: Comm Address 1-127 (0, the default, disables Modbus). Configuration menu: Boiler Mode = Direct Drive or Remote Setpoint and Remote Signal = Network. Changing settings needs the right password level; register 2 holds the Modbus-port password and writes to protected registers fail with exception 02 until it matches."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the AERCO C-More Boiler Controller (Benchmark / KC series) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fixed 10 s heartbeat: each received Net Direct Drive or Net Remote Setpoint write resets it. If it expires the controller shows MODBUS COMM FAULT and falls back to the Failsafe Mode in holding register 24 (Shutdown or Constant Setpoint)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AERCO C-More Boiler Controller (Benchmark / KC series) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Communications User Manual - C-More Controller, Boiler Management System (BMS/BMS II), AERCO Control System (ACS) (OMM-0035_D / GF-114), revision 2026-04-07, published free by AERCO at https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58215-source/639112726810000000/omm-0035-0b-gf-114-modbus-communications-manual-05-18-12-0.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AERCO",
     "item": "https://easymodbus.com/modbus-register-maps/aerco/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "C-More Boiler Controller (Benchmark / KC series)",
     "item": "https://easymodbus.com/modbus-register-maps/aerco/c-more-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/aerco/">AERCO</a></li><li aria-current="page">C-More Boiler Controller (Benchmark / KC series)</li></ol>
<p class="eyebrow">Boiler / water heater controller &middot; Modbus register map</p><h1><span class="mfr">AERCO</span> C-More Boiler Controller (Benchmark / KC series) Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>The C-More controller on AERCO Benchmark and KC Series units is a Modbus RTU slave on RS-485, normally driven by an AERCO BMS/ACS or a third-party EMS. A master can monitor temperatures, firing rate, flame strength, run hours and status messages, and can control the unit either by writing a network setpoint (Remote Setpoint mode) or a firing rate (Direct Drive mode). Temperatures are transferred as 0-1000 counts that must be converted with AERCO&#x27;s equations.</p>
<p>This page lists <strong>57 Modbus registers</strong> for the AERCO C-More Boiler Controller (Benchmark / KC series) &mdash; 34 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
AERCO&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/aerco/">AERCO</a></dd></div><div><dt>Model</dt><dd>C-More Boiler Controller (Benchmark / KC series)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/boilers/">Boiler / water heater controller</a></dd></div><div><dt>Registers</dt><dd>57 (34 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>C-More software 2.00 or higher</dd></div><div><dt>Also known as</dt><dd>C-More, Benchmark, KC1000, KC Series, Benchmark boiler, Benchmark water heater</dd></div><div><dt>Source document</dt><dd><a href="https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58215-source/639112726810000000/omm-0035-0b-gf-114-modbus-communications-manual-05-18-12-0.pdf" rel="nofollow noopener" target="_blank">Modbus Communications User Manual - C-More Controller, Boiler Management System (BMS/BMS II), AERCO Control System (ACS) &middot; OMM-0035_D / GF-114 &middot; rev. 2026-04-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/aerco/c-more-controller.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/aerco/c-more-controller.json">JSON</a>
  <a class="btn" href="https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58215-source/639112726810000000/omm-0035-0b-gf-114-modbus-communications-manual-05-18-12-0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: AERCO C-More Boiler Controller (Benchmark / KC series)</h2>
<div class="answer"><b>Integration in brief</b><p>Give the C-More a Comm Address (1-127) in its Setup menu, set Boiler Mode to Remote Setpoint or Direct Drive and Remote Signal to Network, then write holding register 0 (setpoint counts) or 1 (fire rate %) at least every 10 seconds. Read input registers 1-16 for status, temperatures, fire rate and run hours.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Net Remote Set Point</td><td class="f">UINT16</td><td>Network setpoint (Remote Setpoint mode)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Net Direct Drive</td><td class="f">UINT16</td><td>Network fire rate (Direct Drive mode)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Boiler Mode</td><td class="f">UINT16</td><td>Boiler mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Unit Status</td><td class="f">UINT16</td><td>Unit status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Outlet Temp</td><td class="f">UINT16</td><td>Outlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8">IR 8</a></td><td class="n">Fire Rate Out</td><td class="f">UINT16</td><td>Fire rate out</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-15">IR 15</a></td><td class="n">Flame Strength</td><td class="f">UINT16</td><td>Flame strength</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Default Message Display Code</td><td class="f">UINT16</td><td>Status / fault message code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Setup menu: Comm Address 1-127 (0, the default, disables Modbus). Configuration menu: Boiler Mode = Direct Drive or Remote Setpoint and Remote Signal = Network. Changing settings needs the right password level; register 2 holds the Modbus-port password and writes to protected registers fail with exception 02 until it matches.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Fixed 10 s heartbeat: each received Net Direct Drive or Net Remote Setpoint write resets it. If it expires the controller shows MODBUS COMM FAULT and falls back to the Failsafe Mode in holding register 24 (Shutdown or Constant Setpoint).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Temperatures are 0-1000 counts that need AERCO&#x27;s conversion equations; they are not tenths of a degree.</li><li>Function code 16 (write multiple registers) is not supported and returns Illegal Function; write one register at a time with function 06.</li><li>A multi-register read (FC03/FC04) that includes any register the current password level cannot access fails as a whole with Illegal Data Address.</li><li>32-bit counters are low word first.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 2-wire with shield, RTU only, fixed 9600 baud on the C-More; up to 127 slaves (32 when driven by a BMS/ACS).</li><li>Terminate and bias only the last C-More on the bus: TERM, BIAS1 and BIAS2 DIP switches on the PMC board behind the front panel; that unit must stay powered for bias.</li><li>Address 0 is broadcast; a broadcast Net Direct Drive or Net Remote Setpoint sets all enabled slaves at once.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not write to registers marked Reserved.</li><li>Front-panel, RS-232 and Modbus changes are not interlocked; the last write wins.</li><li>AERCO recommends enabling Set Point Limiting and choosing the Failsafe Mode before handing control to Modbus.</li></ul>
</section>
<h2 id="registers">AERCO C-More Boiler Controller (Benchmark / KC series) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>23</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>34</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">57 of 57 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">AERCO C-More Boiler Controller (Benchmark / KC series) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 0 (0x0000)</small></td><td class="n">Default Message Display Code</td><td class="d">Current display status/fault message (codes 1-64).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = DISABLED; 2 = STANDBY; 3 = DEMAND DELAY; 4 = PURGING; 5 = IGNITION TRIAL; 6 = FLAME PROVEN; 7 = WARMUP; 8 = HIGH WATER TEMP SWITCH OPEN; 9 = LOW WATER LEVEL; 10 = LOW GAS PRESSURE; 11 = HIGH GAS PRESSURE; 12 = INTERLOCK OPEN; 13 = DELAYED INTERLOCK OPEN; 14 = AIRFLOW FAULT DURING PURGE; 15 = SSOV FAULT DURING PURGE; 16 = PRG SWTCH OPEN DURING PURGE; 17 = IGN SWTCH OPEN DURING IGNITION; 18 = AIRFLOW FAULT DURING IGN; 19 = AIRFLOW FAULT DURING RUN; 20 = SSOV FAULT DURING IGN; 21 = SSOV FAULT DURING RUN; 22 = FLAME LOSS DURING IGN; 23 = FLAME LOSS DURING RUN; 24 = HIGH EXHAUST TEMPERATURE; 25 = LOSS OF POWER; 26 = LOSS OF SENSOR; 27 = LOSS OF SIGNAL; 28 = HIGH O2 LEVEL; 29 = LOW O2 LEVEL; 30 = HIGH CO LEVEL; 31 = SSOV RELAY FAILURE; 32 = RESIDUAL FLAME; 33 = HEAT DEMAND FAILURE; 34 = IGN SWTCH CLOSED DURING PURGE; 35 = PRG SWTCH CLOSED DURING IGNITION; 36 = SSOV SWITCH OPEN; 37 = IGNITION BOARD COMM FAULT; 38 = WAIT; 39 = DIRECT DRIVE SIGNAL FAULT; 40 = REMOTE SETPT SIGNAL FAULT; 41 = OUTDOOR TEMP SENSOR FAULT; 42 = OUTLET TEMP SENSOR FAULT; 43 = FFWD TEMP SENSOR FAULT; 44 = HIGH WATER TEMPERATURE; 45 = LINE VOLTAGE OUT OF PHASE; 46 = STEPPER MOTOR FAILURE; 47 = SETPT LIMITING ACTIVE; 48 = MODBUS COMM FAULT; 49 = WAIT IGNITION RETRY; 50 = WAIT FAULT PURGE; 51 = WAIT RETRY PAUSE; 52 = EXHAUST TEMP SENSOR SHORT; 53 = EXHAUST TEMP SENSOR OPEN; 54 = WARNING EXHAUST TEMP HIGH; 55 = EXHAUST TEMP HIGH; 56 = INLET WATER TEMP SENSOR SHORT; 57 = INLET WATER TEMP SENSOR OPEN; 58 = WARNING IN WATER TEMP HIGH; 59 = WARNING IN WATER TEMP LOW; 60 = INLET GAS PRESS SENSOR OPEN; 61 = GAS PLATE DP SENSOR OPEN; 62 = INLET WATER FLOW SENSOR OPEN; 63 = WARNING IN WTR FLOW LOW; 64 = INLET WATER HIGH FLOW</td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 1 (0x0001)</small></td><td class="n">Unit Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled; 1 = Standby; 2 = Manual; 3 = Remote; 4 = Auto; 5 = Fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 2 (0x0002)</small></td><td class="n">Outlet Temp</td><td class="d">Outlet temperature as DEGREES_1 counts (0-1000); °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 3 (0x0003)</small></td><td class="n">Inlet Temp</td><td class="d">Inlet temperature, DEGREES_1 counts; °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 4 (0x0004)</small></td><td class="n">Aux Temp</td><td class="d">Aux temperature, DEGREES_1 counts; °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 5 (0x0005)</small></td><td class="n">Outdoor Temp</td><td class="d">Outdoor temperature, DEGREES_2 counts; °F = floor((counts×330+500)/1000)-80.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 6 (0x0006)</small></td><td class="n">Exhaust Temp</td><td class="d">Printed as DEGREES_2 (exhaust log uses DEGREES_3); °F = floor((counts×330+500)/1000)-80.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 7 (0x0007)</small></td><td class="n">FFWD Temp</td><td class="d">Feed-forward (header) temperature, DEGREES_1 counts; °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 8 (0x0008)</small></td><td class="n">Fire Rate Out</td><td class="d">Firing rate output (0-100).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 9 (0x0009)</small></td><td class="n">O2 Level</td><td class="d">0-25 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 10 (0x000A)</small></td><td class="n">CO Level</td><td class="d">0-500 ppm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 11 (0x000B)</small></td><td class="n">Run Cycles</td><td class="d">Low word at 11, high word (0-15) at 12; range 0-999,999.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 13 (0x000D)</small></td><td class="n">Run Hours</td><td class="d">Low word at 13, high word (0-15) at 14; range 0-999,999.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 15 (0x000F)</small></td><td class="n">Flame Strength</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 16 (0x0010)</small></td><td class="n">Active Set point</td><td class="d">DEGREES_1 counts; °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 17 (0x0011)</small></td><td class="n">Fire Rate In</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 18 (0x0012)</small></td><td class="n">Manual Fire Rate</td><td class="d">Only meaningful in Manual mode from the front panel.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 19 (0x0013)</small></td><td class="n">Comm Address</td><td class="d">Modbus address 0-127; 0 (default) disables Modbus on the controller.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 20 (0x0014)</small></td><td class="n">Software Version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 23 (0x0017)</small></td><td class="n">Fault Log Code</td><td class="d">Fault code of the selected fault-log entry.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 24 (0x0018)</small></td><td class="n">Fault Log Cycle</td><td class="d">Cycle count of the selected fault-log entry (low word first).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 26 (0x001A)</small></td><td class="n">Fault Log Date</td><td class="d">Date of the selected fault-log entry, 1 count per day.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 27 (0x001B)</small></td><td class="n">Fault Log Time</td><td class="d">Minutes since midnight (0-1439).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 0 (0x0000)</small></td><td class="n">Net Remote Set Point</td><td class="d">Remote Setpoint mode only; DEGREES_1 counts; °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 1 (0x0001)</small></td><td class="n">Net Direct Drive</td><td class="d">Fire rate from the network; writable only in Direct Drive mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 2 (0x0002)</small></td><td class="n">Modbus Password</td><td class="d">Security password for the RS-485 Modbus port (default 0).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 3 (0x0003)</small></td><td class="n">Password</td><td class="d">Security password for the RS-232 front-panel port (default 0).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 4 (0x0004)</small></td><td class="n">Internal Set Point</td><td class="d">DEGREES_1 counts (default 130 °F); °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 6 (0x0006)</small></td><td class="n">Time</td><td class="d">Controller clock, minutes since midnight (0-1439).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 7 (0x0007)</small></td><td class="n">Date</td><td class="d">Controller date, days since 1 Jan 2000.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>days</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 8 (0x0008)</small></td><td class="n">Unit of Temp</td><td class="d">Display unit (default °F).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Degrees Fahrenheit; 1 = Degrees Celsius</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 9 (0x0009)</small></td><td class="n">Baud Rate</td><td class="d">RS-232 front-panel port only (default 9.6k).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 2400; 1 = 4800; 2 = 9600; 3 = 19200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 10 (0x000A)</small></td><td class="n">Unit Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Boiler; 1 = Water Heater</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 11 (0x000B)</small></td><td class="n">Unit Size</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0.5 MBTU; 1 = 1 MBTU; 2 = 1.5 MBTU; 3 = 2 MBTU; 4 = 2.5 MBTU; 5 = 3 MBTU</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 12 (0x000C)</small></td><td class="n">Boiler Mode</td><td class="d">Control mode (default Constant Setpt).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Constant Setpt; 1 = Remote Setpt; 2 = Direct Drive; 3 = Combo Unit; 4 = Outdoor Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 13 (0x000D)</small></td><td class="n">Remote Signal</td><td class="d">Source of the remote signal; Network = Modbus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 4-20 mA / 1-5 V; 1 = 0-20 mA / 0-5 V; 2 = PWM Input; 3 = Network</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 14 (0x000E)</small></td><td class="n">Bldg Ref Temp</td><td class="d">Outdoor-reset reference, DEGREES_1 counts; °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 15 (0x000F)</small></td><td class="n">Reset Ratio</td><td class="d">Outdoor-reset ratio 0.1-9.9 (counts = ratio x 10; default 1.2).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 16 (0x0010)</small></td><td class="n">Outdoor Sensor Enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = False; 1 = True</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 17 (0x0011)</small></td><td class="n">System Start Temp</td><td class="d">DEGREES_2 counts (default 60 °F); °F = floor((counts×330+500)/1000)-80.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 18 (0x0012)</small></td><td class="n">Set Point Lo Limit</td><td class="d">DEGREES_1 counts (default 60 °F); °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 19 (0x0013)</small></td><td class="n">Set Point Hi Limit</td><td class="d">DEGREES_1 counts (default 200 °F); °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 20 (0x0014)</small></td><td class="n">Temp Hi Limit</td><td class="d">Outlet limit, DEGREES_1 counts (default 210 °F); °F = floor((counts×230+500)/1000)+20.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 21 (0x0015)</small></td><td class="n">Max Fire Rate</td><td class="d">40-100 % (default 100).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 22 (0x0016)</small></td><td class="n">Pump Delay Timer</td><td class="d">0-30 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 23 (0x0017)</small></td><td class="n">Aux Start On Delay</td><td class="d">0-120 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 24 (0x0018)</small></td><td class="n">Failsafe Mode</td><td class="d">Action on loss of the remote/Modbus signal.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Shutdown; 1 = Constant Setpoint</td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 25 (0x0019)</small></td><td class="n">Low Fire Timer</td><td class="d">2-60 s (default 2).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 26 (0x001A)</small></td><td class="n">Prop Band</td><td class="d">Proportional band, ABS_DEG_1 counts (a temperature difference); see notes for conversion.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 27 (0x001B)</small></td><td class="n">Integral Gain</td><td class="d">0.00-2.00.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 28 (0x001C)</small></td><td class="n">Derivative Time</td><td class="d">0.00-2.00 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 29 (0x001D)</small></td><td class="n">Min Load Adjust</td><td class="d">Water heater only; ABS_DEG_1 counts (temperature difference); see notes for conversion.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 30 (0x001E)</small></td><td class="n">Max Load Adjust</td><td class="d">Water heater only; ABS_DEG_1 counts (temperature difference); see notes for conversion.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 31 (0x001F)</small></td><td class="n">Outlet Feedback</td><td class="d">Water heater only (default On).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60<small>doc 60 (0x003C)</small></td><td class="n">Set Point Limiting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 61 (0x003D)</small></td><td class="n">Set Point Limit Band</td><td class="d">ABS_DEG_1 counts (temperature difference); see notes for conversion.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>counts</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 67 (0x0043)</small></td><td class="n">Sensor Log Interval</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = 1 min; 2 = 5 min; 3 = 15 min; 4 = 30 min; 5 = 1 h; 6 = 6 h; 7 = 12 h; 8 = 24 h</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Temperature registers are raw counts (0-1000), not degrees, and are listed with scale 1 and units &#x27;counts&#x27;. AERCO Table A-3 converts them with integer (floor) brackets: DEGREES_1 °F = floor((counts x 230 + 500) / 1000) + 20; DEGREES_2 °F = floor((counts x 330 + 500) / 1000) - 80; DEGREES_3 °F = floor((counts x 520 + 500) / 1000) + 40 (Celsius versions: x128 - 7, x183 - 62, x289 - 4). Because the result is rounded to whole degrees the conversion is a step function, not an exact scale/offset, so it is not encoded as one. Table A-4 gives the reverse (degrees to counts) for writes, e.g. DEGREES_1 counts = floor(((°F - 20) x 1000 + 115) / 230).</li><li>ABS_DEG_1 registers (prop band, min/max load adjust, setpoint limit band) are temperature differences in counts (published range 0-1000): °F = floor((counts x 230 + 500) / 1000) for counts &gt;= 0 and floor((counts x 230 - 500) / 1000) for counts &lt; 0. They are typed INT16 because the manual gives a negative-count formula; within the published range INT16 and UINT16 read the same.</li><li>Exhaust Temp (input 6) is printed as DEGREES_2 while Sensor Log Exhaust Temp (input 32, not listed) is DEGREES_3; check the conversion on site.</li><li>32-bit counters (run cycles, run hours, fault-log cycle) are stored low word first (low word at the lower address), hence CDAB. The high word only ranges 0-15.</li><li>The Unit Status / message code list is Table A-2 in the manual even though the register table points to Table A-1.</li><li>Left out: reserved registers, the sensor-log and time-log history registers (28-43), the log pointers (68-70) and all BMS/BMS II/ACS registers (a separate controller covered in the same manual).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the AERCO C-More Boiler Controller (Benchmark / KC series)</h2><div class="faq"><details open><summary>What Modbus registers does the AERCO C-More Boiler Controller (Benchmark / KC series) have?</summary><p>This map lists 57 registers: 23 input registers, 34 holding registers. 34 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the AERCO C-More Boiler Controller (Benchmark / KC series) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual lists generic Modbus data addresses in decimal and hex (e.g. Outlet Temp 2 (0x0002)) and states that BAS tools using 30001/40001 notation add 30001/40001 to them. The listed number is the wire address.</p></details><details><summary>What byte order does the AERCO C-More Boiler Controller (Benchmark / KC series) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the AERCO C-More Boiler Controller (Benchmark / KC series)?</summary><p>Start with HR 0 Net Remote Set Point (Network setpoint (Remote Setpoint mode)); HR 1 Net Direct Drive (Network fire rate (Direct Drive mode)); HR 12 Boiler Mode (Boiler mode); IR 1 Unit Status (Unit status); IR 2 Outlet Temp (Outlet temperature); IR 8 Fire Rate Out (Fire rate out); IR 15 Flame Strength (Flame strength); IR 0 Default Message Display Code (Status / fault message code).</p></details><details><summary>How do I enable Modbus control of the AERCO C-More Boiler Controller (Benchmark / KC series)?</summary><p>Setup menu: Comm Address 1-127 (0, the default, disables Modbus). Configuration menu: Boiler Mode = Direct Drive or Remote Setpoint and Remote Signal = Network. Changing settings needs the right password level; register 2 holds the Modbus-port password and writes to protected registers fail with exception 02 until it matches.</p></details><details><summary>What happens when the AERCO C-More Boiler Controller (Benchmark / KC series) loses Modbus communication?</summary><p>Fixed 10 s heartbeat: each received Net Direct Drive or Net Remote Setpoint write resets it. If it expires the controller shows MODBUS COMM FAULT and falls back to the Failsafe Mode in holding register 24 (Shutdown or Constant Setpoint).</p></details><details><summary>Where is the official AERCO C-More Boiler Controller (Benchmark / KC series) Modbus documentation?</summary><p>The source is Modbus Communications User Manual - C-More Controller, Boiler Management System (BMS/BMS II), AERCO Control System (ACS) (OMM-0035_D / GF-114), revision 2026-04-07, published free by AERCO at https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58215-source/639112726810000000/omm-0035-0b-gf-114-modbus-communications-manual-05-18-12-0.pdf.</p></details></div>
<h2>Other boilers &amp; water heaters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lochinvar/copper-fin-ii-iie-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Copper-fin II / IIE boiler, water heater and pool heater (ModBus communication board)</h3><p>Lochinvar Copper-fin II/IIE boilers and water heaters 402-2072 and pool heaters 502-2072 with the MTR-01 ModBus board, per manual 100160882 Rev G.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: Copper-fin II, Copper-fin IIE, CBX, CFX, CHX, CPX, C(F,H,P)X, Copperfin</span></a></li><li><a class="card" href="/modbus-register-maps/patterson-kelley/nuro-boiler-control" data-row><span class="k">Boiler controller</span><h3>Patterson-Kelley NURO boiler controller (Modbus BMS port)</h3><p>Patterson-Kelley NURO boiler control, Modbus register map from Appendix A of the NURO Advanced Users Guide.</p><div class="meta">22 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Patterson-Kelley NURO, Harsco Industrial Patterson-Kelley NURO</span></a></li><li><a class="card" href="/modbus-register-maps/cleaver-brooks/cb-falcon" data-row><span class="k">Boiler (burner / boiler controller)</span><h3>Cleaver-Brooks CB Falcon hydronic / steam boiler control</h3><p>Cleaver-Brooks CB Falcon boiler controls on the MB1 or MB2 Modbus port, per manual 750-308.</p><div class="meta">33 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: CB Falcon, Falcon boiler control</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/lectrus-keb-modbus" data-row><span class="k">Boiler (electric)</span><h3>Lochinvar Lectrus KEB electric boilers / water heaters 0015-0150 (Modbus communication board)</h3><p>Lochinvar Lectrus KEB 0015-0150 electric boilers/water heaters with the Modbus/BACnet communication board, per MODB-I-O-KEB Rev A.</p><div class="meta">36 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Lectrus, KEB0015, KEB0150, KEB 0015-0150, MODB-I-O-KEB, Lochinvar Lectrus</span></a></li><li><a class="card" href="/modbus-register-maps/weil-mclain/unity-2-control" data-row><span class="k">Boiler</span><h3>Weil-McLain Unity 2 control (ECO Tec 80-199, SVF 500/600 boilers)</h3><p>Weil-McLain boilers with the Unity 2 control (ECO Tec 80/110/150/199 wall-mount and combi, SVF 500/600), per Modbus supplement 550-100-266/1023.</p><div class="meta">30 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: ECO Tec 80, ECO Tec 110, ECO Tec 150, ECO Tec 199, ECO Tec Combi, SVF 500, SVF 600, Unity2</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/armor-1250-4000-modbus" data-row><span class="k">Boiler (commercial water heater)</span><h3>Lochinvar Armor 1250-4000 commercial water heaters, Series 100 &amp; 101 (Modbus communication board)</h3><p>Lochinvar Armor water heaters, models 1250-4000, Series 100 and 101, with the SMART SYSTEM control and Modbus/BACnet communication board, per 100305786_2000558371 Rev C.</p><div class="meta">42 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: Armor 1250, Armor 1500, Armor 2000, Armor 2500, Armor 3000, Armor 3500, Armor 4000, AWH, AWH1250, AWH4000, SMART SYSTEM</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/boilers/">All boilers &amp; water heaters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58215-source/639112726810000000/omm-0035-0b-gf-114-modbus-communications-manual-05-18-12-0.pdf" rel="nofollow noopener" target="_blank">Modbus Communications User Manual - C-More Controller, Boiler Management System (BMS/BMS II), AERCO Control System (ACS) &middot; OMM-0035_D / GF-114 &middot; rev. 2026-04-07</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
