<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Airzone Aidoo Pro Modbus ATW Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Airzone Aidoo Pro Modbus ATW Modbus register map: 80 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Airzone Aidoo Pro Modbus ATW Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Airzone Aidoo Pro Modbus ATW Modbus register map: 80 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Airzone Aidoo Pro Modbus ATW Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Airzone Aidoo Pro Modbus ATW Modbus register map: 80 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw",
   "url": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw",
   "name": "Airzone Aidoo Pro Modbus ATW Modbus Register Map | Easy Modbus",
   "description": "Airzone Aidoo Pro Modbus ATW Modbus register map: 80 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw#dataset",
   "name": "Airzone Aidoo Pro Modbus control for air-to-water heat pumps Modbus register map",
   "description": "Modbus RTU map that an Airzone Aidoo Pro serves when it is connected to an air-to-water heat pump: on/off and mode, water, air and DHW setpoints for one or two circuits, setpoint limits, water and refrigerant temperatures, flow, pressure, error codes and 32-bit energy counters. Airzone Aidoo Pro Modbus ATW Modbus register map: 80 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw",
   "keywords": [
    "Airzone Aidoo Pro Modbus control for air-to-water heat pumps Modbus register map",
    "Airzone Aidoo Pro Modbus control for air-to-water heat pumps Modbus registers",
    "Airzone Modbus map",
    "Aidoo Pro Modbus register map",
    "Aidoo Pro Modbus air-to-water Modbus register map",
    "Airzone Aidoo Modbus aerothermal Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Integration Manual Aidoo - Modbus",
    "url": "https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf",
    "author": {
     "@type": "Organization",
     "name": "Airzone"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Airzone Aidoo Pro Modbus control for air-to-water heat pumps",
    "description": "Heat pump Modbus interface"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Airzone Aidoo Pro Modbus control for air-to-water heat pumps have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 80 registers: 80 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Airzone Aidoo Pro Modbus control for air-to-water heat pumps Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are numbered from 0 (unit on/off is register 0) and the command description puts this number in the 'register address' field, so the printed number is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Airzone Aidoo Pro Modbus control for air-to-water heat pumps use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Airzone Aidoo Pro Modbus control for air-to-water heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Unit status on/off (On/off); HR 3 Mode (Mode); HR 11 Water setpoint circuit 1 (Water setpoint circuit 1 (x10)); HR 9 DHW (ACS) unit on/off (DHW on/off); HR 12 DHW (ACS) setpoint (DHW setpoint (x10)); HR 46 Water out temperature (Water out temperature (x10)); HR 48 DHW tank temperature (DHW tank temperature (x10)); HR 7 Unit error code part 1 (Error code (ASCII))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Airzone Aidoo Pro Modbus control for air-to-water heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In the Airzone Cloud app: Airtools > advanced configuration via Bluetooth > Integration > output Modbus, set the Modbus ID."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Airzone Aidoo Pro Modbus control for air-to-water heat pumps Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Integration Manual Aidoo - Modbus (v. 201). Airzone doesn't publish it on its own website, so this map was re-typed from a free copy at https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Airzone",
     "item": "https://easymodbus.com/modbus-register-maps/airzone/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Aidoo Pro Modbus control for air-to-water heat pumps",
     "item": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-atw"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/airzone/">Airzone</a></li><li aria-current="page">Aidoo Pro Modbus control for air-to-water heat pumps</li></ol>
<p class="eyebrow">Heat pump Modbus interface &middot; Modbus register map</p><h1><span class="mfr">Airzone</span> Aidoo Pro Modbus control for air-to-water heat pumps Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Modbus RTU map that an Airzone Aidoo Pro serves when it is connected to an air-to-water heat pump: on/off and mode, water, air and DHW setpoints for one or two circuits, setpoint limits, water and refrigerant temperatures, flow, pressure, error codes and 32-bit energy counters.</p>
<p>This page lists <strong>80 Modbus registers</strong> for the Airzone Aidoo Pro Modbus control for air-to-water heat pumps &mdash; 13 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Airzone&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/airzone/">Airzone</a></dd></div><div><dt>Model</dt><dd>Aidoo Pro Modbus control for air-to-water heat pumps</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump Modbus interface</a></dd></div><div><dt>Registers</dt><dd>80 (13 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>Aidoo Pro, Aidoo Pro Modbus air-to-water, Airzone Aidoo Modbus aerothermal</dd></div><div><dt>Source document</dt><dd><a href="https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf" rel="nofollow noopener" target="_blank">Integration Manual Aidoo - Modbus &middot; v. 201 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/airzone/aidoo-pro-modbus-atw.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/airzone/aidoo-pro-modbus-atw.json">JSON</a>
  <a class="btn" href="https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Airzone Aidoo Pro Modbus control for air-to-water heat pumps</h2>
<div class="answer"><b>Integration in brief</b><p>Set the Aidoo output to Modbus and the slave ID in the Airzone Cloud app, connect RS-485 at 19200 8E1, then use registers 0, 3, 9, 11 and 12 for on/off, mode, DHW and setpoints, and poll 46-48 and 7-8 for water temperatures and errors.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Unit status on/off</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Mode</td><td class="f">UINT16</td><td>Mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Water setpoint circuit 1</td><td class="f">UINT16</td><td>Water setpoint circuit 1 (x10)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-9">HR 9</a></td><td class="n">DHW (ACS) unit on/off</td><td class="f">UINT16</td><td>DHW on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">DHW (ACS) setpoint</td><td class="f">UINT16</td><td>DHW setpoint (x10)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-46">HR 46</a></td><td class="n">Water out temperature</td><td class="f">UINT16</td><td>Water out temperature (x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-48">HR 48</a></td><td class="n">DHW tank temperature</td><td class="f">UINT16</td><td>DHW tank temperature (x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Unit error code part 1</td><td class="f">UINT16</td><td>Error code (ASCII)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>In the Airzone Cloud app: Airtools &gt; advanced configuration via Bluetooth &gt; Integration &gt; output Modbus, set the Modbus ID.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Mode codes start at 1 (1 Auto, 2 Cool, 3 Heat, 4 Fan, 5 Dry).</li><li>Energy counters are low word first (CDAB).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory serial settings 19200 baud, 8 data bits, even parity, 1 stop bit.</li><li>Slave address default 1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Register 13 bit 0 tells whether a DHW tank is configured.</li></ul>
</section>
<h2 id="registers">Airzone Aidoo Pro Modbus control for air-to-water heat pumps Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>80</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">80 of 80 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Airzone Aidoo Pro Modbus control for air-to-water heat pumps Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Unit status on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Local (room) temperature</td><td class="d">°C x 10 (230 = 23 °C). Must be above 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Cool; 3 = Heat; 4 = Fan; 5 = Dry</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Unit error code part 1</td><td class="d">ASCII characters of the unit error code (first part).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Unit error code part 2</td><td class="d">ASCII characters of the unit error code (second part).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">DHW (ACS) unit on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">DHW (ACS) power mode on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Water setpoint circuit 1</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">DHW (ACS) setpoint</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">Water unit general function</td><td class="d">Bit 1 clear = TAI mode; bit 2 clear = valve on heating/cooling.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = DHW available; bit 1 = TH mode (0 = TAI mode); bit 2 = Diverter valve in DHW position</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Available modes</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Auto; bit 1 = Cool; bit 2 = Heat; bit 3 = Ventilation; bit 4 = Dry</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Setpoint limit max air cool</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Setpoint limit min air cool</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Setpoint limit max air heat</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Setpoint limit min air heat</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Setpoint limit max air auto</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Setpoint limit min air auto</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Setpoint limit max air ventilation</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24</td><td class="n">Setpoint limit min air ventilation</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25</td><td class="n">Setpoint limit max air dry</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26</td><td class="n">Setpoint limit min air dry</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27</td><td class="n">Setpoint limit max water cool</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28</td><td class="n">Setpoint limit min water cool</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29</td><td class="n">Setpoint limit max water heat</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30</td><td class="n">Setpoint limit min water heat</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31</td><td class="n">Setpoint limit max water auto</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32</td><td class="n">Setpoint limit min water auto</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33</td><td class="n">Setpoint limit max DHW</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34</td><td class="n">Setpoint limit min DHW</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36</td><td class="n">Return temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37</td><td class="n">Indoor heat exchanger temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38</td><td class="n">Indoor gas pipe temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">Outdoor compressor discharge temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41</td><td class="n">Outdoor expansion valve position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>pulses</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42</td><td class="n">Indoor expansion valve position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>pulses</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43</td><td class="n">Evaporation pressure</td><td class="d">MPa x 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>MPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44</td><td class="n">Condensation pressure</td><td class="d">MPa x 100.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>MPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45</td><td class="n">Current consumption</td><td class="d">A x 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46</td><td class="n">Water out temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47</td><td class="n">Water in temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48</td><td class="n">DHW tank temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-49"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">49</td><td class="n">Water out temperature ICP</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50</td><td class="n">Refrigerant temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51</td><td class="n">Water flow</td><td class="d">l/min x 10 (72 = 7.2 l/min).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-52"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">52</td><td class="n">Water pressure</td><td class="d">bar x 10 (13 = 1.3 bar).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53</td><td class="n">Work temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55</td><td class="n">Error value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56</td><td class="n">Modbus slave address</td><td class="d">Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57</td><td class="n">Port baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 100; 1 = 300; 2 = 500; 3 = 1200; 4 = 2400; 5 = 4800; 6 = 7800; 7 = 9600; 8 = 19200; 9 = 57600; 10 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58</td><td class="n">Port parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Odd; 2 = Even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60</td><td class="n">Input T1T2 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Deactivated; 1 = Activated</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61</td><td class="n">Circuit 2 on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62</td><td class="n">Water setpoint circuit 2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63</td><td class="n">Air setpoint circuit 1</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64</td><td class="n">Air setpoint circuit 2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65</td><td class="n">Setpoint limit max water cool C2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66</td><td class="n">Setpoint limit min water cool C2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67</td><td class="n">Setpoint limit max water heat C2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68</td><td class="n">Setpoint limit min water heat C2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69</td><td class="n">Setpoint limit max water auto C2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70</td><td class="n">Setpoint limit min water auto C2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71</td><td class="n">Water out temperature circuit 2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72</td><td class="n">Local temperature circuit 2</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 73 / 74</small></td><td class="n">Total energy generated in heating</td><td class="d">Low word at 73, high word at 74.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75</td><td class="n">Actual power generated in heating</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 76 / 77</small></td><td class="n">Total energy generated in cooling</td><td class="d">Low word at 76, high word at 77.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78</td><td class="n">Actual power generated in cooling</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 79 / 80</small></td><td class="n">Total energy generated in DHW</td><td class="d">Low word at 79, high word at 80.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81</td><td class="n">Actual power generated in DHW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82</td><td class="n">Actual power generated by photovoltaic</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 83 / 84</small></td><td class="n">Total energy produced</td><td class="d">Low word at 83, high word at 84.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 85 / 86</small></td><td class="n">Total energy consumed by heat pump</td><td class="d">Low word at 85, high word at 86.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-87"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">87</td><td class="n">Actual power consumed by heat pump</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88</td><td class="n">Actual power consumed by whole building</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 89 / 90</small></td><td class="n">Electric resistor consumption in heating</td><td class="d">Low word at 89, high word at 90.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-91"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">91<small>doc 91 / 92</small></td><td class="n">Electric resistor consumption in DHW</td><td class="d">Low word at 91, high word at 92.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 93 / 94</small></td><td class="n">Compressor consumption in heating</td><td class="d">Low word at 93, high word at 94.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 95 / 96</small></td><td class="n">Compressor consumption in cooling</td><td class="d">Low word at 95, high word at 96.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-97"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">97<small>doc 97 / 98</small></td><td class="n">Compressor consumption in DHW</td><td class="d">Low word at 97, high word at 98.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 99 / 100</small></td><td class="n">Total consumption</td><td class="d">Low word at 99, high word at 100.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Distributor copy: airzonecontrol.com answers automated requests with a bot check (not bypassed) and no other Airzone-hosted copy was found; this multilingual PDF carries Airzone&#x27;s own layout and address.</li><li>32-bit energy counters are low word first: the manual&#x27;s example (1) 0x1215, (2) 0x0001 = 0x00011215 = 70165 kWh, so CDAB.</li><li>ACS in the manual means domestic hot water (DHW). C1 / C2 are water circuits 1 and 2.</li><li>The manual does not state signed or unsigned for 16-bit values; the remaining registers are listed as UINT16 because their normal values are not negative.</li><li>External (outdoor) temperature (35) and outdoor heat exchanger temperature (39) are left out: these routinely go below 0 °C and the manual gives no sign convention for 16-bit values.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Airzone Aidoo Pro Modbus control for air-to-water heat pumps</h2><div class="faq"><details open><summary>What Modbus registers does the Airzone Aidoo Pro Modbus control for air-to-water heat pumps have?</summary><p>This map lists 80 registers: 80 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Airzone Aidoo Pro Modbus control for air-to-water heat pumps Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are numbered from 0 (unit on/off is register 0) and the command description puts this number in the &#x27;register address&#x27; field, so the printed number is the wire address.</p></details><details><summary>What byte order does the Airzone Aidoo Pro Modbus control for air-to-water heat pumps use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Airzone Aidoo Pro Modbus control for air-to-water heat pumps?</summary><p>Start with HR 0 Unit status on/off (On/off); HR 3 Mode (Mode); HR 11 Water setpoint circuit 1 (Water setpoint circuit 1 (x10)); HR 9 DHW (ACS) unit on/off (DHW on/off); HR 12 DHW (ACS) setpoint (DHW setpoint (x10)); HR 46 Water out temperature (Water out temperature (x10)); HR 48 DHW tank temperature (DHW tank temperature (x10)); HR 7 Unit error code part 1 (Error code (ASCII)).</p></details><details><summary>How do I enable Modbus control of the Airzone Aidoo Pro Modbus control for air-to-water heat pumps?</summary><p>In the Airzone Cloud app: Airtools &gt; advanced configuration via Bluetooth &gt; Integration &gt; output Modbus, set the Modbus ID.</p></details><details><summary>Where is the official Airzone Aidoo Pro Modbus control for air-to-water heat pumps Modbus documentation?</summary><p>The source is Integration Manual Aidoo - Modbus (v. 201). Airzone doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Airzone Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/airzone/aidoo-pro-modbus-dx" data-row><span class="k">VRF / split AC gateway</span><h3>Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners</h3><p>Airzone Aidoo Pro units configured for Modbus output and connected to a direct-expansion AC unit; register table &#x27;Registers for Direct Expansion units&#x27; of the Aidoo - Modbus integration manual (v. 201). The air-to-water table in the same manual is not covered.</p><div class="meta">52 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Aidoo Pro, Aidoo Pro Modbus, Airzone Aidoo Modbus</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/ecoforest/ecogeo-ecoair-hp24" data-row><span class="k">Heat pump</span><h3>Ecoforest ecoGEO / ecoAIR heat pump (API HP24 Client, Modbus RTU)</h3><p>Ecoforest ecoGEO, ecoGEO HP and ecoAIR heat pumps on software AWD24, WWD24, WWC24 or later, register list API HP24_V01.02 (heat pump list only; supervisor and source-manager lists not included).</p><div class="meta">110 registers &middot; 54 writable &middot; RTU</div><span class="sr-only"> Also known as: ecoGEO, ecoGEO B&amp;C, ecoGEO HP, ecoAIR, AWD24, WWD24, WWC24, API HP24_V01.02</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/io-113" data-row><span class="k">Pump protection / monitoring module (Sensor)</span><h3>Grundfos IO 113 pump protection module (Modbus RTU)</h3><p>Grundfos IO 113 interface module for wastewater and sewage pumps (with or without the SM 113 sensor board) set to Modbus with DIP switch 9; document edition 1.7, January 2015.</p><div class="meta">72 registers &middot; 28 writable &middot; RTU</div><span class="sr-only"> Also known as: IO113, IO 113 with SM 113, 98288208</span></a></li><li><a class="card" href="/modbus-register-maps/marvair/mah-heat-pump-vanguard-control-board" data-row><span class="k">Heat pump (packaged wall-mount / classroom unit)</span><h3>Marvair MAH heat pump and VAH/VDH Vanguard control board (Modbus RTU)</h3><p>Marvair MAH1020H-1060H and MAH2024H-2060H wall-mount heat pumps (I&amp;O manual rev. 6); the GAH1024-1060 gas-heat AC manual (rev. 5) and the VAH/VDH Vanguard classroom unit appendices (08/2026) print the same table.</p><div class="meta">69 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: MAH1020H, MAH1024H, MAH1030H, MAH1036H, MAH1042H, MAH1048H, MAH1060H, MAH2024H, MAH2030H, MAH2036H, MAH2042H, MAH2048H, MAH2060H, Vanguard VAH, Vanguard VDH, VAH2030, VDH2060, GAH1024, GAH1030, GAH1036, GAH1042, GAH1048, GAH1060, Marvair GAH, Scholar 2 VAH/VDH, Scholar QR VAH/VDH</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-lt-ca" data-row><span class="k">Heat pump Modbus interface</span><h3>Realtime Control Systems RTD-LT/CA Modbus interface for Daikin Altherma LT (split, CA) air-to-water heat pumps</h3><p>RTD-LT/CA on the P1/P2 bus of Daikin Altherma Split LT CA hydroboxes (heating only and heating/cooling), with an EKRUCAL1 as main controller; all modes except Sequencer. Instructions 22570-2.09.12.</p><div class="meta">72 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-LT/CA, RTD-LT-CA, Daikin RTD-LT/CA</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/isar-modh1-e-cif-modbus" data-row><span class="k">Pump (pressure-boosting pump)</span><h3>Wilo Isar MODH1-E with CIF module Modbus RTU</h3><p>Wilo Isar MODH1-E pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Isar MODH1-E</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/yonos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Yonos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Yonos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">87 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: Yonos GIGA2.0-I, Yonos GIGA2.0-D, Wilo-Yonos GIGA2.0</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf" rel="nofollow noopener" target="_blank">Integration Manual Aidoo - Modbus &middot; v. 201 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
