<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Airzone Aidoo Pro Modbus DX Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Airzone Aidoo Pro Modbus DX Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Airzone Aidoo Pro Modbus DX Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Airzone Aidoo Pro Modbus DX Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Airzone Aidoo Pro Modbus DX Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Airzone Aidoo Pro Modbus DX Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx",
   "url": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx",
   "name": "Airzone Aidoo Pro Modbus DX Modbus Register Map | Easy Modbus",
   "description": "Airzone Aidoo Pro Modbus DX Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx#dataset",
   "name": "Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus register map",
   "description": "Aidoo Pro is a small Airzone interface for an air-conditioning unit that can serve Modbus RTU on RS-485 to a BMS. The direct-expansion map gives on/off, mode, setpoint, fan, louvres, room and refrigerant-circuit temperatures, pressures, current, error codes and 32-bit energy counters. Airzone Aidoo Pro Modbus DX Modbus register map: 52 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx",
   "keywords": [
    "Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus register map",
    "Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus registers",
    "Airzone Modbus map",
    "Aidoo Pro Modbus register map",
    "Aidoo Pro Modbus Modbus register map",
    "Airzone Aidoo Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Integration Manual Aidoo - Modbus",
    "url": "https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf",
    "author": {
     "@type": "Organization",
     "name": "Airzone"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners",
    "description": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 52 registers: 52 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are numbered from 0 (unit on/off is register 0) and the command description puts this number in the 'register address' field, so the printed number is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Unit status on/off (On/off); HR 3 Mode (Mode); HR 1 Setpoint (Setpoint (x10)); HR 4 Fan speed (percentage) (Fan speed); HR 2 Local (room) temperature (Room temperature (x10)); HR 7 Unit error code part 1 (Error code (ASCII)); HR 14 Available modes (Modes the unit supports)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In the Airzone Cloud app: Airtools > advanced configuration via Bluetooth > Integration > output Modbus, set the Modbus ID."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Integration Manual Aidoo - Modbus (v. 201). Airzone doesn't publish it on its own website, so this map was re-typed from a free copy at https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Airzone",
     "item": "https://easymodbus.com/modbus-register-maps/airzone/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners",
     "item": "https://easymodbus.com/modbus-register-maps/airzone/aidoo-pro-modbus-dx"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/airzone/">Airzone</a></li><li aria-current="page">Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Airzone</span> Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Aidoo Pro is a small Airzone interface for an air-conditioning unit that can serve Modbus RTU on RS-485 to a BMS. The direct-expansion map gives on/off, mode, setpoint, fan, louvres, room and refrigerant-circuit temperatures, pressures, current, error codes and 32-bit energy counters.</p>
<p>This page lists <strong>52 Modbus registers</strong> for the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners &mdash; 10 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Airzone&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/airzone/">Airzone</a></dd></div><div><dt>Model</dt><dd>Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>52 (10 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>Aidoo Pro, Aidoo Pro Modbus, Airzone Aidoo Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf" rel="nofollow noopener" target="_blank">Integration Manual Aidoo - Modbus &middot; v. 201 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/airzone/aidoo-pro-modbus-dx.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/airzone/aidoo-pro-modbus-dx.json">JSON</a>
  <a class="btn" href="https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners</h2>
<div class="answer"><b>Integration in brief</b><p>Set the Aidoo output to Modbus and the slave ID in the Airzone Cloud app, connect RS-485 at 19200 8E1, then use registers 0-4 for on/off, setpoint (x10), mode and fan and poll 2, 7-8 and 55 for room temperature and errors.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Unit status on/off</td><td class="f">UINT16</td><td>On/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Mode</td><td class="f">UINT16</td><td>Mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Setpoint</td><td class="f">UINT16</td><td>Setpoint (x10)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Fan speed (percentage)</td><td class="f">UINT16</td><td>Fan speed</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">Local (room) temperature</td><td class="f">UINT16</td><td>Room temperature (x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Unit error code part 1</td><td class="f">UINT16</td><td>Error code (ASCII)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Available modes</td><td class="f">BITMAP16</td><td>Modes the unit supports</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>In the Airzone Cloud app: Airtools &gt; advanced configuration via Bluetooth &gt; Integration &gt; output Modbus, set the Modbus ID.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Mode codes start at 1 (1 Auto, 2 Cool, 3 Heat, 4 Fan, 5 Dry).</li><li>Fan speed can be set as a percentage (register 4) or a step number (register 54).</li><li>Energy counters are low word first (CDAB).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory serial settings 19200 baud, 8 data bits, even parity, 1 stop bit, half duplex.</li><li>Slave address default 1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The manual footnotes that the local temperature (register 2) must be greater than 0.</li></ul>
</section>
<h2 id="registers">Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>52</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">52 of 52 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Unit status on/off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Setpoint</td><td class="d">°C x 10 (230 = 23 °C). Limits depend on the AC unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Local (room) temperature</td><td class="d">°C x 10 (230 = 23 °C). Must be above 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Cool; 3 = Heat; 4 = Fan; 5 = Dry</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Fan speed (percentage)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 25 = Silent; 50 = Low; 75 = Medium; 100 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5</td><td class="n">Louver vertical</td><td class="d">4 bits per louver: 0-7 position, 8 auto, 9 swing, 10 swirl. Louver 1 = bits 0-3.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Louver 1 position nibble (bits 0-3); bit 4 = Louver 2 position nibble (bits 4-7); bit 8 = Louver 3 position nibble (bits 8-11); bit 12 = Louver 4 position nibble (bits 12-15)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Louver horizontal</td><td class="d">4 bits per louver: 0-7 position, 8 auto, 9 swing, 10 swirl. Louver 1 = bits 0-3.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Louver 1 position nibble (bits 0-3); bit 4 = Louver 2 position nibble (bits 4-7); bit 8 = Louver 3 position nibble (bits 8-11); bit 12 = Louver 4 position nibble (bits 12-15)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Unit error code part 1</td><td class="d">ASCII characters of the indoor unit error code (first part).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Unit error code part 2</td><td class="d">ASCII characters of the indoor unit error code (second part).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14</td><td class="n">Available modes</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Auto; bit 1 = Cool; bit 2 = Heat; bit 3 = Ventilation; bit 4 = Dry</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15</td><td class="n">Available speeds</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Auto; bit 1 = Super-low; bit 2 = Low; bit 3 = Medium-low; bit 4 = Medium; bit 5 = Medium-high; bit 6 = High; bit 7 = Super-high</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16</td><td class="n">Available louvers</td><td class="d">Bits 8-11 / 12-15 give the number of vertical / horizontal positions (0-7).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Auto up/down; bit 3 = Swing up/down; bit 4 = Swing left/right; bit 5 = Swirl</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17</td><td class="n">Setpoint limit max air cool</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18</td><td class="n">Setpoint limit min air cool</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19</td><td class="n">Setpoint limit max air heat</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20</td><td class="n">Setpoint limit min air heat</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21</td><td class="n">Setpoint limit max air auto</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22</td><td class="n">Setpoint limit min air auto</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Setpoint limit max air ventilation</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24</td><td class="n">Setpoint limit min air ventilation</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25</td><td class="n">Setpoint limit max air dry</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26</td><td class="n">Setpoint limit min air dry</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36</td><td class="n">Return temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37</td><td class="n">Indoor heat exchanger temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38</td><td class="n">Indoor gas pipe temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40</td><td class="n">Outdoor compressor discharge temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41</td><td class="n">Outdoor expansion valve position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>pulses</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42</td><td class="n">Indoor expansion valve position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>pulses</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43</td><td class="n">Evaporation pressure</td><td class="d">MPa x 100 (127 = 1.27 MPa).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>MPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44</td><td class="n">Condensation pressure</td><td class="d">MPa x 100 (127 = 1.27 MPa).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>MPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45</td><td class="n">Current consumption</td><td class="d">A x 10 (70 = 7 A).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53</td><td class="n">Work temperature</td><td class="d">°C x 10 (230 = 23 °C).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54</td><td class="n">Fan speed (numeric)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Silent; 2 = Low; 3 = Medium; 4 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55</td><td class="n">Error value</td><td class="d">Numeric indoor unit error value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-56"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">56</td><td class="n">Modbus slave address</td><td class="d">Default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57</td><td class="n">Port baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 100; 1 = 300; 2 = 500; 3 = 1200; 4 = 2400; 5 = 4800; 6 = 7800; 7 = 9600; 8 = 19200; 9 = 57600; 10 = 115200</td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58</td><td class="n">Port parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Odd; 2 = Even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59</td><td class="n">Emergency heat status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Deactivated; 1 = Activated</td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60</td><td class="n">Input T1T2 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Deactivated; 1 = Activated</td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 73 / 74</small></td><td class="n">Total energy generated in heating</td><td class="d">Low word at 73, high word at 74 (manual example 0x1215 + 0x0001 = 70165).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75</td><td class="n">Actual power generated in heating</td><td class="d">Example 0x1CAC = 7340 W.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 76 / 77</small></td><td class="n">Total energy generated in cooling</td><td class="d">Low word at 76, high word at 77 (manual example 0x1215 + 0x0001 = 70165).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78</td><td class="n">Actual power generated in cooling</td><td class="d">Example 0x1CAC = 7340 W.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82</td><td class="n">Actual power generated by photovoltaic</td><td class="d">Example 0x1CAC = 7340 W.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 83 / 84</small></td><td class="n">Total energy produced</td><td class="d">Low word at 83, high word at 84 (manual example 0x1215 + 0x0001 = 70165).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 85 / 86</small></td><td class="n">Total energy consumed by heat pump</td><td class="d">Low word at 85, high word at 86 (manual example 0x1215 + 0x0001 = 70165).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-87"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">87</td><td class="n">Actual power consumed by heat pump</td><td class="d">Example 0x1CAC = 7340 W.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-88"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">88</td><td class="n">Actual power consumed by whole building</td><td class="d">Example 0x1CAC = 7340 W.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 89 / 90</small></td><td class="n">Electric resistor consumption in heating</td><td class="d">Low word at 89, high word at 90 (manual example 0x1215 + 0x0001 = 70165).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 93 / 94</small></td><td class="n">Compressor consumption in heating</td><td class="d">Low word at 93, high word at 94 (manual example 0x1215 + 0x0001 = 70165).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-95"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">95<small>doc 95 / 96</small></td><td class="n">Compressor consumption in cooling</td><td class="d">Low word at 95, high word at 96 (manual example 0x1215 + 0x0001 = 70165).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 99 / 100</small></td><td class="n">Total consumption</td><td class="d">Low word at 99, high word at 100 (manual example 0x1215 + 0x0001 = 70165).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Distributor copy: airzonecontrol.com answers automated requests with a bot check (not bypassed) and no other Airzone-hosted copy was found; this multilingual PDF carries Airzone&#x27;s own layout and address.</li><li>32-bit energy counters span two registers with the low word first: the manual&#x27;s worked example reads (1) 0x1215 and (2) 0x0001 as 0x00011215 = 70165 kWh, so CDAB.</li><li>The manual does not state signed or unsigned for 16-bit values; the remaining registers are listed as UINT16 because their normal values are not negative.</li><li>The Modbus slave address is set in the Airzone Cloud app (Airtools &gt; Integration &gt; Modbus) or via register 56.</li><li>Function codes 03, 04, 06 and 16 are supported.</li><li>External (outdoor) temperature (35) and outdoor heat exchanger temperature (39) are left out: these routinely go below 0 °C and the manual gives no sign convention for 16-bit values.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners</h2><div class="faq"><details open><summary>What Modbus registers does the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners have?</summary><p>This map lists 52 registers: 52 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are numbered from 0 (unit on/off is register 0) and the command description puts this number in the &#x27;register address&#x27; field, so the printed number is the wire address.</p></details><details><summary>What byte order does the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners?</summary><p>Start with HR 0 Unit status on/off (On/off); HR 3 Mode (Mode); HR 1 Setpoint (Setpoint (x10)); HR 4 Fan speed (percentage) (Fan speed); HR 2 Local (room) temperature (Room temperature (x10)); HR 7 Unit error code part 1 (Error code (ASCII)); HR 14 Available modes (Modes the unit supports).</p></details><details><summary>How do I enable Modbus control of the Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners?</summary><p>In the Airzone Cloud app: Airtools &gt; advanced configuration via Bluetooth &gt; Integration &gt; output Modbus, set the Modbus ID.</p></details><details><summary>Where is the official Airzone Aidoo Pro Modbus control for direct-expansion (split / VRF) air conditioners Modbus documentation?</summary><p>The source is Integration Manual Aidoo - Modbus (v. 201). Airzone doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Airzone Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/airzone/aidoo-pro-modbus-atw" data-row><span class="k">Heat pump Modbus interface</span><h3>Airzone Aidoo Pro Modbus control for air-to-water heat pumps</h3><p>Airzone Aidoo Pro units configured for Modbus output and connected to an air-to-water heat pump; register table &#x27;Registers for Air-to-Water HP units&#x27; of the Aidoo - Modbus integration manual (v. 201).</p><div class="meta">80 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: Aidoo Pro, Aidoo Pro Modbus air-to-water, Airzone Aidoo Modbus aerothermal</span></a></li></ul><h2>Other ac &amp; vrf gateways register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/fujitsu-general/uty-vmsx" data-row><span class="k">VRF / split AC gateway</span><h3>Fujitsu General UTY-VMSX Modbus converter (one indoor unit)</h3><p>Fujitsu General UTY-VMSX Modbus RTU converter, one per indoor unit, per interface specification part no. 9708438047-05.</p><div class="meta">43 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: UTY-VMSX</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/in770air-bosch-vrf" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) IN770AIR***O000 700 Series Air Gateway, Bosch application (Modbus)</h3><p>Intesis 700 Series Air Gateway IN770AIR***O000 with the Bosch application (XYE bus), Modbus RTU / TCP server, user manual version 1.0.13 (2025-12-09).</p><div class="meta">38 registers &middot; 33 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: IN770AIR00MO000, IN770AIR00SO000, IN770AIRXXSO000</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsdai001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSDAI001R000 Daikin VRV / Sky Air to Modbus RTU gateway</h3><p>One Daikin VRV or Sky Air indoor unit (or group) on the P1P2 bus via INMBSDAI001R000, user manual v1.0.1.</p><div class="meta">25 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSDAI001R000, Intesis Daikin VRV Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbshit001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSHIT001R000 Hitachi AC to Modbus RTU gateway</h3><p>Intesis (HMS Networks) INMBSHIT001R000 interface on the AB bus of one Hitachi commercial-line indoor unit (or group), per user manual v1.6 (01/2024).</p><div class="meta">30 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSHIT001R000, Hitachi Modbus gateway, Intesis Hitachi</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbsmid004i000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSMID004I000 / 008I000 / 032I000 Midea AC to Modbus RTU interface (4 to 32 units)</h3><p>INMBSMID004I000 / INMBSMID008I000 / INMBSMID032I000 / MD-AC-MBS-4 / MD-AC-MBS-8 / MD-AC-MBS-32, user manual v1.7 EN; up to 4, 8 or 32 indoor units on one XYE bus.</p><div class="meta">21 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSMID004I000, INMBSMID008I000, INMBSMID032I000, MD-AC-MBS-4, MD-AC-MBS-8, MD-AC-MBS-32</span></a></li><li><a class="card" href="/modbus-register-maps/intesis/inmbssam001r000" data-row><span class="k">VRF / split AC gateway</span><h3>Intesis (HMS Networks) INMBSSAM001R000 Samsung AC to Modbus RTU gateway</h3><p>Samsung commercial indoor units on the F3F4/V1V2 remote-controller bus, user&#x27;s manual v1.5 (01/2024).</p><div class="meta">27 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: INMBSSAM001R000, Intesis Samsung Modbus</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac-gateways/">All ac &amp; vrf gateways Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://thermosilesia.pl/assets/default/system_object_files/4bc5a150b45a2a7401add97664eff2aa.pdf" rel="nofollow noopener" target="_blank">Integration Manual Aidoo - Modbus &middot; v. 201 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
