<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Analytical Technology D12 / F12 Modbus Register Map</title>
<meta name="description" content="Analytical Technology D12 / F12 Modbus register map: 29 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Analytical Technology D12 / F12 Modbus Register Map">
<meta property="og:description" content="Analytical Technology D12 / F12 Modbus register map: 29 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Analytical Technology D12 / F12 Modbus Register Map">
<meta name="twitter:description" content="Analytical Technology D12 / F12 Modbus register map: 29 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12",
   "url": "https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12",
   "name": "Analytical Technology D12 / F12 Modbus Register Map",
   "description": "Analytical Technology D12 / F12 Modbus register map: 29 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12#dataset",
   "name": "Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus register map",
   "description": "ATI's D12 (explosion-proof) and F12 (NEMA 4X) gas transmitters can carry a Modbus RTU option on RS-232 or RS-485. Everything sits in holding registers: a block at 40033-40052 gives fault and status words, gas concentration, temperature and loop current, and settings or calibrations are run by loading parameters and writing a subroutine number to 40001. Analytical Technology D12 / F12 Modbus register map: 29 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12",
   "keywords": [
    "Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus register map",
    "Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus registers",
    "Analytical Technology (ATI) Modbus map",
    "D12 Modbus register map",
    "F12 Modbus register map",
    "D12 gas transmitter Modbus register map",
    "F12 gas transmitter Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "D12/F12 Series Modbus Interface O&M Manual",
    "url": "https://loewener.dk/wp-content/uploads/2023/09/D12-F12-Modbus-Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Analytical Technology (ATI)"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface",
    "brand": {
     "@type": "Brand",
     "name": "Analytical Technology (ATI)"
    },
    "category": "Sensor (gas transmitter / gas detector)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 29 registers: 29 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual numbers holding registers 40001-40999 and states address = register number - 40001 (e.g. 40043 is sent as 42 / 0x2A)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 34 Faults (Fault bits); HR 35 Status (Status bits (caution/warning/alarm/fault)); HR 42 Gas concentration (blanked) (Gas concentration (blanked)); HR 38 Concentration % of full scale (Concentration % full scale); HR 40 Temperature (Temperature); HR 46 Current loop output (Loop current)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is a factory-installed option. Set slave address on the transmitter at Menu > Setup > Modbus and baud/parity at Menu > Setup > System > Commun."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is D12/F12 Series Modbus Interface O&M Manual (Rev G), revision 2007-08. Analytical Technology (ATI) doesn't publish it on its own website, so this map was re-typed from a free copy at https://loewener.dk/wp-content/uploads/2023/09/D12-F12-Modbus-Manual.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Analytical Technology (ATI)",
     "item": "https://easymodbus.com/modbus-register-maps/analytical-technology/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface",
     "item": "https://easymodbus.com/modbus-register-maps/analytical-technology/d12-f12"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/analytical-technology/">Analytical Technology (ATI)</a></li><li aria-current="page">D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface</li></ol>
<p class="eyebrow">Sensor (gas transmitter / gas detector) &middot; Modbus register map</p><h1><span class="mfr">Analytical Technology (ATI)</span> D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>ATI&#x27;s D12 (explosion-proof) and F12 (NEMA 4X) gas transmitters can carry a Modbus RTU option on RS-232 or RS-485. Everything sits in holding registers: a block at 40033-40052 gives fault and status words, gas concentration, temperature and loop current, and settings or calibrations are run by loading parameters and writing a subroutine number to 40001.</p>
<p>This page lists <strong>29 Modbus registers</strong> for the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Analytical Technology (ATI)&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/analytical-technology/">Analytical Technology (ATI)</a></dd></div><div><dt>Model</dt><dd>D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Sensor (gas transmitter / gas detector)</a></dd></div><div><dt>Registers</dt><dd>29 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>D12, F12, D12 gas transmitter, F12 gas transmitter</dd></div><div><dt>Source document</dt><dd><a href="https://loewener.dk/wp-content/uploads/2023/09/D12-F12-Modbus-Manual.pdf" rel="nofollow noopener" target="_blank">D12/F12 Series Modbus Interface O&amp;M Manual &middot; Rev G &middot; rev. 2007-08 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/analytical-technology/d12-f12.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/analytical-technology/d12-f12.json">JSON</a>
  <a class="btn" href="https://loewener.dk/wp-content/uploads/2023/09/D12-F12-Modbus-Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers 40035-40048 (address 34, 14 registers) in one FC03 request: faults, status, concentration, %FS, temperature and blanked readings, with floats low word first. Use subroutine 31 (with the alarm bits in 40003) to reset latched alarms.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-34">HR 34</a></td><td class="n">Faults</td><td class="f">BITMAP16</td><td>Fault bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-35">HR 35</a></td><td class="n">Status</td><td class="f">BITMAP16</td><td>Status bits (caution/warning/alarm/fault)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-42">HR 42</a></td><td class="n">Gas concentration (blanked)</td><td class="f">FLOAT32 CDAB</td><td>Gas concentration (blanked)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-38">HR 38</a></td><td class="n">Concentration % of full scale</td><td class="f">FLOAT32 CDAB</td><td>Concentration % full scale</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-40">HR 40</a></td><td class="n">Temperature</td><td class="f">FLOAT32 CDAB</td><td>Temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-46">HR 46</a></td><td class="n">Current loop output</td><td class="f">FLOAT32 CDAB</td><td>Loop current</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is a factory-installed option. Set slave address on the transmitter at Menu &gt; Setup &gt; Modbus and baud/parity at Menu &gt; Setup &gt; System &gt; Commun.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Floats and longs are CDAB.</li><li>FC01/02/04 return zeros rather than exceptions.</li><li>Report Slave ID returns 1100.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: address 1, 9600 baud, N,8,1.</li><li>Baud can be 300-28.8k; parity options N81, N82, E81, O81.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The transmitter answers within about 250 ms, so poll no faster than about 3 times a second.</li><li>D12 units with IR sensors use a different register table.</li></ul>
</section>
<h2 id="registers">Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>29</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">29 of 29 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Subroutine select</td><td class="d">Write a subroutine number to run it, after loading parameters into 40003-40006.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">10 = Zero sensor; 11 = Span sensor; 12 = Get calibration history info; 13 = Get calibration record; 14 = Change sensor range; 15 = Change sensor damping; 16 = Change sensor blanking; 17 = Change autotest state; 18 = Calibrate temperature reading; 20 = Change alarm set point; 21 = Change alarm reset point; 22 = Change alarm set delay; 23 = Change alarm reset delay; 27 = Change alarm options; 28 = Change relay configuration; 29 = Change inhibit timeout period; 30 = Change alarm inhibit state; 31 = Reset alarms; 32 = Start alarm relay test; 33 = Stop alarm relay test; 40 = Change inhibit mA level; 41 = Change fault mA level; 42 = Change autotest mA level; 47 = Force mA output; 48 = Correct 4 mA level; 49 = Correct 20 mA level; 50 = Change lock status; 51 = Change password; 60 = Change system clock; 61 = Input keycode; 70 = Change datalog state; 71 = Change datalog sampling rate; 72 = Get datalog info; 73 = Get datalog record; 100 = Convert concentration real to %FS integer; 101 = Convert %FS integer to real</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Error status</td><td class="d">Result of the last subroutine; 0 = success.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No errors; 1 = Sensor removed; 2 = No data in data log; 3 = Data log busy; 4 = Cannot update sensor calibration memory; 6 = Cannot perform this action; 7 = Sensor output too low; 8 = Sensor output too high; 9 = Power-up timeout active; 10 = Sensor/transmitter fault present; 11 = Autotest in progress; 12 = Input parameter too small; 13 = Input parameter too large; 14 = Cannot verify CPU memory; 15 = Alarm disabled, cannot change reset point; 16 = Not in fixed current output mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Parameter data 0</td><td class="d">16-bit subroutine parameter (integer or unsigned).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Parameter data 1</td><td class="d">16-bit subroutine parameter (integer or unsigned).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Parameter data 2</td><td class="d">16-bit subroutine parameter (integer or unsigned).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Parameter data 3</td><td class="d">16-bit subroutine parameter (integer or unsigned).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Return data 0</td><td class="d">16-bit subroutine return value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Return data 1</td><td class="d">16-bit subroutine return value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Return data 2</td><td class="d">16-bit subroutine return value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Return data 3</td><td class="d">16-bit subroutine return value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Return data 4</td><td class="d">16-bit subroutine return value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Return data 5</td><td class="d">16-bit subroutine return value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Return data 6</td><td class="d">16-bit subroutine return value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Return data 7</td><td class="d">16-bit subroutine return value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40033</small></td><td class="n">Expanded faults</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Factory calibration fault; bit 1 = Stack overflow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40034</small></td><td class="n">Expanded status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Gas generator installed; bit 1 = Gas generator type valid; bit 2 = Gas generator range valid; bit 3 = Alarm test active; bit 4 = Autotest in progress; bit 5 = Autotest pass; bit 6 = Cannot begin autotest; bit 7 = Autotest failed; bit 8 = Auto-clean active; bit 9 = Auto-clean recovering</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40035</small></td><td class="n">Faults</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Gas sensor ADC read fault; bit 1 = LCD bus fault; bit 2 = SPI bus fault; bit 3 = Temperature ADC read fault; bit 4 = Gas sensor input fault; bit 5 = Gas sensor removed; bit 6 = Gas sensor memory checksum fault; bit 7 = Gas sensor configuration fault; bit 8 = Gas generator removed; bit 9 = Gas generator configuration fault; bit 10 = System setup memory checksum fault; bit 11 = Alarm memory checksum fault; bit 12 = Operator interface memory checksum fault; bit 13 = HART memory checksum fault; bit 14 = Autotest failure; bit 15 = Relay jumper fitted but no relay voltage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40036</small></td><td class="n">Status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Caution active; bit 1 = Warning active; bit 2 = Alarm active; bit 3 = Fault active; bit 4 = CWAF inhibit active; bit 5 = Transmitter security active; bit 6 = System data log active; bit 7 = Current loop output fixed; bit 8 = Temperature input over range; bit 9 = Temperature input under range; bit 10 = Gas sensor input over range; bit 11 = Gas sensor input under range; bit 12 = Data log checksum error; bit 13 = Calibration history not initialised; bit 14 = Sensor in power-on delay</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 40037</small></td><td class="n">Gas concentration</td><td class="d">Unblanked reading in the sensor&#x27;s concentration units.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 40039</small></td><td class="n">Concentration % of full scale</td><td class="d">Unblanked.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40041</small></td><td class="n">Temperature</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 40043</small></td><td class="n">Gas concentration (blanked)</td><td class="d">Sensor units, blanked around zero; the manual&#x27;s main reading.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 40045</small></td><td class="n">Concentration % of full scale (blanked)</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 40047</small></td><td class="n">Current loop output</td><td class="d">Loop current derived from concentration.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-48"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">48<small>doc 40049</small></td><td class="n">Fixed loop current</td><td class="d">Loop held at this value when above 0.0.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40051</small></td><td class="n">Loop DAC value</td><td class="d">10-bit DAC value behind the analog output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51<small>doc 40052</small></td><td class="n">Concentration 12-bit code</td><td class="d">0 = fault, 300 = inhibit, 800 = 0 %FS, 4000 = 100 %FS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 40073</small></td><td class="n">Sensor full-scale range</td><td class="d">Concentration that equals full scale.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 40085</small></td><td class="n">Blanking</td><td class="d">Readings within +/- this % of full scale show as zero.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source is a copy hosted by the Danish distributor Loewener; ATI does not host this Modbus manual publicly as far as two searches showed. It is the unaltered ATI document (Rev G, Aug 2007).</li><li>32-bit values (REAL and LONG) are low word first (CDAB): the manual&#x27;s example puts 0x4000 in 40003 and 0x459C in 40004 for 5000.0, and says only the register order, not the bytes, has to be swapped.</li><li>Only registers 40001-40014 can be written; writing above 40014 returns exception 02. Settings and calibrations are changed through subroutines: load 40003-40006 (a float parameter fills two of them, low word first), write the number to 40001, then read 40002 for the result.</li><li>The table lists &#x27;LDATA&#x27; long parameters as type REAL, which conflicts with their name; they are left out. The raw ADC registers 40053-40069, gain/offset internals 40071-40083 (except range 40073), and the internal ADC words 40088 on are also left out.</li><li>The manual&#x27;s own table header for 40015 (listen-only) gives no value coding, so it is not listed.</li><li>Concentration units depend on the fitted sensor (ppm, %LEL and so on); the transmitter shows them on its display.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface</h2><div class="faq"><details open><summary>What Modbus registers does the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface have?</summary><p>This map lists 29 registers: 29 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual numbers holding registers 40001-40999 and states address = register number - 40001 (e.g. 40043 is sent as 42 / 0x2A).</p></details><details><summary>What byte order does the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface?</summary><p>Start with HR 34 Faults (Fault bits); HR 35 Status (Status bits (caution/warning/alarm/fault)); HR 42 Gas concentration (blanked) (Gas concentration (blanked)); HR 38 Concentration % of full scale (Concentration % full scale); HR 40 Temperature (Temperature); HR 46 Current loop output (Loop current).</p></details><details><summary>How do I enable Modbus control of the Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface?</summary><p>Modbus is a factory-installed option. Set slave address on the transmitter at Menu &gt; Setup &gt; Modbus and baud/parity at Menu &gt; Setup &gt; System &gt; Commun.</p></details><details><summary>Where is the official Analytical Technology (ATI) D12 / F12 gas transmitter (H10, catalytic bead, wet H2S sensors) Modbus interface Modbus documentation?</summary><p>The source is D12/F12 Series Modbus Interface O&amp;M Manual (Rev G), revision 2007-08. Analytical Technology (ATI) doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://loewener.dk/wp-content/uploads/2023/09/D12-F12-Modbus-Manual.pdf. It may be an older revision, so check it against the live unit.</p></details></div>

<p class="updated">Source: <a href="https://loewener.dk/wp-content/uploads/2023/09/D12-F12-Modbus-Manual.pdf" rel="nofollow noopener" target="_blank">D12/F12 Series Modbus Interface O&amp;M Manual &middot; Rev G &middot; rev. 2007-08 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
