<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>APC Galaxy VL Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="APC Galaxy VL Modbus register map: 161 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/apc/galaxy-vl">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="APC Galaxy VL Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="APC Galaxy VL Modbus register map: 161 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/apc/galaxy-vl">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="APC Galaxy VL Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="APC Galaxy VL Modbus register map: 161 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/apc/galaxy-vl",
   "url": "https://easymodbus.com/modbus-register-maps/apc/galaxy-vl",
   "name": "APC Galaxy VL Modbus Register List & Map | Easy Modbus",
   "description": "APC Galaxy VL Modbus register map: 161 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/apc/galaxy-vl#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/apc/galaxy-vl#dataset",
   "name": "APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS Modbus register map",
   "description": "The Galaxy VL is a 200-500 kW three-phase UPS. It serves Modbus TCP and Modbus RTU, with all data read from holding registers using function 03 only. This map covers the status and alarm bit words, identification strings, input, bypass and output measurements, battery and charger values, operating modes, parallel-system totals and the configuration settings (as read-only values). APC Galaxy VL Modbus register map: 161 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/apc/galaxy-vl",
   "keywords": [
    "APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS Modbus register map",
    "APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS Modbus registers",
    "APC (Schneider Electric) Modbus map",
    "Galaxy VL Modbus register map",
    "GVL Modbus register map",
    "Galaxy VL 200 kW Modbus register map",
    "Galaxy VL 500 kW Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Register Map: Galaxy VL 200-500 kW",
    "url": "https://download.se.com/files?p_Doc_Ref=Modbus_Register_Map_Galaxy_VL",
    "author": {
     "@type": "Organization",
     "name": "APC (Schneider Electric)"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS",
    "description": "UPS"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/apc/galaxy-vl.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/apc/galaxy-vl.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 161 registers: 161 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row lists a Modicon number plus the absolute address in hex and decimal. Note 12 says absolute address 0 is register 40001 and address zero on the wire, so 44865 (0x1300) is wire address 4864."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1 UPS status bits (UPS status bits (on battery, bypass, alarms)); HR 4608 Unit alarm status (Overall alarm severity); HR 5892 UPS operation mode (UPS operation mode); HR 4889 Output current % of capacity (Output load as % of capacity); HR 4891 Output active power total (Total output active power); HR 5636 Battery runtime remaining (Battery runtime remaining); HR 5640 Battery charge (Battery charge %); HR 5139 Input frequency (Input frequency); HR 4882 Output voltage L-N L1 (Output voltage L1-N)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus settings are made on the UPS display; the register map refers to the display for detailed configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Register Map: Galaxy VL 200-500 kW (990-6447), published free by APC (Schneider Electric) at https://download.se.com/files?p_Doc_Ref=Modbus_Register_Map_Galaxy_VL."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "APC (Schneider Electric)",
     "item": "https://easymodbus.com/modbus-register-maps/apc/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Galaxy VL 200-500 kW three-phase UPS",
     "item": "https://easymodbus.com/modbus-register-maps/apc/galaxy-vl"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/apc/">APC (Schneider Electric)</a></li><li aria-current="page">Galaxy VL 200-500 kW three-phase UPS</li></ol>
<p class="eyebrow">UPS &middot; Modbus register map</p><h1><span class="mfr">APC (Schneider Electric)</span> Galaxy VL 200-500 kW three-phase UPS Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Galaxy VL is a 200-500 kW three-phase UPS. It serves Modbus TCP and Modbus RTU, with all data read from holding registers using function 03 only. This map covers the status and alarm bit words, identification strings, input, bypass and output measurements, battery and charger values, operating modes, parallel-system totals and the configuration settings (as read-only values).</p>
<p>This page lists <strong>161 Modbus registers</strong> for the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
APC (Schneider Electric)&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/apc/">APC (Schneider Electric)</a></dd></div><div><dt>Model</dt><dd>Galaxy VL 200-500 kW three-phase UPS</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/ups/">UPS</a></dd></div><div><dt>Registers</dt><dd>161 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>7.23 and later</dd></div><div><dt>Also known as</dt><dd>Galaxy VL, GVL, Galaxy VL 200 kW, Galaxy VL 500 kW</dd></div><div><dt>Source document</dt><dd><a href="https://download.se.com/files?p_Doc_Ref=Modbus_Register_Map_Galaxy_VL" rel="nofollow noopener" target="_blank">Modbus Register Map: Galaxy VL 200-500 kW &middot; 990-6447</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/apc/galaxy-vl.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/apc/galaxy-vl.json">JSON</a>
  <a class="btn" href="https://download.se.com/files?p_Doc_Ref=Modbus_Register_Map_Galaxy_VL" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers with function 03. Poll the UPS status word at 1 and the alarm words 2-23, the UPS operation mode at 5892, and the output, input and battery measurements in the 0x1300, 0x1400 and 0x1600 blocks, applying the 0.1 or 0.01 multipliers.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">UPS status bits</td><td class="f">BITMAP16</td><td>UPS status bits (on battery, bypass, alarms)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4608">HR 4608</a></td><td class="n">Unit alarm status</td><td class="f">UINT16</td><td>Overall alarm severity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5892">HR 5892</a></td><td class="n">UPS operation mode</td><td class="f">UINT16</td><td>UPS operation mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4889">HR 4889</a></td><td class="n">Output current % of capacity</td><td class="f">UINT16</td><td>Output load as % of capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4891">HR 4891</a></td><td class="n">Output active power total</td><td class="f">UINT16</td><td>Total output active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5636">HR 5636</a></td><td class="n">Battery runtime remaining</td><td class="f">UINT32 ABCD</td><td>Battery runtime remaining</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5640">HR 5640</a></td><td class="n">Battery charge</td><td class="f">UINT16</td><td>Battery charge %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5139">HR 5139</a></td><td class="n">Input frequency</td><td class="f">UINT16</td><td>Input frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4882">HR 4882</a></td><td class="n">Output voltage L-N L1</td><td class="f">UINT16</td><td>Output voltage L1-N</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus settings are made on the UPS display; the register map refers to the display for detailed configuration.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only function 03 is supported.</li><li>32-bit values are high word first (ABCD).</li><li>Status bits are consistent only within one register.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial RTU and TCP are both supported; set address, serial settings and IP from the UPS display.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A single-register read of a reserved address returns an error; block reads return zeros for gaps.</li><li>The register map applies from firmware 7.23.</li></ul>
</section>
<h2 id="registers">APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>161</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">161 of 161 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002 (0x0001)</small></td><td class="n">UPS status bits</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = UPS operation mode - Battery; bit 1 = Battery is below minimum acceptable runtime; bit 2 = Bypass; bit 3 = UPS operation mode - Battery test; bit 9 = Battery inoperable; bit 13 = Informational alarm present; bit 14 = Warning alarm present; bit 15 = Critical alarm present</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003 (0x0002)</small></td><td class="n">Alarms: bypass</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Bypass voltage out of tolerance; bit 1 = Bypass phase sequence incorrect; bit 2 = Bypass frequency out of tolerance; bit 3 = Bypass phase missing; bit 4 = Bypass backfeed breaker open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004 (0x0003)</small></td><td class="n">Alarms: energy storage (1)</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Battery breaker BB1 open; bit 1 = Battery breaker BB2 open; bit 2 = Battery breaker BB3 open; bit 3 = Battery breaker BB4 open; bit 4 = Batteries are discharging; bit 5 = Charger shutdown due to high battery temperature; bit 6 = Battery is below minimum acceptable runtime; bit 7 = Battery voltage does not match battery configuration; bit 8 = Battery condition is weak; bit 9 = Battery condition is poor; bit 10 = High battery temperature level; bit 11 = Low battery temperature level; bit 12 = Battery capacity is below minimum acceptable level; bit 13 = Battery charge power is reduced; bit 14 = Battery is not working correctly; bit 15 = Battery float charge current exceeds expected value</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005 (0x0004)</small></td><td class="n">Alarms: energy storage (2)</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = High battery temperature shutdown; bit 1 = Battery configuration is incorrect</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006 (0x0005)</small></td><td class="n">Alarms: general (1)</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = EPO switch activated; bit 1 = Synchronization unavailable - system is free running; bit 2 = Inverter output is not in phase with bypass input; bit 3 = UPS operation mode - Battery; bit 4 = UPS operation mode - Requested static bypass; bit 5 = UPS operation mode - Forced static bypass; bit 6 = UPS operation mode - Maintenance bypass; bit 7 = UPS operation mode - Battery test; bit 8 = UPS operation mode - Off; bit 9 = UPS operation mode - Initialization; bit 10 = UPS operation mode - Static bypass standby; bit 11 = UPS operation mode - Inverter standby; bit 12 = System operation mode - Off; bit 13 = System operation mode - Forced static bypass; bit 14 = System operation mode - Requested static bypass; bit 15 = System operation mode - Maintenance bypass</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007 (0x0006)</small></td><td class="n">Alarms: general (2)</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = System operation mode - Static bypass standby; bit 9 = System locked in bypass operation; bit 10 = Unsupported power frame type detected; bit 11 = Unsupported power module type detected; bit 12 = Unsupported static bypass switch module type detected; bit 13 = Incorrect system voltage configuration detected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008 (0x0007)</small></td><td class="n">Alarms: general (3)</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Incorrect 3-wire configuration detected; bit 1 = No static bypass switch present; bit 2 = No power module(s) present; bit 4 = Static bypass switch power rating lower than configured UPS power rating; bit 5 = Ambient temperature out of tolerance; bit 6 = Ambient temperature high; bit 7 = Inverter is off due to a request by the user; bit 8 = Settings file not accepted; bit 9 = Warranty expiring soon; bit 10 = Technical check recommended; bit 11 = Air filter technical check recommended; bit 12 = Controller box disabled; bit 13 = UPS surveillance detected fault; bit 14 = Display communication lost - display is disconnected from the system; bit 15 = Display communication lost but the display is connected to the system</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009 (0x0008)</small></td><td class="n">Alarms: general (4)</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Display communication not authenticated; bit 1 = Multiple NTP server connections enabled; bit 7 = Internal power module redundancy lost; bit 8 = UPS output load is too low to allow ECOnversion; bit 10 = Incompatible power module type detected; bit 11 = Start-up recommended; bit 12 = UPS output load power factor is too low to allow ECOnversion</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012 (0x000B)</small></td><td class="n">Alarms: input</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input voltage out of tolerance; bit 1 = Input phase sequence incorrect; bit 2 = Input frequency out of tolerance; bit 3 = Input phase missing; bit 4 = External sync voltage out of tolerance; bit 5 = External sync phase sequence incorrect; bit 6 = External sync frequency out of tolerance; bit 7 = External sync phase missing; bit 8 = External sync temporarily disabled; bit 9 = Neutral displacement detected; bit 10 = Bonding between neutral and ground missing</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013 (0x000C)</small></td><td class="n">Alarms: output</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output voltage out of tolerance; bit 1 = Output frequency out of tolerance; bit 2 = Overload or short-circuit on UPS; bit 3 = Overload on UPS due to high ambient temperature; bit 4 = Overload on installation; bit 5 = Load on UPS is above warning level</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014 (0x000D)</small></td><td class="n">Alarms: parallel system</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Parallel communication lost on PBUS cable 1; bit 1 = Parallel communication lost on PBUS cable 2; bit 2 = General parallel system event; bit 3 = Parallel mixed operation mode; bit 4 = Parallel unit not present; bit 5 = Parallel redundancy lost; bit 6 = Not enough UPSs ready to turn on inverter; bit 7 = Firmware versions in parallel UPSs are not identical; bit 8 = Confirm redundancy lost and/or transfer to forced static bypass; bit 10 = Parallel breaker status inconsistency detected</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015 (0x000E)</small></td><td class="n">Alarms: power module</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Power module inoperable; bit 1 = Power module temperature warning; bit 2 = Power module overheated; bit 3 = Power module inlet temperature high; bit 4 = Power module inlet temperature out of tolerance; bit 7 = Power module fan inoperable; bit 8 = Power module disabled; bit 9 = Power module surveillance detected fault; bit 10 = PMC communication lost - disconnected; bit 11 = PMC communication lost - connected; bit 12 = PMC communication not authenticated</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017 (0x0010)</small></td><td class="n">Alarms: static bypass switch</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Static bypass switch fan inoperable; bit 2 = Static bypass switch warning; bit 3 = Static bypass switch inoperable; bit 4 = Static bypass switch controller communication lost disconnected; bit 5 = Static bypass switch controller communication lost connected; bit 6 = Static bypass switch controller communication not authenticated</td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018 (0x0011)</small></td><td class="n">Alarms: switchgear (1)</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Breaker UIB open; bit 1 = Breaker UOB open; bit 2 = Breaker MBB closed; bit 3 = Breaker SIB open; bit 4 = Breaker SSIB open; bit 9 = Ground fault detected; bit 10 = Genset is supplying the UPS; bit 11 = Battery room ventilation inoperable; bit 12 = External battery monitoring detected fault; bit 13 = UOB redundant monitoring not working correctly; bit 14 = MBB redundant monitoring not working correctly</td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019 (0x0012)</small></td><td class="n">Alarms: switchgear (2)</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = UPS locked in static bypass mode: activated; bit 2 = High efficiency mode disabled; bit 3 = External energy storage monitoring: minor alarm; bit 4 = External energy storage monitoring: major alarm; bit 5 = External charger off command: activated; bit 6 = Temperature of input and/or output transformer is too high</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020 (0x0013)</small></td><td class="n">Alarms: system level controller</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = SLC in controller box is not working correctly</td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021 (0x0014)</small></td><td class="n">Alarms: unit controller</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = UC in controller box is not working correctly; bit 9 = UC communication lost - disconnected; bit 10 = UC communication lost - connected; bit 11 = UC communication not authenticated</td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023 (0x0016)</small></td><td class="n">Alarms: energy storage (3)</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = High battery discharge current shutdown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024 (0x0017)</small></td><td class="n">Alarms: network and remote sensor</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Low temperature threshold violation at remote sensor; bit 1 = Minimum temperature threshols violation at remote sensor; bit 2 = High temperature threshold violation at remote sensor; bit 3 = Maximum temperature threshold violation at remote sensor; bit 4 = Low humidity threshold violation at remote sensor; bit 5 = Minimum humidity threshold violation at remote sensor; bit 6 = High humidity threshold violation at remote sensor; bit 7 = Maximum humidity threshold violation at remote sensor; bit 8 = Lost communication to remote sensor; bit 9 = Communication link between NMC and SLC is lost. NMC is disconnected from the system; bit 10 = Communication link between NMC and SLC is lost but the NMC is connected to the system; bit 11 = Communication link between NMC and SLC is not authenticated; bit 12 = NMC firmware incompatible</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4096<small>doc 44097 (0x1000)</small></td><td class="n">UPS firmware package version</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4104<small>doc 44105 (0x1008)</small></td><td class="n">UPS hardware version</td><td class="d"></td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4120<small>doc 44121 (0x1018)</small></td><td class="n">UPS model number</td><td class="d"></td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4136<small>doc 44137 (0x1028)</small></td><td class="n">UPS serial number</td><td class="d"></td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4152<small>doc 44153 (0x1038)</small></td><td class="n">NMC firmware version</td><td class="d"></td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4160<small>doc 44161 (0x1040)</small></td><td class="n">NMC hardware version</td><td class="d"></td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4176<small>doc 44177 (0x1050)</small></td><td class="n">NMC model number</td><td class="d"></td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4192<small>doc 44193 (0x1060)</small></td><td class="n">NMC serial number</td><td class="d"></td><td class="f">STRING[32]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4608<small>doc 44609 (0x1200)</small></td><td class="n">Unit alarm status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarms present; 1 = Informational alarm present; 2 = Warning alarm present; 3 = Critical alarm present</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4864"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4864<small>doc 44865 (0x1300)</small></td><td class="n">Output apparent power L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4865"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4865<small>doc 44866 (0x1301)</small></td><td class="n">Output apparent power L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4866"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4866<small>doc 44867 (0x1302)</small></td><td class="n">Output apparent power L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4867"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4867<small>doc 44868 (0x1303)</small></td><td class="n">Output current L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4868"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4868<small>doc 44869 (0x1304)</small></td><td class="n">Output current L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4869"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4869<small>doc 44870 (0x1305)</small></td><td class="n">Output current L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4870"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4870<small>doc 44871 (0x1306)</small></td><td class="n">Output crest factor L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4871"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4871<small>doc 44872 (0x1307)</small></td><td class="n">Output crest factor L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4872"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4872<small>doc 44873 (0x1308)</small></td><td class="n">Output crest factor L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4873"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4873<small>doc 44874 (0x1309)</small></td><td class="n">Output current THD L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4874"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4874<small>doc 44875 (0x130A)</small></td><td class="n">Output current THD L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4875"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4875<small>doc 44876 (0x130B)</small></td><td class="n">Output current THD L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4876"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4876<small>doc 44877 (0x130C)</small></td><td class="n">Output power factor L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4877"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4877<small>doc 44878 (0x130D)</small></td><td class="n">Output power factor L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4878"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4878<small>doc 44879 (0x130E)</small></td><td class="n">Output power factor L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4879"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4879<small>doc 44880 (0x130F)</small></td><td class="n">Output active power L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4880"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4880<small>doc 44881 (0x1310)</small></td><td class="n">Output active power L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4881"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4881<small>doc 44882 (0x1311)</small></td><td class="n">Output active power L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4882"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4882<small>doc 44883 (0x1312)</small></td><td class="n">Output voltage L-N L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4883"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4883<small>doc 44884 (0x1313)</small></td><td class="n">Output voltage L-N L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4884"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4884<small>doc 44885 (0x1314)</small></td><td class="n">Output voltage L-N L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4885"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4885<small>doc 44886 (0x1315)</small></td><td class="n">Output voltage L-L L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4886"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4886<small>doc 44887 (0x1316)</small></td><td class="n">Output voltage L-L L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4887"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4887<small>doc 44888 (0x1317)</small></td><td class="n">Output voltage L-L L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4888"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4888<small>doc 44889 (0x1318)</small></td><td class="n">Output apparent power total</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4889"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4889<small>doc 44890 (0x1319)</small></td><td class="n">Output current % of capacity</td><td class="d">Highest phase current as a percentage of available current.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4890"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4890<small>doc 44891 (0x131A)</small></td><td class="n">Output frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4891"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4891<small>doc 44892 (0x131B)</small></td><td class="n">Output active power total</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4892"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4892<small>doc 44893 (0x131C)</small></td><td class="n">Output energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4894"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4894<small>doc 44895 (0x131E)</small></td><td class="n">Output neutral current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5120<small>doc 45121 (0x1400)</small></td><td class="n">Input apparent power L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5121<small>doc 45122 (0x1401)</small></td><td class="n">Input apparent power L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5122<small>doc 45123 (0x1402)</small></td><td class="n">Input apparent power L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5123<small>doc 45124 (0x1403)</small></td><td class="n">Input current L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5124<small>doc 45125 (0x1404)</small></td><td class="n">Input current L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5125<small>doc 45126 (0x1405)</small></td><td class="n">Input current L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5126<small>doc 45127 (0x1406)</small></td><td class="n">Input power factor L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5127<small>doc 45128 (0x1407)</small></td><td class="n">Input power factor L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5128<small>doc 45129 (0x1408)</small></td><td class="n">Input power factor L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5129<small>doc 45130 (0x1409)</small></td><td class="n">Input active power L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5130<small>doc 45131 (0x140A)</small></td><td class="n">Input active power L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5131<small>doc 45132 (0x140B)</small></td><td class="n">Input active power L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5132<small>doc 45133 (0x140C)</small></td><td class="n">Input voltage L-N L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5133<small>doc 45134 (0x140D)</small></td><td class="n">Input voltage L-N L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5134<small>doc 45135 (0x140E)</small></td><td class="n">Input voltage L-N L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5135<small>doc 45136 (0x140F)</small></td><td class="n">Input voltage L-L L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5136<small>doc 45137 (0x1410)</small></td><td class="n">Input voltage L-L L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5137<small>doc 45138 (0x1411)</small></td><td class="n">Input voltage L-L L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5138<small>doc 45139 (0x1412)</small></td><td class="n">Input apparent power total</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5139<small>doc 45140 (0x1413)</small></td><td class="n">Input frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5140<small>doc 45141 (0x1414)</small></td><td class="n">Input active power total</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5141<small>doc 45142 (0x1415)</small></td><td class="n">Input energy</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5376<small>doc 45377 (0x1500)</small></td><td class="n">Bypass apparent power L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5377"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5377<small>doc 45378 (0x1501)</small></td><td class="n">Bypass apparent power L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5378<small>doc 45379 (0x1502)</small></td><td class="n">Bypass apparent power L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5379"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5379<small>doc 45380 (0x1503)</small></td><td class="n">Bypass current L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5380"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5380<small>doc 45381 (0x1504)</small></td><td class="n">Bypass current L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5381"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5381<small>doc 45382 (0x1505)</small></td><td class="n">Bypass current L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5382"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5382<small>doc 45383 (0x1506)</small></td><td class="n">Bypass power factor L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5383"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5383<small>doc 45384 (0x1507)</small></td><td class="n">Bypass power factor L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5384"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5384<small>doc 45385 (0x1508)</small></td><td class="n">Bypass power factor L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5385<small>doc 45386 (0x1509)</small></td><td class="n">Bypass active power L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5386"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5386<small>doc 45387 (0x150A)</small></td><td class="n">Bypass active power L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5387"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5387<small>doc 45388 (0x150B)</small></td><td class="n">Bypass active power L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5388<small>doc 45389 (0x150C)</small></td><td class="n">Bypass voltage L-N L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5389"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5389<small>doc 45390 (0x150D)</small></td><td class="n">Bypass voltage L-N L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5390<small>doc 45391 (0x150E)</small></td><td class="n">Bypass voltage L-N L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5391"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5391<small>doc 45392 (0x150F)</small></td><td class="n">Bypass voltage L-L L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5392"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5392<small>doc 45393 (0x1510)</small></td><td class="n">Bypass voltage L-L L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5393"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5393<small>doc 45394 (0x1511)</small></td><td class="n">Bypass voltage L-L L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5394"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5394<small>doc 45395 (0x1512)</small></td><td class="n">Bypass apparent power total</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5395"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5395<small>doc 45396 (0x1513)</small></td><td class="n">Bypass frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5396<small>doc 45397 (0x1514)</small></td><td class="n">Bypass active power total</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5632"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5632<small>doc 45633 (0x1600)</small></td><td class="n">Charger condition</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Float charging; 1 = Boost charging; 2 = Cyclic resting; 3 = Not charging; 4 = Equalization charging; 5 = Test in progress; 6 = Cyclic float charging</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5633"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5633<small>doc 45634 (0x1601)</small></td><td class="n">Highest battery temperature</td><td class="d">Highest reading of the connected battery temperature sensors.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5634"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5634<small>doc 45635 (0x1602)</small></td><td class="n">Battery DC power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5635"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5635<small>doc 45636 (0x1603)</small></td><td class="n">Battery breakers status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5636"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5636<small>doc 45637 (0x1604)</small></td><td class="n">Battery runtime remaining</td><td class="d">Time until batteries reach the low-voltage shutdown level.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5638"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5638<small>doc 45639 (0x1606)</small></td><td class="n">Battery recharge time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5640<small>doc 45641 (0x1608)</small></td><td class="n">Battery charge</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5641"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5641<small>doc 45642 (0x1609)</small></td><td class="n">Battery voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5643"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5643<small>doc 45644 (0x160B)</small></td><td class="n">Battery self-test status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Battery self-test is inactive; 1 = Battery self-test is running; 2 = Battery self-test is aborted because the system detects a critical alarm; 3 = Battery self-test is aborted due to user command; 4 = Battery self-test is completed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5644"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5644<small>doc 45645 (0x160C)</small></td><td class="n">Battery health</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Battery condition is OK; 1 = Battery condition is unknown; 2 = Battery condition is weak; 3 = Battery condition is poor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5645"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5645<small>doc 45646 (0x160D)</small></td><td class="n">Charger operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Battery is resting; 1 = Battery is charging; 2 = Battery is discharging</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5646"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5646<small>doc 45647 (0x160E)</small></td><td class="n">Battery capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5888"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5888<small>doc 45889 (0x1700)</small></td><td class="n">Switchgear status bits</td><td class="d">Bit = 1 means the breaker is closed.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Unit input breaker (UIB) status; bit 1 = Unit output breaker (UOB) status; bit 2 = Static switch input breaker (SSIB) status; bit 4 = Maintenance bypass breaker (MBB) status; bit 6 = System isolation breaker (SIB) status</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5889"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5889<small>doc 45890 (0x1701)</small></td><td class="n">Firmware upgrade status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Firmware update in INIT state; 1 = Firmware update in IDLE State; 2 = Firmware package is DOWNLOADING; 3 = Firmware package is INSTALLING; 4 = Firmware package is in REBOOTING state; 5 = Firmware update in FULL_SYS_UPDATE_FAIL state; 6 = Firmware update in FULL_SYS_UPDATE_DONE state; 7 = Firmware update in FULL_SYS_UPDATE_ABORTED state; 8 = Firmware update in SPARE_PART_UPDATE state; 9 = Firmware update did not succeed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5891"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5891<small>doc 45892 (0x1703)</small></td><td class="n">System operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = System: off operation; 1 = System: inverter operation; 2 = System: forced static bypass operation; 3 = System: requested static bypass operation; 4 = System: maintenance bypass operation; 5 = System: static bypass standby operation; 6 = System: ECOnversion mode; 7 = System: ECO mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5892"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5892<small>doc 45893 (0x1704)</small></td><td class="n">UPS operation mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = UPS: initialize operation; 1 = UPS: off operation; 2 = UPS: battery operation; 3 = UPS: normal operation; 4 = UPS: forced static bypass operation; 5 = UPS: requested static bypass operation; 6 = UPS: maintenance bypass operation; 7 = UPS: emergency static bypass operation; 8 = UPS: inverter standby operation; 9 = UPS: static bypass standby operation; 10 = UPS: battery test; 11 = UPS: inverter SPoT mode; 12 = UPS: charger SPoT mode; 13 = UPS: battery SPoT mode; 14 = UPS: ECOnversion mode; 15 = UPS: ECO mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5893"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5893<small>doc 45894 (0x1705)</small></td><td class="n">Base model number check</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = State is OK; 1 = State is not OK</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6144<small>doc 46145 (0x1800)</small></td><td class="n">Parallel system input current L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6145<small>doc 46146 (0x1801)</small></td><td class="n">Parallel system input current L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6146<small>doc 46147 (0x1802)</small></td><td class="n">Parallel system input current L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6147<small>doc 46148 (0x1803)</small></td><td class="n">Parallel system bypass current L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6148<small>doc 46149 (0x1804)</small></td><td class="n">Parallel system bypass current L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6149<small>doc 46150 (0x1805)</small></td><td class="n">Parallel system bypass current L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6150<small>doc 46151 (0x1806)</small></td><td class="n">Parallel system output current L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6151<small>doc 46152 (0x1807)</small></td><td class="n">Parallel system output current L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6152<small>doc 46153 (0x1808)</small></td><td class="n">Parallel system output current L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6153<small>doc 46154 (0x1809)</small></td><td class="n">Parallel system output apparent power</td><td class="d">Total for the parallel system.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6154<small>doc 46155 (0x180A)</small></td><td class="n">Parallel system load</td><td class="d">Share of system capacity in use, based on the most loaded phase.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6155<small>doc 46156 (0x180B)</small></td><td class="n">Parallel system output active power</td><td class="d">Total for the parallel system.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6400<small>doc 46401 (0x1900)</small></td><td class="n">Remote sensor temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6401<small>doc 46402 (0x1901)</small></td><td class="n">Remote sensor humidity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192<small>doc 48193 (0x2000)</small></td><td class="n">AC voltage system setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Output voltage 380VAC PhPh; 1 = Output voltage 400VAC PhPh; 2 = Output voltage 415VAC PhPh; 3 = Output voltage 480VAC PhPh; 4 = Output voltage 208VAC PhPh; 5 = Output voltage 200VAC PhPh; 6 = Output voltage 220VAC PhPh; 7 = Output voltage 440VAC PhPh</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8193<small>doc 48194 (0x2001)</small></td><td class="n">Single or dual mains</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Single mains system; 1 = Dual mains system</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8195<small>doc 48196 (0x2003)</small></td><td class="n">AC wiring configuration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = 3-wire system configuration; 1 = 4-wire system configuration; 2 = 4-wire system configuration HRG</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8196<small>doc 48197 (0x2004)</small></td><td class="n">Energy storage type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No energy storage; 1 = Battery/batteries; 2 = Flywheel; 3 = Ultra capacitors</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8197<small>doc 48198 (0x2005)</small></td><td class="n">Cable voltage compensation</td><td class="d">Raises output voltage to make up for cable length.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8198<small>doc 48199 (0x2006)</small></td><td class="n">Output frequency setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Frequency of 50 Hz +/- 1.0 Hz.; 1 = Frequency of 50 Hz +/- 3.0 Hz.; 2 = Frequency of 60 Hz +/- 1.0 Hz.; 3 = Frequency of 60 Hz +/- 3.0 Hz.; 4 = Frequency of 50 Hz +/- 10.0 Hz.; 5 = Frequency of 60 Hz +/- 10.0 Hz.</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8201<small>doc 48202 (0x2009)</small></td><td class="n">Inverter autostart after outage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Function disabled; 1 = Function enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8202<small>doc 48203 (0x200A)</small></td><td class="n">Output overload threshold</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8203<small>doc 48204 (0x200B)</small></td><td class="n">Charger autoboost</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disable autoboost charger; 1 = Enable autoboost charger</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8204<small>doc 48205 (0x200C)</small></td><td class="n">Charge current rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8205<small>doc 48206 (0x200D)</small></td><td class="n">Auto cyclic charge mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Function disabled; 1 = Function enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8206<small>doc 48207 (0x200E)</small></td><td class="n">Breaker configuration (8206)</td><td class="d">Two consecutive rows are both named &#x27;Configuration of breakers&#x27;; the breaker is not identified.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not present; 1 = Present</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8207<small>doc 48208 (0x200F)</small></td><td class="n">Breaker configuration (8207)</td><td class="d">See 8206; the breaker is not identified in the source.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not present; 1 = Present</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8208<small>doc 48209 (0x2010)</small></td><td class="n">Battery deep discharge</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Deep discharge is not allowed.; 1 = Deep discharge is allowed.</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8209<small>doc 48210 (0x2011)</small></td><td class="n">Battery minimum temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8210<small>doc 48211 (0x2012)</small></td><td class="n">Battery maximum temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8211<small>doc 48212 (0x2013)</small></td><td class="n">Battery solution</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Custom battery solution; 1 = Battery solution type GVSCBC7A; 2 = Battery solution type GVSCBC7B; 3 = Battery solution type GVSCBC7C; 4 = Battery solution type GVSCBC10A/GVSCBC10A2; 5 = Battery solution type GVSCBC10B/GVSCBC10B2; 6 = Battery solution type GVSCBT1/GVSCBT1ST; 7 = Battery solution type GVSCBT2/GVSCBT2ST; 8 = Battery solution type GVSCBT3/GVSCBT3ST; 9 = Battery solution type GVSCBT4/GVSCBT4ST; 10 = Battery solution type GVSCBT5/GVSCBT5ST; 11 = Battery solution type LIBATTSMGEIEC; 12 = Battery solution type LIBATTSMGEUL; 13 = Modular battery solution; 14 = Battery solution type GVSCBT6ST; 15 = Battery solution type GVSCBT7ST</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8212<small>doc 48213 (0x2014)</small></td><td class="n">Automatic battery test interval</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Never autotest; 1 = Autotest every week; 2 = Autotest every 2 week; 3 = Autotest every 4 week; 4 = Autotest every 8 week; 5 = Autotest every 12 week; 6 = Autotest every 26 week; 7 = Autotest every 52 week</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8213<small>doc 48214 (0x2015)</small></td><td class="n">Battery test time of day</td><td class="d">Seconds after midnight, 0-86399.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8215<small>doc 48216 (0x2017)</small></td><td class="n">Battery test day of week</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Test on Monday; 1 = Test on Tuesday; 2 = Test on Wednesday; 3 = Test on Thursday; 4 = Test on Friday; 5 = Test on Saturday; 6 = Test on Sunday</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8216<small>doc 48217 (0x2018)</small></td><td class="n">Switchgear configuration bits</td><td class="d">One bit per breaker in the switchgear configuration.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Unit input breaker (UIB) setting; bit 1 = Unit output breaker (UOB) setting; bit 2 = Static switch input breaker (SSIB) setting; bit 3 = Maintenance bypass breaker (MBB) setting; bit 5 = System isolation breaker (SIB) setting</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8217<small>doc 48218 (0x2019)</small></td><td class="n">Inverter slew rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Slew rate is 0.25 Hz/s; 1 = Slew rate is 0.50 Hz/s; 2 = Slew rate is 1 Hz/s; 3 = Slew rate is 2 Hz/s; 4 = Slew rate is 4 Hz/s; 5 = Slew rate is 6 Hz/s</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8219<small>doc 48220 (0x201B)</small></td><td class="n">Asynchronous bypass break duration</td><td class="d">Interruption time on transfer to an asynchronous bypass.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8220<small>doc 48221 (0x201C)</small></td><td class="n">Charging capacity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8222"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8222<small>doc 48223 (0x201E)</small></td><td class="n">Parallel UPS number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8223"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8223<small>doc 48224 (0x201F)</small></td><td class="n">Parallel UPSs present</td><td class="d">One bit per parallel unit; 1 = present.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = unit_1; bit 1 = unit_2; bit 2 = unit_3; bit 3 = unit_4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8224"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8224<small>doc 48225 (0x2020)</small></td><td class="n">Redundancy setting</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = N+0; 1 = N+1; 2 = N+2; 3 = N+3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8225"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8225<small>doc 48226 (0x2021)</small></td><td class="n">Minimum units for auto start-up</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8226"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8226<small>doc 48227 (0x2022)</small></td><td class="n">Enough UPSs for inverter operation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = State is OK; 1 = State is not OK</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: note 2 says INT32/UINT32 keep the most significant word at n+0, so 32-bit values are ABCD.</li><li>Scale is the &#x27;Multiply reading by&#x27; column (for example 0.1, matching &#x27;Divide by 10&#x27;). Every numeric register kept here has both columns filled and they agree.</li><li>Left out: the statistics timers 4208-4224 (UINT32 in minutes, no multiply/divide entry), the settings 8194, 8199, 8200 and 8218, which give a unit but no multiplier, and battery current 5642, which the map types as UINT16 while saying negative values mean discharging.</li><li>Note 3: only function code 3 is supported, so everything is listed as read-only, configuration rows included.</li><li>Note 13: the factors for 4867-4869, 5123-5125, 5379-5381 and 6144-6153 differ from the Galaxy VS and Galaxy PX maps; do not reuse those maps&#x27; factors.</li><li>Bit words: bit 0 is the least significant bit and 1 means the condition is active. Reserved bits are omitted.</li><li>Strings are two characters per register, high byte first, padded with nulls.</li><li>Phase registers are listed L1, L2, L3 in that order, from the &#x27;(phase1)&#x27;-&#x27;(phase3)&#x27; suffixes in the source.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS</h2><div class="faq"><details open><summary>What Modbus registers does the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS have?</summary><p>This map lists 161 registers: 161 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row lists a Modicon number plus the absolute address in hex and decimal. Note 12 says absolute address 0 is register 40001 and address zero on the wire, so 44865 (0x1300) is wire address 4864.</p></details><details><summary>What byte order does the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS?</summary><p>Start with HR 1 UPS status bits (UPS status bits (on battery, bypass, alarms)); HR 4608 Unit alarm status (Overall alarm severity); HR 5892 UPS operation mode (UPS operation mode); HR 4889 Output current % of capacity (Output load as % of capacity); HR 4891 Output active power total (Total output active power); HR 5636 Battery runtime remaining (Battery runtime remaining); HR 5640 Battery charge (Battery charge %); HR 5139 Input frequency (Input frequency); HR 4882 Output voltage L-N L1 (Output voltage L1-N).</p></details><details><summary>How do I enable Modbus control of the APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS?</summary><p>Modbus settings are made on the UPS display; the register map refers to the display for detailed configuration.</p></details><details><summary>Where is the official APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS Modbus documentation?</summary><p>The source is Modbus Register Map: Galaxy VL 200-500 kW (990-6447), published free by APC (Schneider Electric) at https://download.se.com/files?p_Doc_Ref=Modbus_Register_Map_Galaxy_VL.</p></details></div>
<h2>More APC (Schneider Electric) Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/apc/inrow-acrc30x" data-row><span class="k">Air handler (in-row chilled-water cooling unit)</span><h3>APC (Schneider Electric) InRow ACRC30x chilled-water cooling unit (300 mm)</h3><p>APC by Schneider Electric InRow ACRC30x (300 mm chilled water) units, per register map part number 990-4742B.</p><div class="meta">163 registers &middot; 27 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRC30x, ACRC300, ACRC301, InRow RC 300 mm</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acrd60x-acrc60x" data-row><span class="k">Air handler (in-row data-centre cooling unit)</span><h3>APC (Schneider Electric) InRow ACRD60x / ACRC60x cooling units (Modbus register map 990-5786)</h3><p>APC / Schneider Electric InRow ACRD60x and ACRC60x in-row cooling units, register map part number 990-5786A.</p><div class="meta">216 registers &middot; 53 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRD60x, ACRC60x, InRow ACRD60x, InRow ACRC60x, 990-5786</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acsc100" data-row><span class="k">Air handler (in-row self-contained DX cooling unit)</span><h3>APC (Schneider Electric) InRow ACSC 100 Series self-contained DX cooling unit</h3><p>APC by Schneider Electric InRow SC (ACSC 100 series) self-contained cooling units, per register map part number 990-3027D.</p><div class="meta">119 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACSC100, InRow SC, InRow ACSC</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-rd-990-3576" data-row><span class="k">Air handler (in-row data-centre DX cooling unit)</span><h3>APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)</h3><p>APC / Schneider Electric InRow RD cooling units, register map part number 990-3576B (08/2015).</p><div class="meta">72 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: InRow RD, 990-3576B, Schneider Electric InRow RD</span></a></li><li><a class="card" href="/modbus-register-maps/apc/smart-ups-nmc-990-5702" data-row><span class="k">UPS</span><h3>APC Smart-UPS / Smart-UPS VT / MGE Galaxy 3500 (NMC Modbus map 990-5702)</h3><p>APC Smart-UPS (excluding SMT, SMX, SURTD and SRT prefixes), Smart-UPS VT and MGE Galaxy 3500 through Network Management Card AP9630/AP9631/AP9635 (TCP) or AP9635 (RTU), part number 990-5702.</p><div class="meta">73 registers &middot; 0 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 990-5702, AP9630, AP9631, AP9635, Smart-UPS VT, MGE Galaxy 3500, Schneider Electric APC Smart-UPS</span></a></li><li><a class="card" href="/modbus-register-maps/apc/symmetra-px-250-500" data-row><span class="k">UPS</span><h3>APC Symmetra PX 250/500 kW</h3><p>APC Symmetra PX 250/500 kW three-phase UPS via Network Management Card AP9635, register map 990-3936D (firmware sypx510 to sypx516 changes listed in the source).</p><div class="meta">156 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: 990-3936D, Symmetra PX 250 kW, Symmetra PX 500 kW, SYPX</span></a></li></ul><h2>Other ups register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/riello-ups/netman-204" data-row><span class="k">UPS network card</span><h3>Riello UPS NetMan 204 network card (UPS Modbus TCP map)</h3><p>Riello UPS units fitted with a NetMan 204 network card (manual 0MNACCSA4ENUL); the UPS table is generic, and values a UPS does not supply read 0xFFFF.</p><div class="meta">61 registers &middot; 3 writable &middot; TCP</div><span class="sr-only"> Also known as: NetMan 204, Riello UPS Modbus TCP</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/ups/">All ups Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://download.se.com/files?p_Doc_Ref=Modbus_Register_Map_Galaxy_VL" rel="nofollow noopener" target="_blank">Modbus Register Map: Galaxy VL 200-500 kW &middot; 990-6447</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
