{
 "manufacturer": "APC (Schneider Electric)",
 "manufacturer_slug": "apc",
 "model": "InRow ACRC30x chilled-water cooling unit (300 mm)",
 "model_slug": "inrow-acrc30x",
 "short_model": "InRow ACRC30x",
 "aliases": [
  "ACRC30x",
  "ACRC300",
  "ACRC301",
  "InRow RC 300 mm"
 ],
 "equipment_type": "Air handler (in-row chilled-water cooling unit)",
 "applies_to": "APC by Schneider Electric InRow ACRC30x (300 mm chilled water) units, per register map part number 990-4742B.",
 "summary": "The InRow ACRC30x is a 300 mm wide chilled-water cooling unit that sits between server racks. Its controller answers Modbus RTU and Modbus TCP, with every value in holding registers that can also be read with function 04. This map covers the group values (cooling output, setpoints, airflow), the unit readings (temperatures, fan speed, chilled water valve, flow, power and energy, run hours), configuration items and the full list of one-register alarm flags.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "Each row gives a Modicon number (40001 style) plus the absolute address in hex and decimal. Note 11 says absolute address 0 equals register 40001 and is address zero on the wire, so the decimal column is the wire address."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Modbus Register Map: InRow ACRC30x",
  "doc_number": "990-4742B",
  "revision_date": null,
  "url": "https://download.se.com/files?p_Doc_Ref=SPD_KKRZ-99YNMA_EN",
  "pages": "Notes p. 1; group data p. 1, unit data pp. 1-3, alarms pp. 3-4"
 },
 "notes": [
  "Word order: note 2 says INT32 and UINT32 keep the most significant word at n+0, so 32-bit values are ABCD (big-endian). Note 5: signed values are two's complement.",
  "Scale comes from the units column: '(Tenths)' is 0.1 and '(Hundredths)' is 0.01. Temperatures are in tenths of a degree Fahrenheit only; the map has no Celsius registers.",
  "Function codes 3 and 4 both read the same registers. Writes use function 16, or function 6 for one-register items.",
  "Strings hold two characters per register, high byte first; a null terminator must be included when writing.",
  "The last four alarm rows (decimal 453-456) all print Modicon 40454 in the source. Their hex and decimal columns run 453, 454, 455, 456, and those are used here.",
  "In revision B the column headed hexadecimal actually prints the decimal value (for example 40017 shows 16, not 0010); the decimal column is used for the wire address.",
  "Reserved rows are left out. Reading an undefined register on its own returns an error; a block read that starts on a valid register returns zeros for gaps.",
  "The register map does not give serial settings, a unit ID or a TCP port.",
  "An older edition, 990-4742A, is also published by Schneider; it lacks the rows added in revision B (for example OPERATE_MODE is named OPERATING_MODE in B)."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001 (absolute 0)",
   "name": "Overall status",
   "description": "Worst active alarm severity for the unit.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Alarm",
    "1": "Informational",
    "2": "Warning",
    "3": "Critical"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002 (absolute 1)",
   "name": "Group cool output",
   "description": "Cooling delivered by the whole InRow group.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "40004 (absolute 3)",
   "name": "Group cool demand",
   "description": "Cooling requested by the whole group.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "40006 (absolute 5)",
   "name": "Cool setpoint",
   "description": "Cooling setpoint the group controls to.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008 (absolute 7)",
   "name": "Supply air setpoint",
   "description": "Supply air temperature setpoint.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "40010 (absolute 9)",
   "name": "Group air flow",
   "description": "Total airflow of the group.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "CFM",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "40012 (absolute 11)",
   "name": "Group max rack temp",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "40014 (absolute 13)",
   "name": "Group min rack temp",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "40016 (absolute 15)",
   "name": "Airflow control",
   "description": "Fan speed preference: automatic or a fixed percentage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Automatic",
    "1": "60%",
    "2": "70%",
    "3": "80%",
    "4": "90%",
    "5": "100%"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017 (absolute 16)",
   "name": "Number of units",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "40019 (absolute 18)",
   "name": "Configuration type",
   "description": "Containment arrangement the group is set up for.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "RACS",
    "1": "HACS",
    "2": "InRow",
    "3": "CACS"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "40020 (absolute 19)",
   "name": "Cool pid p",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "40022 (absolute 21)",
   "name": "Cool pid i",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "40024 (absolute 23)",
   "name": "Cool pid d",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "40026 (absolute 25)",
   "name": "Percent glycol",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "40028 (absolute 27)",
   "name": "Max fan speed",
   "description": "Upper limit for fan speed.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30,
   "documented": "40031 (absolute 30)",
   "name": "Altitude",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "ft",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "40033 (absolute 32)",
   "name": "Number active flow controllers",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "40035 (absolute 34)",
   "name": "Active flow control bias",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Positive",
    "1": "Slightly Positive",
    "2": "Zero",
    "3": "Slightly Negative",
    "4": "Negative"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "40036 (absolute 35)",
   "name": "Active flow control status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Under",
    "1": "Okay",
    "2": "Over",
    "3": "N/A"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "40037 (absolute 36)",
   "name": "Active flow control lamp test",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disable",
    "1": "Enable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "40038 (absolute 37)",
   "name": "Delta t setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "10 Deg F",
    "1": "15 Deg F",
    "2": "20 Deg F",
    "3": "25 Deg F",
    "4": "30 Deg F",
    "5": "35 Deg F",
    "6": "40 Deg F"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 128,
   "documented": "40129 (absolute 128)",
   "name": "Unit name",
   "description": "",
   "data_type": "STRING",
   "length": 21,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 149,
   "documented": "40150 (absolute 149)",
   "name": "Unit location",
   "description": "",
   "data_type": "STRING",
   "length": 21,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 172,
   "documented": "40173 (absolute 172)",
   "name": "Model number",
   "description": "",
   "data_type": "STRING",
   "length": 10,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 182,
   "documented": "40183 (absolute 182)",
   "name": "Serial number",
   "description": "",
   "data_type": "STRING",
   "length": 10,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 192,
   "documented": "40193 (absolute 192)",
   "name": "Firmware rev",
   "description": "",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 196,
   "documented": "40197 (absolute 196)",
   "name": "Hardware rev",
   "description": "",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 200,
   "documented": "40201 (absolute 200)",
   "name": "Date of manufacture",
   "description": "",
   "data_type": "STRING",
   "length": 6,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 206,
   "documented": "40207 (absolute 206)",
   "name": "Operating mode",
   "description": "Current unit state.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Standby",
    "1": "On",
    "2": "idle",
    "3": "Maintenance"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 207,
   "documented": "40208 (absolute 207)",
   "name": "Unit cool output",
   "description": "Cooling delivered by this unit.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 209,
   "documented": "40210 (absolute 209)",
   "name": "Unit cool demand",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 211,
   "documented": "40212 (absolute 211)",
   "name": "Unit max rack inlet temp",
   "description": "Highest rack inlet temperature seen by this unit.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 213,
   "documented": "40214 (absolute 213)",
   "name": "Supply air temp",
   "description": "Air temperature leaving the unit.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 215,
   "documented": "40216 (absolute 215)",
   "name": "Return air temp",
   "description": "Air temperature entering the unit.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 217,
   "documented": "40218 (absolute 217)",
   "name": "Unit air flow",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "CFM",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 219,
   "documented": "40220 (absolute 219)",
   "name": "Fan speed",
   "description": "Current fan speed.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 221,
   "documented": "40222 (absolute 221)",
   "name": "Active power source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Primary",
    "1": "Secondary"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 222,
   "documented": "40223 (absolute 222)",
   "name": "Filter differential pressure",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.01,
   "units": "in W.C.",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 226,
   "documented": "40227 (absolute 226)",
   "name": "Chilled water valve position",
   "description": "Chilled water valve opening.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 228,
   "documented": "40229 (absolute 228)",
   "name": "Chilled water flow",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "GPM",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 230,
   "documented": "40231 (absolute 230)",
   "name": "Chilled water temp in",
   "description": "Entering chilled water temperature.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 232,
   "documented": "40233 (absolute 232)",
   "name": "Chilled water temp out",
   "description": "Leaving chilled water temperature.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 234,
   "documented": "40235 (absolute 234)",
   "name": "Air filter runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 236,
   "documented": "40237 (absolute 236)",
   "name": "Fan 1 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 238,
   "documented": "40239 (absolute 238)",
   "name": "Fan 2 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 240,
   "documented": "40241 (absolute 240)",
   "name": "Fan 3 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 242,
   "documented": "40243 (absolute 242)",
   "name": "Fan 4 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 244,
   "documented": "40245 (absolute 244)",
   "name": "Fan 5 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 246,
   "documented": "40247 (absolute 246)",
   "name": "Fan 6 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 248,
   "documented": "40249 (absolute 248)",
   "name": "Fan 7 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 250,
   "documented": "40251 (absolute 250)",
   "name": "Fan 8 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 252,
   "documented": "40253 (absolute 252)",
   "name": "Fan psu 1 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 254,
   "documented": "40255 (absolute 254)",
   "name": "Fan psu 2 runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 256,
   "documented": "40257 (absolute 256)",
   "name": "Condensate pump runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 258,
   "documented": "40259 (absolute 258)",
   "name": "Air filter service interval",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "weeks",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 260,
   "documented": "40261 (absolute 260)",
   "name": "Air filter service interval alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Enable",
    "1": "Disable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 261,
   "documented": "40262 (absolute 261)",
   "name": "Rack temp high thresh",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 263,
   "documented": "40264 (absolute 263)",
   "name": "Supply air temp high thresh",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 265,
   "documented": "40266 (absolute 265)",
   "name": "Return air temp high thresh",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 267,
   "documented": "40268 (absolute 267)",
   "name": "Entering chilled water temp high thresh",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 269,
   "documented": "40270 (absolute 269)",
   "name": "Startup delay",
   "description": "Delay before the unit starts after power-up.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 271,
   "documented": "40272 (absolute 271)",
   "name": "Chilled water valve control",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Automatic",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 272,
   "documented": "40273 (absolute 272)",
   "name": "Idle on leak",
   "description": "0 means the unit idles when a leak is detected.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Yes",
    "1": "No"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 273,
   "documented": "40274 (absolute 273)",
   "name": "Standby input normal state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Open",
    "1": "Closed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 274,
   "documented": "40275 (absolute 274)",
   "name": "Standby input state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Open",
    "1": "Closed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 276,
   "documented": "40277 (absolute 276)",
   "name": "Output state 1",
   "description": "Same as decimal address 280. For legacy systems.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Abnormal",
    "1": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 278,
   "documented": "40279 (absolute 278)",
   "name": "Power source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Single",
    "1": "Dual"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 279,
   "documented": "40280 (absolute 279)",
   "name": "Idle on cool fail",
   "description": "0 means the unit idles when cooling fails.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Yes",
    "1": "No"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 280,
   "documented": "40281 (absolute 280)",
   "name": "Output state 1",
   "description": "Same as decimal address 276.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Abnormal",
    "1": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 281,
   "documented": "40282 (absolute 281)",
   "name": "Output state 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Abnormal",
    "1": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 282,
   "documented": "40283 (absolute 282)",
   "name": "Output state 3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Abnormal",
    "1": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 283,
   "documented": "40284 (absolute 283)",
   "name": "Output state 4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Abnormal",
    "1": "Normal"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 289,
   "documented": "40290 (absolute 289)",
   "name": "Maximum chilled water flow",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "GPM",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 291,
   "documented": "40292 (absolute 291)",
   "name": "Bypass value position",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Open",
    "1": "Closed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 292,
   "documented": "40293 (absolute 292)",
   "name": "Unit service interval",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "weeks",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 294,
   "documented": "40295 (absolute 294)",
   "name": "Unit service interval alarm",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Enable",
    "1": "Disable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 295,
   "documented": "40296 (absolute 295)",
   "name": "Dew point temp",
   "description": "Dew point measured at the unit.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 297,
   "documented": "40298 (absolute 297)",
   "name": "Coil chilled water temp",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 299,
   "documented": "40300 (absolute 299)",
   "name": "Unit power",
   "description": "Electrical power drawn by the unit.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 301,
   "documented": "40302 (absolute 301)",
   "name": "Unit energy",
   "description": "Energy used by the unit.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 303,
   "documented": "40304 (absolute 303)",
   "name": "Unit runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 305,
   "documented": "40306 (absolute 305)",
   "name": "Circulation pump runhour",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 307,
   "documented": "40308 (absolute 307)",
   "name": "Number of rack inlet temperature sensors",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 309,
   "documented": "40310 (absolute 309)",
   "name": "Number of leak detectors",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 311,
   "documented": "40312 (absolute 311)",
   "name": "Air filter type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Standard",
    "1": "Pleated"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 312,
   "documented": "40313 (absolute 312)",
   "name": "Leak detector state 1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Leak",
    "1": "Leak Detected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 313,
   "documented": "40314 (absolute 313)",
   "name": "Leak detector state 2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Leak",
    "1": "Leak Detected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 314,
   "documented": "40315 (absolute 314)",
   "name": "Leak detector state 3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Leak",
    "1": "Leak Detected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 315,
   "documented": "40316 (absolute 315)",
   "name": "Leak detector state 4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Leak",
    "1": "Leak Detected"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 316,
   "documented": "40317 (absolute 316)",
   "name": "Unit rack inlet temp 1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 318,
   "documented": "40319 (absolute 318)",
   "name": "Unit rack inlet temp 2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 320,
   "documented": "40321 (absolute 320)",
   "name": "Unit rack inlet temp 3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 322,
   "documented": "40323 (absolute 322)",
   "name": "Unit rack inlet temp 4",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 324,
   "documented": "40325 (absolute 324)",
   "name": "Alarm on standby",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No",
    "1": "Yes"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 325,
   "documented": "40326 (absolute 325)",
   "name": "Circulation pump flow",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 0.1,
   "units": "GPM",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 327,
   "documented": "40328 (absolute 327)",
   "name": "Circulation pump speed",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 329,
   "documented": "40330 (absolute 329)",
   "name": "Circulation pump power",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 384,
   "documented": "40385 (absolute 384)",
   "name": "Internal comm error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 386,
   "documented": "40387 (absolute 386)",
   "name": "Cool function unavailable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 387,
   "documented": "40388 (absolute 387)",
   "name": "High rack temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 388,
   "documented": "40389 (absolute 388)",
   "name": "Air filter clogged",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 389,
   "documented": "40390 (absolute 389)",
   "name": "Lower return air sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 390,
   "documented": "40391 (absolute 390)",
   "name": "Upper return air sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 391,
   "documented": "40392 (absolute 391)",
   "name": "Lower supply air sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 392,
   "documented": "40393 (absolute 392)",
   "name": "Upper supply air sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 393,
   "documented": "40394 (absolute 393)",
   "name": "Rack temp sensor 1 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 394,
   "documented": "40395 (absolute 394)",
   "name": "Chilled water valve actuator error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 395,
   "documented": "40396 (absolute 395)",
   "name": "Fan 1 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 396,
   "documented": "40397 (absolute 396)",
   "name": "Fan 2 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 397,
   "documented": "40398 (absolute 397)",
   "name": "Fan 3 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 398,
   "documented": "40399 (absolute 398)",
   "name": "Fan 4 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 399,
   "documented": "40400 (absolute 399)",
   "name": "Fan 5 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 400,
   "documented": "40401 (absolute 400)",
   "name": "Fan 6 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 401,
   "documented": "40402 (absolute 401)",
   "name": "Fan 7 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 402,
   "documented": "40403 (absolute 402)",
   "name": "Fan 8 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 403,
   "documented": "40404 (absolute 403)",
   "name": "Water detected",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 404,
   "documented": "40405 (absolute 404)",
   "name": "Check conds mgmt system",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 405,
   "documented": "40406 (absolute 405)",
   "name": "Chilled water flowmeter error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 406,
   "documented": "40407 (absolute 406)",
   "name": "Entering chilled water high temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 407,
   "documented": "40408 (absolute 407)",
   "name": "Entering chilled water temp sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 408,
   "documented": "40409 (absolute 408)",
   "name": "Leaving chilled water temp sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 409,
   "documented": "40410 (absolute 409)",
   "name": "Condensate pan full",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 410,
   "documented": "40411 (absolute 410)",
   "name": "Primary power source unavailable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 411,
   "documented": "40412 (absolute 411)",
   "name": "Secondary power source unavailable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 412,
   "documented": "40413 (absolute 412)",
   "name": "Fan power supply 1 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 413,
   "documented": "40414 (absolute 413)",
   "name": "Fan power supply 2 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 414,
   "documented": "40415 (absolute 414)",
   "name": "Air filter runhour violation",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 416,
   "documented": "40417 (absolute 416)",
   "name": "Standby due to input contact",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 417,
   "documented": "40418 (absolute 417)",
   "name": "Unexpected number of units in group",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 418,
   "documented": "40419 (absolute 418)",
   "name": "Supply high temperature",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 419,
   "documented": "40420 (absolute 419)",
   "name": "Return high temperature",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 420,
   "documented": "40421 (absolute 420)",
   "name": "Dp filter sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 422,
   "documented": "40423 (absolute 422)",
   "name": "Chilled water valve not set to auto",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 423,
   "documented": "40424 (absolute 423)",
   "name": "Idle due to leak detected",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 429,
   "documented": "40430 (absolute 429)",
   "name": "Ecoaisle door open",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 430,
   "documented": "40431 (absolute 430)",
   "name": "Unexpected number of active flow controllers",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 431,
   "documented": "40432 (absolute 431)",
   "name": "Insufficient airflow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 432,
   "documented": "40433 (absolute 432)",
   "name": "Active flow controller sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 433,
   "documented": "40434 (absolute 433)",
   "name": "Rack temp sensor 2 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 434,
   "documented": "40435 (absolute 434)",
   "name": "Rack temp sensor 3 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 435,
   "documented": "40436 (absolute 435)",
   "name": "Rack temp sensor 4 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 436,
   "documented": "40437 (absolute 436)",
   "name": "Unit service required",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 437,
   "documented": "40438 (absolute 437)",
   "name": "Humidity sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 438,
   "documented": "40439 (absolute 438)",
   "name": "Coil condensation possible",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 439,
   "documented": "40440 (absolute 439)",
   "name": "Controller power supply 1 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 440,
   "documented": "40441 (absolute 440)",
   "name": "Controller power supply 2 error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 441,
   "documented": "40442 (absolute 441)",
   "name": "Coil chilled water temp sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 442,
   "documented": "40443 (absolute 442)",
   "name": "Fan power supply 1 current sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 443,
   "documented": "40444 (absolute 443)",
   "name": "Fan power supply 2 current sensor error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 444,
   "documented": "40445 (absolute 444)",
   "name": "Factory configuration not complete",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 445,
   "documented": "40446 (absolute 445)",
   "name": "Unit in maintenance mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 446,
   "documented": "40447 (absolute 446)",
   "name": "Unexpected number of rack inlet sensors",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 447,
   "documented": "40448 (absolute 447)",
   "name": "Unexpected number of leak sensors",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 448,
   "documented": "40449 (absolute 448)",
   "name": "Output relay 1 abnormal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 449,
   "documented": "40450 (absolute 449)",
   "name": "Output relay 2 abnormal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 450,
   "documented": "40451 (absolute 450)",
   "name": "Output relay 3 abnormal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 451,
   "documented": "40452 (absolute 451)",
   "name": "Output relay 4 abnormal",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 452,
   "documented": "40453 (absolute 452)",
   "name": "Circulation pump error",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 453,
   "documented": "40454 (absolute 453)",
   "name": "Standby due to user action",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 454,
   "documented": "40454 (absolute 454)",
   "name": "Circulation pump comm loss",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 455,
   "documented": "40454 (absolute 455)",
   "name": "Circulation pump warning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 456,
   "documented": "40454 (absolute 456)",
   "name": "Circulation pump needs service",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Clear",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Poll holding registers from address 0 with function 03 or 04. Read OVERALL_STATUS and OPERATING_MODE first, then the 32-bit temperatures and cooling output in tenths, and scan the alarm block at 384-456 for active flags.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 0,
    "why": "Overall alarm severity"
   },
   {
    "table": "holding_register",
    "address": 206,
    "why": "Unit operating mode"
   },
   {
    "table": "holding_register",
    "address": 207,
    "why": "Unit cooling output"
   },
   {
    "table": "holding_register",
    "address": 211,
    "why": "Highest rack inlet temperature"
   },
   {
    "table": "holding_register",
    "address": 213,
    "why": "Supply air temperature"
   },
   {
    "table": "holding_register",
    "address": 215,
    "why": "Return air temperature"
   },
   {
    "table": "holding_register",
    "address": 219,
    "why": "Fan speed"
   },
   {
    "table": "holding_register",
    "address": 5,
    "why": "Cooling setpoint (writable)"
   },
   {
    "table": "holding_register",
    "address": 386,
    "why": "Cooling function unavailable alarm"
   },
   {
    "table": "holding_register",
    "address": 403,
    "why": "Water detected alarm"
   }
  ],
  "enable": "The register map does not describe how to enable Modbus or set the network parameters.",
  "watchdog": null,
  "quirks": [
   "32-bit values are high word first (ABCD).",
   "Temperatures are tenths of a degree Fahrenheit; the map has no Celsius registers.",
   "A single-register read of a reserved address fails, while block reads across gaps return zeros."
  ],
  "setup": [
   "Modbus RTU and Modbus TCP are both supported; serial settings and unit ID are not in this map."
  ],
  "gotchas": [
   "Large reads can take 2 seconds or more; shorten blocks or raise the response timeout if requests time out.",
   "Reading an item before the controller has data for it returns an invalid-address error, so retry later.",
   "Alarm flags are only consistent within one register; do not combine bits across registers."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/apc/inrow-acrc30x",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
