<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>APC InRow RD Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="APC InRow RD Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="APC InRow RD Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="APC InRow RD Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="APC InRow RD Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="APC InRow RD Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576",
   "url": "https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576",
   "name": "APC InRow RD Modbus Register List & Map | Easy Modbus",
   "description": "APC InRow RD Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576#dataset",
   "name": "APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus register map",
   "description": "The InRow RD is an in-row direct-expansion cooling unit for data-centre rows and contained aisles. Its controller serves Modbus RTU and Modbus TCP with everything in holding registers. This page covers the single-register points: group configuration and fan-speed settings, unit operating mode and type, compressor and I/O states, and about 50 alarm flags. APC InRow RD Modbus register map: 72 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576",
   "keywords": [
    "APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus register map",
    "APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus registers",
    "APC (Schneider Electric) Modbus map",
    "InRow RD Modbus register map",
    "990-3576B Modbus register map",
    "Schneider Electric InRow RD Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Register Map: InRow RD",
    "url": "https://download.se.com/files?p_Doc_Ref=SPD_JBOR-7NZSGZ_EN",
    "author": {
     "@type": "Organization",
     "name": "APC (Schneider Electric)"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)",
    "description": "Air handler (in-row data-centre DX cooling unit)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 72 registers: 72 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map prints the 'Absolute Starting Register Number' in hex and in decimal. Note 11 says absolute register 0 equals Modicon 40001 and is address zero on the wire, so the decimal number is the wire address (e.g. SUPPLY_TEMP 149 = 0x0095 = Modicon 40150)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 141 OPERATE_MODE (Operating mode); HR 64 OVERALL_STATUS (Overall alarm status); HR 142 UNIT_TYPE (Unit type); HR 211 COMPRESSOR_STATE (Compressor on/off); HR 259 COOL_FAIL (Cooling failure alarm); HR 278 WATER_DETECTED (Water detected alarm); HR 7 FAN_SPEED_PREFERENCE (Group fan speed preference); HR 6 CONFIGURATION_TYPE (Group configuration type)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Not described in the register map."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Register Map: InRow RD (990-3576B), revision 2015-08, published free by APC (Schneider Electric) at https://download.se.com/files?p_Doc_Ref=SPD_JBOR-7NZSGZ_EN."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "APC (Schneider Electric)",
     "item": "https://easymodbus.com/modbus-register-maps/apc/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)",
     "item": "https://easymodbus.com/modbus-register-maps/apc/inrow-rd-990-3576"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/apc/">APC (Schneider Electric)</a></li><li aria-current="page">InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)</li></ol>
<p class="eyebrow">Air handler (in-row data-centre DX cooling unit) &middot; Modbus register map</p><h1><span class="mfr">APC (Schneider Electric)</span> InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The InRow RD is an in-row direct-expansion cooling unit for data-centre rows and contained aisles. Its controller serves Modbus RTU and Modbus TCP with everything in holding registers. This page covers the single-register points: group configuration and fan-speed settings, unit operating mode and type, compressor and I/O states, and about 50 alarm flags.</p>
<p>This page lists <strong>72 Modbus registers</strong> for the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) &mdash; 16 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
APC (Schneider Electric)&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/apc/">APC (Schneider Electric)</a></dd></div><div><dt>Model</dt><dd>InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler (in-row data-centre DX cooling unit)</a></dd></div><div><dt>Registers</dt><dd>72 (16 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>InRow RD, 990-3576B, Schneider Electric InRow RD</dd></div><div><dt>Source document</dt><dd><a href="https://download.se.com/files?p_Doc_Ref=SPD_JBOR-7NZSGZ_EN" rel="nofollow noopener" target="_blank">Modbus Register Map: InRow RD &middot; 990-3576B &middot; rev. 2015-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/apc/inrow-rd-990-3576.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/apc/inrow-rd-990-3576.json">JSON</a>
  <a class="btn" href="https://download.se.com/files?p_Doc_Ref=SPD_JBOR-7NZSGZ_EN" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)</h2>
<div class="answer"><b>Integration in brief</b><p>Read OPERATE_MODE (141), UNIT_TYPE (142) and OVERALL_STATUS (64) for the unit state, then the individual alarm flags from 256 up. Group settings such as fan speed preference (7) can be written with function code 6.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-141">HR 141</a></td><td class="n">OPERATE_MODE</td><td class="f">UINT16</td><td>Operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-64">HR 64</a></td><td class="n">OVERALL_STATUS</td><td class="f">UINT16</td><td>Overall alarm status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-142">HR 142</a></td><td class="n">UNIT_TYPE</td><td class="f">UINT16</td><td>Unit type</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-211">HR 211</a></td><td class="n">COMPRESSOR_STATE</td><td class="f">UINT16</td><td>Compressor on/off</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-259">HR 259</a></td><td class="n">COOL_FAIL</td><td class="f">UINT16</td><td>Cooling failure alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-278">HR 278</a></td><td class="n">WATER_DETECTED</td><td class="f">UINT16</td><td>Water detected alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">FAN_SPEED_PREFERENCE</td><td class="f">UINT16</td><td>Group fan speed preference</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">CONFIGURATION_TYPE</td><td class="f">UINT16</td><td>Group configuration type</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Not described in the register map.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The decimal absolute register number is the wire address; Modicon numbering adds 40001.</li><li>Points shown on unsupported units read as 0 rather than returning an error.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Modbus RTU (serial) and Modbus TCP are both supported per the map; serial settings and unit ID are not given in this document.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A large block read can take 2 s or more; read fewer registers or raise the timeout if requests time out.</li><li>Reading before the controller has data returns an invalid-address error.</li></ul>
</section>
<h2 id="registers">APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>72</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">72 of 72 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 6 (0x0006)</small></td><td class="n">CONFIGURATION_TYPE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RACS; 1 = Spot; 2 = In-Row; 3 = HACS; 4 = CACS</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 7 (0x0007)</small></td><td class="n">FAN_SPEED_PREFERENCE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Low; 1 = Med-Low; 2 = Med; 3 = Med-High; 4 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 8 (0x0008)</small></td><td class="n">CAPACITY_CTRL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Discrete (Disc); 1 = Proportional (Prop)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 9 (0x0009)</small></td><td class="n">FAN_SPEED_CTRL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 34 (0x0022)</small></td><td class="n">RUNTIME_BALANCING_ENABLE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 35 (0x0023)</small></td><td class="n">LOAD_ASSIST_ENABLE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 40 (0x0028)</small></td><td class="n">ACTIVE_FLOW_CONTROL_BIAS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Positive; 1 = Slightly Positive; 2 = Zero; 3 = Slightly Neg; 4 = Negative</td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 41 (0x0029)</small></td><td class="n">ACTIVE_FLOW_CONTROL_STATUS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Under; 1 = Okay; 2 = Over; 3 = N/A</td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 42 (0x002A)</small></td><td class="n">ACTIVE_FLOW_CONTROL_LAMP_TEST</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 64 (0x0040)</small></td><td class="n">OVERALL_STATUS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No Alarm; 2 = Informational; 4 = Warning; 8 = Critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">141<small>doc 141 (0x008D)</small></td><td class="n">OPERATE_MODE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Standby; 1 = On; 2 = Idle; 4 = Service; 5 = Backup; 6 = Assist</td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc 142 (0x008E)</small></td><td class="n">UNIT_TYPE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not Configured; 1 = Fluid Cooled; 2 = Air Cooled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">193<small>doc 193 (0x00C1)</small></td><td class="n">AIR_FILTER_SERV_INT_ALARM</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 202 (0x00CA)</small></td><td class="n">IDLE_ON_LEAK</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203<small>doc 203 (0x00CB)</small></td><td class="n">INPUT_NORMAL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 204 (0x00CC)</small></td><td class="n">INPUT_STATE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 205 (0x00CD)</small></td><td class="n">OUTPUT_NORMAL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 206 (0x00CE)</small></td><td class="n">OUTPUT_STATE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 207 (0x00CF)</small></td><td class="n">OUTPUT_SOURCE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Any Alarm; 1 = Only Critical Alarms</td></tr>
<tr data-row data-type="holding_register" id="r-hr-208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">208<small>doc 208 (0x00D0)</small></td><td class="n">OHE_INPUT_NORMAL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">209<small>doc 209 (0x00D1)</small></td><td class="n">OHE_INPUT_STATE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">210<small>doc 210 (0x00D2)</small></td><td class="n">OHE_OUTPUT_STATE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">211<small>doc 211 (0x00D3)</small></td><td class="n">COMPRESSOR_STATE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">216<small>doc 216 (0x00D8)</small></td><td class="n">UNIT_ROLE_OVERRIDE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Automatic; 1 = Forced On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">217<small>doc 217 (0x00D9)</small></td><td class="n">IDLE_ON_COOL_FAIL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-256"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">256<small>doc 256 (0x0100)</small></td><td class="n">INTERNAL_COMM_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-257"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">257<small>doc 257 (0x0101)</small></td><td class="n">ALINK_ISOLATION_RELAY_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-258"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">258<small>doc 258 (0x0102)</small></td><td class="n">EXTERNAL_COMMUNICATION_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-259"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">259<small>doc 259 (0x0103)</small></td><td class="n">COOL_FAIL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260<small>doc 260 (0x0104)</small></td><td class="n">RACK_TEMP_HIGH_VIOLATION</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-261"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">261<small>doc 261 (0x0105)</small></td><td class="n">AIR_FILTER_CLOGGED</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-262"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">262<small>doc 262 (0x0106)</small></td><td class="n">UPPER_RTN_AIR_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">264<small>doc 264 (0x0108)</small></td><td class="n">LOWER_RTN_AIR_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-265"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">265<small>doc 265 (0x0109)</small></td><td class="n">UPPER_SPLY_AIR_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-266"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">266<small>doc 266 (0x010A)</small></td><td class="n">MIDDLE_SPLY_AIR_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-267"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">267<small>doc 267 (0x010B)</small></td><td class="n">LOWER_SPLY_AIR_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-268"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">268<small>doc 268 (0x010C)</small></td><td class="n">RACK_TEMP_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-269"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">269<small>doc 269 (0x010D)</small></td><td class="n">CONDENSOR_FLUID_ACUATOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-270"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">270<small>doc 270 (0x010E)</small></td><td class="n">HIGH_DISCHARGE_PRESSURE_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-271"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">271<small>doc 271 (0x010F)</small></td><td class="n">LOW_SUCTION_PRESSURE_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-272"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">272<small>doc 272 (0x0110)</small></td><td class="n">EVAPORATOR_FAN_1_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-273"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">273<small>doc 273 (0x0111)</small></td><td class="n">EVAPORATOR_FAN_2_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">274<small>doc 274 (0x0112)</small></td><td class="n">EVAPORATOR_FAN_3_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-275"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">275<small>doc 275 (0x0113)</small></td><td class="n">EVAPORATOR_FAN_4_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">276<small>doc 276 (0x0114)</small></td><td class="n">EVAPORATOR_FAN_5_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-277"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">277<small>doc 277 (0x0115)</small></td><td class="n">EVAPORATOR_FAN_6_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">278<small>doc 278 (0x0116)</small></td><td class="n">WATER_DETECTED</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-279"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">279<small>doc 279 (0x0117)</small></td><td class="n">CHECK_CONDENSATE_SYSTEM</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">280<small>doc 280 (0x0118)</small></td><td class="n">CONDENSATE_PAN_FULL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-281"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">281<small>doc 281 (0x0119)</small></td><td class="n">TOP_FAN_PWRSP_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">282<small>doc 282 (0x011A)</small></td><td class="n">BOTTOM_FAN_PWRSP_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-283"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">283<small>doc 283 (0x011B)</small></td><td class="n">AIR_FILTER_RUNHOUR_VIOLATION</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">284<small>doc 284 (0x011C)</small></td><td class="n">GROUP_COMM_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-285"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">285<small>doc 285 (0x011D)</small></td><td class="n">SUPPLY_HIGH_TEMP_VIOLATION</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">286<small>doc 286 (0x011E)</small></td><td class="n">RETURN_HIGH_TEMP_VIOLATION</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-287"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">287<small>doc 287 (0x011F)</small></td><td class="n">FILTER_DP_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">288<small>doc 288 (0x0120)</small></td><td class="n">SUCTION_TEMP_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-289"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">289<small>doc 289 (0x0121)</small></td><td class="n">SUCTION_PRESSURE_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">290<small>doc 290 (0x0122)</small></td><td class="n">DISCHARGE_PRESS_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-291"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">291<small>doc 291 (0x0123)</small></td><td class="n">DISCRETE_INPUT_ABNORMAL</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">292<small>doc 292 (0x0124)</small></td><td class="n">PERSISTENT_HIGH_DISCHARGE_PRESSURE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-293"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">293<small>doc 293 (0x0125)</small></td><td class="n">PERSISTENT_LOW_SUCTION_PRESSURE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-297"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">297<small>doc 297 (0x0129)</small></td><td class="n">OUTSIDE_HEAT_EXCHANGE_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">299<small>doc 299 (0x012B)</small></td><td class="n">UNIT_TYPE_CONFLICT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 300 (0x012C)</small></td><td class="n">LIQUID_REFRIGERANT_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 301 (0x012D)</small></td><td class="n">EXCESSIVE_COMP_CYCLING_ALARM</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 302 (0x012E)</small></td><td class="n">NO_BACKUP_UNITS_AVAILABLE</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303<small>doc 303 (0x012F)</small></td><td class="n">COMPRESSOR_DID_NOT_START_ALARM</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 304 (0x0130)</small></td><td class="n">ECOAISLE_DOOR_OPEN_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 305 (0x0131)</small></td><td class="n">NUM_OF_ACTIVE_FLOW_CONTROLLERS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 306 (0x0132)</small></td><td class="n">INSUFFICIENT_AIRFLOW_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 307 (0x0133)</small></td><td class="n">ACTIVE_FLOW_CONTROLLER_SENSOR_FAULT</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Clear; 1 = Alarm</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The download is a ZIP holding JBOR-7NZSGZ_R2_EN.pdf (and an identical _SRC copy).</li><li>All two-register points (setpoints, deadband, temperatures, cooling output and demand, airflow, fan speed, pressures, PID terms, run hours, thresholds and the Modbus diagnostic counters) are typed &quot;LONG&quot; in the map, a type its own data-type list does not define, so they are left out here: signedness for LONG is not stated. The baud-rate register at 65534 is typed &quot;INTEGER&quot;, also undefined, and is left out too.</li><li>Every point kept here is ENUM, which the map defines as an unsigned 16-bit value with a list of states.</li><li>Reads use function code 3 or 4; writes use function code 16, or 6 for single-register points.</li><li>Text registers (unit name, location, model, serial number, firmware and hardware revision, date of manufacture at 65-140) are left out; reserved rows are left out.</li><li>Some alarm names are cut off in the printed cells (0x0124, 0x0133 and 0x0131); 0x0124 and 0x0133 are completed here as PERSISTENT_HIGH_DISCHARGE_PRESSURE and ACTIVE_FLOW_CONTROLLER_SENSOR_FAULT. 0x0131 shows NUM_OF_ACTIVE_FLOW_CONTROLLERS (the end of the name is hidden) with Clear/Alarm values, kept as printed.</li><li>Single-register reads of reserved or undefined registers return an exception; a block read starting on a valid register returns zeros for undefined ones.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)</h2><div class="faq"><details open><summary>What Modbus registers does the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) have?</summary><p>This map lists 72 registers: 72 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The map prints the &#x27;Absolute Starting Register Number&#x27; in hex and in decimal. Note 11 says absolute register 0 equals Modicon 40001 and is address zero on the wire, so the decimal number is the wire address (e.g. SUPPLY_TEMP 149 = 0x0095 = Modicon 40150).</p></details><details><summary>What are the minimum Modbus registers to integrate the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)?</summary><p>Start with HR 141 OPERATE_MODE (Operating mode); HR 64 OVERALL_STATUS (Overall alarm status); HR 142 UNIT_TYPE (Unit type); HR 211 COMPRESSOR_STATE (Compressor on/off); HR 259 COOL_FAIL (Cooling failure alarm); HR 278 WATER_DETECTED (Water detected alarm); HR 7 FAN_SPEED_PREFERENCE (Group fan speed preference); HR 6 CONFIGURATION_TYPE (Group configuration type).</p></details><details><summary>How do I enable Modbus control of the APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B)?</summary><p>Not described in the register map.</p></details><details><summary>Where is the official APC (Schneider Electric) InRow RD direct-expansion cooling unit (Modbus register map 990-3576B) Modbus documentation?</summary><p>The source is Modbus Register Map: InRow RD (990-3576B), revision 2015-08, published free by APC (Schneider Electric) at https://download.se.com/files?p_Doc_Ref=SPD_JBOR-7NZSGZ_EN.</p></details></div>
<h2>More APC (Schneider Electric) Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/apc/galaxy-vl" data-row><span class="k">UPS</span><h3>APC (Schneider Electric) Galaxy VL 200-500 kW three-phase UPS</h3><p>Schneider Electric Galaxy VL 200-500 kW UPS with firmware 7.23 or later, per register map 990-6447.</p><div class="meta">161 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Galaxy VL, GVL, Galaxy VL 200 kW, Galaxy VL 500 kW</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acrc30x" data-row><span class="k">Air handler (in-row chilled-water cooling unit)</span><h3>APC (Schneider Electric) InRow ACRC30x chilled-water cooling unit (300 mm)</h3><p>APC by Schneider Electric InRow ACRC30x (300 mm chilled water) units, per register map part number 990-4742B.</p><div class="meta">163 registers &middot; 27 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRC30x, ACRC300, ACRC301, InRow RC 300 mm</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acrd60x-acrc60x" data-row><span class="k">Air handler (in-row data-centre cooling unit)</span><h3>APC (Schneider Electric) InRow ACRD60x / ACRC60x cooling units (Modbus register map 990-5786)</h3><p>APC / Schneider Electric InRow ACRD60x and ACRC60x in-row cooling units, register map part number 990-5786A.</p><div class="meta">216 registers &middot; 53 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACRD60x, ACRC60x, InRow ACRD60x, InRow ACRC60x, 990-5786</span></a></li><li><a class="card" href="/modbus-register-maps/apc/inrow-acsc100" data-row><span class="k">Air handler (in-row self-contained DX cooling unit)</span><h3>APC (Schneider Electric) InRow ACSC 100 Series self-contained DX cooling unit</h3><p>APC by Schneider Electric InRow SC (ACSC 100 series) self-contained cooling units, per register map part number 990-3027D.</p><div class="meta">119 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACSC100, InRow SC, InRow ACSC</span></a></li><li><a class="card" href="/modbus-register-maps/apc/smart-ups-nmc-990-5702" data-row><span class="k">UPS</span><h3>APC Smart-UPS / Smart-UPS VT / MGE Galaxy 3500 (NMC Modbus map 990-5702)</h3><p>APC Smart-UPS (excluding SMT, SMX, SURTD and SRT prefixes), Smart-UPS VT and MGE Galaxy 3500 through Network Management Card AP9630/AP9631/AP9635 (TCP) or AP9635 (RTU), part number 990-5702.</p><div class="meta">73 registers &middot; 0 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 990-5702, AP9630, AP9631, AP9635, Smart-UPS VT, MGE Galaxy 3500, Schneider Electric APC Smart-UPS</span></a></li><li><a class="card" href="/modbus-register-maps/apc/symmetra-px-250-500" data-row><span class="k">UPS</span><h3>APC Symmetra PX 250/500 kW</h3><p>APC Symmetra PX 250/500 kW three-phase UPS via Network Management Card AP9635, register map 990-3936D (firmware sypx510 to sypx516 changes listed in the source).</p><div class="meta">156 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: 990-3936D, Symmetra PX 250 kW, Symmetra PX 500 kW, SYPX</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/danfoss/ecl-comfort-210-296-310" data-row><span class="k">Thermostat / heating controller (district heating and HVAC)</span><h3>Danfoss ECL Comfort 210 / 296 / 310 heating controller (Modbus RTU / TCP)</h3><p>ECL Comfort 210, 296 and 310 controllers (and B versions) with any application key; many parameters depend on the loaded application.</p><div class="meta">131 registers &middot; 40 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ECL Comfort 210, ECL Comfort 296, ECL Comfort 310, ECL Comfort 210B, ECL Comfort 310B, 087H3020, 087H3024, 087H3030, 087H3034, 087H3040, 087H3044, 087H3050, 087H3054</span></a></li><li><a class="card" href="/modbus-register-maps/jablotron/futura" data-row><span class="k">Air handler (heat recovery ventilation unit)</span><h3>Jablotron FUTURA L / M / S heat recovery ventilation unit (Modbus TCP)</h3><p>Futura L/M/S from firmware FUA.P.06.71, register list v5.0 (13.10.2025). Futura L+ uses different addresses and is not covered.</p><div class="meta">162 registers &middot; 50 writable &middot; TCP</div><span class="sr-only"> Also known as: Futura L, Futura M, Futura S, JABLOTRON FUTURA</span></a></li><li><a class="card" href="/modbus-register-maps/loytec/l-stat" data-row><span class="k">Thermostat (room operating unit with sensors)</span><h3>LOYTEC L-STAT network thermostat / room operating unit (Modbus RTU)</h3><p>LSTAT-800/801/802 room operating units (all button layouts), user manual version 3.2.8 (document 88085811).</p><div class="meta">28 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: L-STAT, LSTAT-800, LSTAT-801, LSTAT-802, LSTAT-800-Gx-Lx, LSTAT-801-Gx-Lx, LSTAT-802-Gx-Lx</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/efcb-fan-coil-controller" data-row><span class="k">Thermostat / fan coil controller</span><h3>Neptronic EFCB Series networkable fan coil controller (Modbus RTU)</h3><p>Neptronic EFCB Series fan coil controllers (24, 120 and 240 Vac; 2 or 4 relays) with the Modbus communication module, guide EFCB-Modbus Guide-260626.</p><div class="meta">171 registers &middot; 135 writable &middot; RTU</div><span class="sr-only"> Also known as: EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4, EFCB fan coil controller</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skvf" data-row><span class="k">Air handler evaporative cooler (adiabatic cooling / humidification)</span><h3>Neptronic SKVF evaporative cooler / humidifier (Modbus communication module)</h3><p>Neptronic SKVF series evaporative coolers with the Modbus communication module, guide SKVF-Modbus Guide-211025.</p><div class="meta">143 registers &middot; 95 writable &middot; RTU</div><span class="sr-only"> Also known as: SKVF Evaporative Cooler, SKVF Series, Neptronic SKVF Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/conductor-w1" data-row><span class="k">Thermostat / room controller (chilled beam, fan coil water circuits)</span><h3>Swegon CONDUCTOR W1 room controller (waterborne cooling/heating, Modbus RTU)</h3><p>Swegon CONDUCTOR W1 room controller, software 1.38 and later (technical manual updated 2015-06-15).</p><div class="meta">98 registers &middot; 24 writable &middot; RTU</div><span class="sr-only"> Also known as: CONDUCTOR RE W1, Conductor W1, 942334001</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://download.se.com/files?p_Doc_Ref=SPD_JBOR-7NZSGZ_EN" rel="nofollow noopener" target="_blank">Modbus Register Map: InRow RD &middot; 990-3576B &middot; rev. 2015-08</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
