{
 "manufacturer": "APC",
 "model": "Smart-UPS / Smart-UPS VT / MGE Galaxy 3500 (NMC Modbus map 990-5702)",
 "short_model": "Smart-UPS Modbus (990-5702)",
 "aliases": [
  "990-5702",
  "AP9630",
  "AP9631",
  "AP9635",
  "Smart-UPS VT",
  "MGE Galaxy 3500",
  "Schneider Electric APC Smart-UPS"
 ],
 "equipment_type": "UPS",
 "applies_to": "APC Smart-UPS (excluding SMT, SMX, SURTD and SRT prefixes), Smart-UPS VT and MGE Galaxy 3500 through Network Management Card AP9630/AP9631/AP9635 (TCP) or AP9635 (RTU), part number 990-5702.",
 "summary": "APC's older Smart-UPS family, plus the three-phase Smart-UPS VT and MGE Galaxy 3500, publish a compact Modbus map through the Network Management Card. Everything is a single 16-bit holding register: status words with per-bit flags, battery charge and runtime, input/output voltages and frequency, per-phase currents and load, transfer settings and an 8-character UPS ID. Modbus TCP is on AP9630/AP9631/AP9635 cards; RTU only on AP9635.",
 "transport": [
  "TCP",
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The map prints the Modicon number (40001...) next to the absolute address in hex and decimal; note 10 states that absolute address 0 equals register 40001 and is address zero on the wire."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "Modbus Register Map - MGE Galaxy 3500, Smart-UPS VT, and Smart-UPS",
  "doc_number": "990-5702",
  "revision_date": "2018-08",
  "url": "https://media.distributordatasolutions.com/schneider2/2020q3/documents/8a7edbbda9bc66f4fc6a910f8bcea3af8cb87a47.pdf",
  "pages": "pp. 1-5",
  "unofficial": true
 },
 "notes": [
  "Source host: the PDF is the APC/Schneider document served from Schneider Electric's product-data CDN for distributors; the apc.com download link refuses automated requests.",
  "All registers are one word, transmitted MSB first; signed values are two's complement. Strings are one character per register.",
  "Single-register reads of reserved/undefined addresses return an error; block reads starting on a valid register return zeros for undefined ones. Addresses 0x0050 and above are invalid.",
  "Left out: 40054 'Output Current Phase A' because the table prints its unit as V while the matching phase B/C registers are in A; and Status Words 6-7, which are reserved for future use.",
  "Many registers are marked as not supported on all UPS models.",
  "Status bits are only consistent within one register, not across registers."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001",
   "name": "Status Word 0",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "UPS turning on",
    "1": "UPS in bypass due to an internal fault (indicated through register 0002 or 0003)",
    "2": "UPS going to bypass due to command",
    "3": "UPS in bypass due to command",
    "4": "UPS returning from bypass",
    "5": "UPS in bypass mode as a result of manual bypass control",
    "6": "UPS ready to power load upon user command",
    "7": "UPS ready to power load upon return of normal line or upon user command"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "Status Word 1",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "UPS output not powered due to low battery shutdown",
    "1": "UPS unable to transfer to on-battery operation due to overload",
    "2": "UPS fault - main relay malfunction",
    "3": "UPS in sleep mode",
    "4": "UPS in shutdown mode",
    "5": "UPS fault - battery charger failure",
    "7": "UPS fault - internal temperature has exceeded nominal limits"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Status Word 2",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "4": "UPS fault - UPS in bypass; or DC imbalance in inverter",
    "5": "UPS commanded out of bypass with no batteries attached; or No batteries attached",
    "6": "Boost or trim relay fault",
    "7": "Inverter fault; or Output overvoltage"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "40004",
   "name": "Status Word 3",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Performing battery calibration discharge",
    "1": "Smart trim",
    "2": "Smart boost",
    "3": "On line",
    "4": "On battery",
    "5": "Overload",
    "6": "Low battery (runtime remaining <= low battery duraton)",
    "7": "Replace battery"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "40005",
   "name": "Line Quality",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "255": "Acceptable utility line quality (0x00FF)",
    "0": "Unacceptable utility line quality"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "40006",
   "name": "% Battery State of Charge (0-100)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "40007",
   "name": "Runtime Remaining",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008",
   "name": "Battery Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "40009",
   "name": "UPS Internal Temperature",
   "description": "Internal or battery temperature, depending on the UPS.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "40010",
   "name": "Amps Drawn by Load",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "40011",
   "name": "Quantity of battery packs with bad batteries",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "40012",
   "name": "Quantity of battery packs",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "40013",
   "name": "% Power drawn by load",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "40014",
   "name": "Nominal Output Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "40015",
   "name": "Actual Output Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "40016",
   "name": "Maximum Input Voltage Since Last Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017",
   "name": "Minimum Input Voltage Since Last Reading",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "40018",
   "name": "Input Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "40019",
   "name": "Input Frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "40020",
   "name": "Measure-UPS Temperature Reading (Probe 1)",
   "description": "Needs the discontinued AP9612TH environmental monitoring card.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "40021",
   "name": "Measure-UPS Humidity Reading (Probe 1)",
   "description": "Needs the discontinued AP9612TH environmental monitoring card.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "40022",
   "name": "Measure-UPS Temperature Reading (Probe 2)",
   "description": "Needs the discontinued AP9612TH environmental monitoring card.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "40023",
   "name": "Measure-UPS Humidity Reading (Probe 2)",
   "description": "Needs the discontinued AP9612TH environmental monitoring card.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "40024",
   "name": "Measure-UPS Contact Position",
   "description": "Needs the discontinued AP9612TH environmental monitoring card.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "40027",
   "name": "Minimum Return Battery Capacity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "40028",
   "name": "Lower Transfer Point",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28,
   "documented": "40029",
   "name": "Upper Transfer Point",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "40030",
   "name": "Nominal Output Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30,
   "documented": "40031",
   "name": "Shutdown Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31,
   "documented": "40032",
   "name": "Low Battery Duration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "40033",
   "name": "Turn On Delay",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "40034",
   "name": "Sensitivity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "72": "highest (normal) sensitivity to utility voltage fluctuations",
    "77": "medium (reduced) sensitivity to utility voltage fluctuations",
    "76": "lowest sensitivity to utility voltage fluctuations",
    "0": "not supported by this UPS"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "40035",
   "name": "UPS ID Character #1",
   "description": "One ASCII character per register.",
   "data_type": "STRING",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "40036",
   "name": "UPS ID Character #2",
   "description": "One ASCII character per register.",
   "data_type": "STRING",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "40037",
   "name": "UPS ID Character #3",
   "description": "One ASCII character per register.",
   "data_type": "STRING",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "40038",
   "name": "UPS ID Character #4",
   "description": "One ASCII character per register.",
   "data_type": "STRING",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "40039",
   "name": "UPS ID Character #5",
   "description": "One ASCII character per register.",
   "data_type": "STRING",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "40040",
   "name": "UPS ID Character #6",
   "description": "One ASCII character per register.",
   "data_type": "STRING",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "40041",
   "name": "UPS ID Character #7",
   "description": "One ASCII character per register.",
   "data_type": "STRING",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "40042",
   "name": "UPS ID Character #8",
   "description": "One ASCII character per register.",
   "data_type": "STRING",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "40043",
   "name": "Status Word 4",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "3": "Run time below alarm threshold",
    "4": "XR frame fault",
    "5": "Output voltage out of range",
    "6": "System not synchronized",
    "7": "No batteries",
    "8": "Battery voltage high",
    "9": "Fault found in register 0049, 004A, 004B or 004C",
    "10": "Site wiring fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "40044",
   "name": "Status Word 5",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "An installed Power Module has failed",
    "3": "An installed Battery has failed",
    "4": "Load is above alarm threshold",
    "7": "Bypass not in range (either freq or voltage unacceptable)",
    "10": "UPS in bypass due to internal fault",
    "11": "UPS in bypass due to overload",
    "12": "System is in maintenance bypass",
    "14": "System level fan failed"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "40045",
   "name": "Nominal Battery Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "40046",
   "name": "Actual Battery Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46,
   "documented": "40047",
   "name": "Utility Input Voltage Phase A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 47,
   "documented": "40048",
   "name": "Utility Input Current Phase A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 48,
   "documented": "40049",
   "name": "Bypass Input Voltage Phase A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "40050",
   "name": "Percent of Maximum Output VA’s Phase A @ n+0",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "40051",
   "name": "Percent of Maximum Output VA’s Phase A @ n+x",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "40052",
   "name": "Phase A Output kVA",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 52,
   "documented": "40053",
   "name": "Output Voltage Phase A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "40055",
   "name": "Peak Output Current Phase A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 55,
   "documented": "40056",
   "name": "Utility Input Voltage Phase B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 56,
   "documented": "40057",
   "name": "Utility Input Current Phase B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 57,
   "documented": "40058",
   "name": "Bypass Input Voltage Phase B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 58,
   "documented": "40059",
   "name": "Percent of Maximum Output VA’s Phase B @ n+0",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "40060",
   "name": "Percent of Maximum Output VA’s Phase B @ n+x",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 60,
   "documented": "40061",
   "name": "Phase B Output kVA",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "40062",
   "name": "Output Voltage Phase B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "40063",
   "name": "Output Current Phase B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "40064",
   "name": "Peak Output Current Phase B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "40065",
   "name": "Utility Input Voltage Phase C",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "40066",
   "name": "Utility Input Current Phase C",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "40067",
   "name": "Bypass Input Voltage Phase C",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 67,
   "documented": "40068",
   "name": "Percent of Maximum Output VA’s Phase C @ n+0",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 68,
   "documented": "40069",
   "name": "Percent of Maximum Output VA’s Phase C @ n+x",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "40070",
   "name": "Phase C Output kVA",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "40071",
   "name": "Output Voltage Phase C",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 71,
   "documented": "40072",
   "name": "Output Current Phase C",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 72,
   "documented": "40073",
   "name": "Peak Output Current Phase C",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "40076",
   "name": "Status Word 8",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Parallel config fault",
    "1": "Dust filter must be changed soon",
    "2": "Dust filter must be changed immediately"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 76,
   "documented": "40077",
   "name": "Status Word 9",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "EPO active",
    "1": "SBS fault",
    "2": "System config fault",
    "3": "Emergency PSU fault",
    "4": "Weak battery",
    "5": "Battery over temp",
    "6": "Mechanical bypass active (not a fault",
    "7": "Parallel redundancy lost",
    "8": "Parallel bus comm lost cable 1",
    "9": "Parallel bus comm lost cable 2",
    "10": "Auxiliary bus comm lost",
    "11": "Parallel bus termination fault cable 1",
    "12": "Parallel bus termination fault cable 2",
    "13": "Auxiliary bus termination fault",
    "14": "No master in parallel system",
    "15": "Overload on parallel unit"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 77,
   "documented": "40078",
   "name": "Battery Current",
   "description": "Positive = current into the battery, negative = current out.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read holding registers 0-77 with function 03; a block read that starts on a valid register returns zeros for reserved ones. Status Word 3 (0x0003) gives on-line/on-battery/overload/low-battery/replace-battery at a glance.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 3,
    "why": "Status word 3: on line / on battery / low battery"
   },
   {
    "table": "holding_register",
    "address": 5,
    "why": "Battery state of charge"
   },
   {
    "table": "holding_register",
    "address": 6,
    "why": "Runtime remaining (minutes)"
   },
   {
    "table": "holding_register",
    "address": 12,
    "why": "Load percent"
   },
   {
    "table": "holding_register",
    "address": 17,
    "why": "Input voltage"
   },
   {
    "table": "holding_register",
    "address": 14,
    "why": "Output voltage"
   },
   {
    "table": "holding_register",
    "address": 8,
    "why": "Internal temperature"
   }
  ],
  "enable": "Enable Modbus on the Network Management Card (TCP on AP9630/AP9631/AP9635, serial RTU on AP9635).",
  "watchdog": null,
  "quirks": [
   "Line quality (0x0004) reads 0x00FF when acceptable and 0 when not.",
   "Sensitivity (0x0021) returns an ASCII letter H, M or L (0 = not supported)."
  ],
  "setup": [
   "Serial and TCP parameters are set in the Network Management Card configuration; the map itself gives no defaults."
  ],
  "gotchas": [
   "SMT, SMX, SURTD and SRT Smart-UPS models use a different map and are not covered here."
  ]
 },
 "manufacturer_slug": "apc",
 "model_slug": "smart-ups-nmc-990-5702",
 "page": "https://easymodbus.com/modbus-register-maps/apc/smart-ups-nmc-990-5702",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
