<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>APC Symmetra PX 250/500 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="APC Symmetra PX 250/500 Modbus register map: 156 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="APC Symmetra PX 250/500 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="APC Symmetra PX 250/500 Modbus register map: 156 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="APC Symmetra PX 250/500 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="APC Symmetra PX 250/500 Modbus register map: 156 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500",
   "url": "https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500",
   "name": "APC Symmetra PX 250/500 Modbus Register Map | Easy Modbus",
   "description": "APC Symmetra PX 250/500 Modbus register map: 156 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500#dataset",
   "name": "APC Symmetra PX 250/500 kW Modbus register map",
   "description": "The Symmetra PX 250/500 kW publishes a large Modbus map through its AP9635 network card, over RTU or TCP. Status and alarm registers at 40001 onward are bit fields; measurements (battery, input, bypass, output per phase, load, energy, temperatures, operating modes and component lifetimes) are 16- or 32-bit holding registers from 44097 onward, with documented multiply/divide scaling. APC Symmetra PX 250/500 Modbus register map: 156 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500",
   "keywords": [
    "APC Symmetra PX 250/500 kW Modbus register map",
    "APC Symmetra PX 250/500 kW Modbus registers",
    "APC Modbus map",
    "990-3936D Modbus register map",
    "Symmetra PX 250 kW Modbus register map",
    "Symmetra PX 500 kW Modbus register map",
    "SYPX Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Register Map: Symmetra PX 250/500 kW",
    "url": "https://ccontrols.com/support/dp/APC_RegMap.pdf",
    "author": {
     "@type": "Organization",
     "name": "APC"
    }
   },
   "about": {
    "@type": "Product",
    "name": "APC Symmetra PX 250/500 kW",
    "brand": {
     "@type": "Brand",
     "name": "APC"
    },
    "category": "UPS"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the APC Symmetra PX 250/500 kW have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 156 registers: 156 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the APC Symmetra PX 250/500 kW Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row shows the Modicon number, the absolute address in hex and decimal; note 12 says absolute address 0 is register 40001 and address zero on the wire."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the APC Symmetra PX 250/500 kW use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the APC Symmetra PX 250/500 kW?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 UPS Status (UPS status bits (on battery, bypass, alarms)); HR 4354 Runtime remaining (Runtime remaining); HR 4358 Estimated charge % (Battery charge %); HR 5145 Total Percent load (Total output load %); HR 5143 Total active power (output) (Total output active power); HR 5378 UPS Mode Operation mode of the UPS (UPS operating mode)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the APC Symmetra PX 250/500 kW?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Enable Modbus (serial RTU or TCP) on the AP9635 Network Management Card; see its user's guide."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official APC Symmetra PX 250/500 kW Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Register Map: Symmetra PX 250/500 kW (990-3936D). APC doesn't publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/APC_RegMap.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "APC",
     "item": "https://easymodbus.com/modbus-register-maps/apc/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Symmetra PX 250/500 kW",
     "item": "https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/apc/">APC</a></li><li aria-current="page">Symmetra PX 250/500 kW</li></ol>
<p class="eyebrow">UPS &middot; Modbus register map</p><h1><span class="mfr">APC</span> Symmetra PX 250/500 kW Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Symmetra PX 250/500 kW publishes a large Modbus map through its AP9635 network card, over RTU or TCP. Status and alarm registers at 40001 onward are bit fields; measurements (battery, input, bypass, output per phase, load, energy, temperatures, operating modes and component lifetimes) are 16- or 32-bit holding registers from 44097 onward, with documented multiply/divide scaling.</p>
<p>This page lists <strong>156 Modbus registers</strong> for the APC Symmetra PX 250/500 kW &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
APC&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/apc/">APC</a></dd></div><div><dt>Model</dt><dd>Symmetra PX 250/500 kW</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/ups/">UPS</a></dd></div><div><dt>Registers</dt><dd>156 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>sypx510-sypx516 per revision table</dd></div><div><dt>Also known as</dt><dd>990-3936D, Symmetra PX 250 kW, Symmetra PX 500 kW, SYPX</dd></div><div><dt>Source document</dt><dd><a href="https://ccontrols.com/support/dp/APC_RegMap.pdf" rel="nofollow noopener" target="_blank">Modbus Register Map: Symmetra PX 250/500 kW &middot; 990-3936D &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/apc/symmetra-px-250-500.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/apc/symmetra-px-250-500.json">JSON</a>
  <a class="btn" href="https://ccontrols.com/support/dp/APC_RegMap.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: APC Symmetra PX 250/500 kW</h2>
<div class="answer"><b>Integration in brief</b><p>Read the status/alarm block from 0 and the measurement blocks from 0x1100 (battery), 0x1200 (input), 0x1300 (bypass), 0x1400 (output) and 0x1500 (system) with function 03 or 04.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">UPS Status</td><td class="f">BITMAP16</td><td>UPS status bits (on battery, bypass, alarms)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4354">HR 4354</a></td><td class="n">Runtime remaining</td><td class="f">UINT32 ABCD</td><td>Runtime remaining</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4358">HR 4358</a></td><td class="n">Estimated charge %</td><td class="f">UINT16</td><td>Battery charge %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5145">HR 5145</a></td><td class="n">Total Percent load</td><td class="f">UINT16</td><td>Total output load %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5143">HR 5143</a></td><td class="n">Total active power (output)</td><td class="f">UINT16</td><td>Total output active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5378">HR 5378</a></td><td class="n">UPS Mode Operation mode of the UPS</td><td class="f">UINT16</td><td>UPS operating mode</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Enable Modbus (serial RTU or TCP) on the AP9635 Network Management Card; see its user&#x27;s guide.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Status bits are only consistent within one register; do not combine bits across registers.</li><li>Frequencies, PF, crest factor and % load use a 0.1 scale.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Serial/TCP parameters and unit ID are configured on the AP9635 card.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Some registers were added in later firmware (sypx512, sypx515, sypx516) and may be missing on older firmware.</li></ul>
</section>
<h2 id="registers">APC Symmetra PX 250/500 kW Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>156</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">156 of 156 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">APC Symmetra PX 250/500 kW Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">UPS Status</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Load is being powered from battery; bit 1 = Low Battery; bit 2 = System is in Bypass; bit 3 = Self-test in progress; bit 4 = Load is not powered; bit 7 = Abnormal condition present; bit 8 = Power Module Failure; bit 9 = Battery System Failure; bit 10 = Intelligence Module has detected alarm condition; bit 11 = Static Switch failure; bit 12 = Power Supply Unit failure; bit 14 = Warning alarm present; bit 15 = Critical alarm present</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Alarm Register 40003</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Lost local network management interface - to - UPS communication; bit 1 = Parallel PBUS cables are swapped; bit 2 = Parallel communication error on PBUS cable 1; bit 3 = Parallel communication error on PBUS cable 2; bit 4 = Overload on parallel installation; bit 5 = Parallel mixed mode error: Units in battery and normal operation; bit 6 = UPS parallel address configuration number error; bit 7 = Parallel master not detected (deprecated); bit 8 = Parallel unit disabled; bit 9 = Parallel unit is incompatible; bit 10 = PBUS cable termination fault; bit 11 = Parallel unit not present (deprecated); bit 12 = Isolated Test mode is active; bit 13 = Parallel unit redundancy lost; bit 15 = Parallel load share error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Alarm Register 40004</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On battery in response to an input power failure; bit 1 = In bypass: User-initiated from Front Panel; bit 2 = UPS operation mode - Forced bypass; bit 3 = In Bypass: For maintenance; bit 4 = Started a self-test; bit 5 = Output power turned off; bit 6 = UPS operation mode - Initialize; bit 7 = UPS operation mode - Hot standby; bit 8 = Compensating for a low input voltage; bit 9 = Compensating for a high input voltage; bit 10 = Input voltage waveform error detected; bit 11 = Input phase sequence error; bit 12 = Input frequency fault; bit 13 = Output frequency fault; bit 14 = Mega Tie mode is active; bit 15 = External synchronization source is selected and out of tolerance</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Alarm Register 40005</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Bypass voltage error: low voltage; bit 1 = Bypass voltage error: high voltage; bit 2 = Bypass voltage waveform error detected; bit 3 = Bypass input frequency fault; bit 4 = Bypass phase sequence error; bit 5 = Output voltage low; bit 6 = Output voltage high; bit 7 = Output voltage waveform error detected; bit 8 = Overload; bit 9 = Overload on bypass static switch; bit 10 = Ambient temperature out of range; bit 11 = EPO activated; bit 12 = Ground fault detected; bit 13 = PSU module failed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Alarm Register 40006</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = System locked in bypass operation; bit 1 = Batteries are discharging; bit 2 = PSU module not present; bit 3 = System frequency not detected; bit 5 = Charge power is reduced; bit 6 = Display communication to MIM and RIM is lost; bit 7 = CBUS terminator fault; bit 8 = ABUS terminator fault; bit 10 = MIM not present; bit 11 = MIM heartbeat signal error; bit 12 = RIM in control; bit 13 = Battery condition is weak; bit 14 = Battery condition is poor</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Alarm Register 40007</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Battery voltage error - voltage above warning level; bit 1 = Battery voltage error - voltage above shutdown level; bit 2 = Battery monitor board communication error; bit 4 = Battery is below minimum acceptable runtime; bit 5 = Power module communication to MIM error; bit 6 = Power module locked by IM; bit 7 = Power module operation mode is different from other modules; bit 9 = Switchgear board not present; bit 10 = Switchgear board communication error; bit 11 = ID &amp; Relay board not present; bit 12 = ID &amp; Relay board communication error; bit 13 = Battery voltage collapse detected; bit 14 = Power module redundancy lost</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Alarm Register 40008</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 7 = Load on subfeed is above warning level; bit 8 = Load on subfeed is above critical level; bit 9 = Load on UPS is above warning level; bit 10 = Power module firmware version is incompatible; bit 11 = Static Bypass Switch module not present; bit 12 = Overload on installation; bit 13 = Bypass static switch communication error; bit 14 = RIM not present; bit 15 = RIM heartbeat signal error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Alarm Register 40009</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Bonding wire between neutral and ground is missing; bit 1 = Bonding wire between neutral and ground error; bit 2 = Power module communication to RIM error; bit 3 = Battery voltage error - voltage below warning level; bit 4 = Battery voltage error - voltage below shutdown level; bit 5 = ECT board has an error; bit 6 = External connections board not present; bit 7 = EPO circuit test mode is enabled; bit 8 = IM internal memory for storing configuration settings error; bit 10 = Auxiliary monitor board for maintenance bypass panel comm error; bit 11 = Auxiliary monitor board for battery breaker enclosure comm error; bit 13 = Power module removed from the system; bit 14 = INFO Battery module removed from system</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 40010</small></td><td class="n">Alarm Register 40010</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Power module fault exists; bit 1 = Power module warning; bit 3 = Power module fan fault; bit 4 = Power module is disabled; bit 5 = Power module lifetime error: close to end; bit 6 = Power module lifetime error: lifetime exceeded; bit 7 = Power module fan lifetime error: close to end; bit 8 = Power module fan lifetimerror: lifetime exceeded; bit 9 = Breaker Q1 open; bit 10 = Breaker Q2 open; bit 11 = Breaker Q3 closed; bit 12 = Breaker Q4 open; bit 13 = Breaker Q5 open; bit 14 = Power module phase-neutral displacement fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Alarm Register 40011</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Forced bypass switch activated; bit 1 = Bypass static switch disabled; bit 2 = Bypass static switch self test failed; bit 4 = Bypass static switch 1 fan fault; bit 5 = Bypass static switch 1 fan weak; bit 8 = Bypass static switch error; module has a critical error; bit 9 = Bypass static switch warning; module is not working properly; bit 10 = Power enclosure air filter lifetime exceeded (informational); bit 11 = Power enclosure air filter lifetime exceeded (warning); bit 14 = Door in MBwD enclosure open; bit 15 = Q2 shunt open error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 40012</small></td><td class="n">Alarm Register 40012</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Subfeed breaker SB1 open; bit 1 = Subfeed breaker SB2 open; bit 2 = Subfeed breaker SB3 open; bit 3 = Subfeed breaker SB4 open; bit 4 = Subfeed breaker SB5 open; bit 5 = Subfeed breaker SB6 open; bit 6 = Subfeed breaker SB7 open; bit 7 = Subfeed breaker SB8 open; bit 8 = Subfeed breaker SB9 open; bit 9 = Subfeed breaker SB10 open; bit 10 = Subfeed breaker SB11 open; bit 11 = Subfeed breaker SB12 open; bit 12 = Subfeed breaker SB13 open; bit 13 = Subfeed breaker SB14 open; bit 14 = Subfeed breaker SB15 open; bit 15 = Subfeed breaker SB16 open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 40013</small></td><td class="n">Alarm Register 40013</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Breaker Q1 open; bit 1 = Breaker Q2 open; bit 2 = Breaker Q3 closed; bit 3 = Breaker Q4 open; bit 4 = Breaker Q5 open; bit 5 = Door in maintenance bypass panel enclosure open; bit 6 = Q2 shunt open error; bit 7 = MBP enclosure ECT board has an error; bit 8 = ID &amp; Relay board memory card full; bit 9 = Input 3 activated: Battery ground fault detected; bit 10 = ID &amp; Relay board: System firmware not stored at memory card; bit 11 = Input 6 activated: Emergency module off; bit 12 = Input 7 activated: Door in UPS I/O enclosure opened; bit 13 = Input 1 activated: Reduce charging power; bit 14 = IDRC memory card not present; bit 15 = ID &amp; Relay board memory card error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 40014</small></td><td class="n">Alarm Register 40014</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Battery breaker open; bit 1 = Battery module fuse cleared or condition of battery is weak; bit 2 = Battery voltage symmetry error; bit 3 = Internal battery temperature exceeds threshold; bit 5 = Battery temperature sensor fault; bit 6 = Mixed battery configuration; bit 7 = Battery module type support error; bit 8 = Battery string disconnected; bit 9 = Battery side car 1 fuse error; bit 11 = Battery enclosure PSU error; bit 12 = Battery breaker motor PSU error; bit 13 = Battery enclosure door open; bit 14 = ECT board has an error; bit 15 = Battery breaker shunt open error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Alarm Register 40015</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Battery breaker open error; bit 1 = Battery breaker enclosure fuse 1 error; bit 2 = Battery breaker enclosure fuse 2 error; bit 3 = Battery temperature 1 high; bit 4 = Battery temperature 2 high; bit 5 = Battery temperature sensor 1 fault; bit 6 = Battery temperature sensor 2 fault; bit 7 = Battery breaker enclosure door open error; bit 8 = Battery breaker enclosure ECT board has an error; bit 9 = Battery breaker shunt open error; bit 10 = Battery ground fault detected error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Alarm Register 40016</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Battery fuse bank 1 cleared; bit 1 = Battery fuse bank 2 cleared; bit 2 = Battery fuse bank 3 cleared; bit 3 = Battery fuse bank 4 cleared; bit 4 = Battery fuse bank 5 cleared; bit 5 = Battery fuse bank 6 cleared; bit 6 = Battery fuse bank 7 cleared; bit 7 = Battery fuse bank 8 cleared; bit 8 = Input for gas alarm has been activated</td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Alarm Register 40017</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Test firmware installed at power module; bit 1 = Not expected firmware installed at power module; bit 2 = Not expected firmware installed at battery monitor board; bit 3 = Not expected firmware installed at SBS module; bit 4 = Not expected firmware installed at ID &amp; Relay board; bit 5 = Not expected firmware installed at switchgear board; bit 6 = Not expected firmware installed at auxiliary monitor board for maintenance; bit 7 = Not expected firmware installed at auxiliary monitor board for battery breaker; bit 8 = Not expected firmware installed at redundant IM; bit 9 = Test firmware installed at battery monitor board; bit 10 = Test firmware installed at SBS module; bit 11 = Test firmware installed at ID &amp; Relay board; bit 12 = Test firmware installed at switchgear board; bit 13 = Test firmware installed at auxiliary monitor board for maintenance bypass panel; bit 14 = Test firmware installed at auxiliary monitor board for battery breaker enclosure; bit 15 = Test firmware installed at IM</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4096<small>doc 44097</small></td><td class="n">NMC Model Number</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[18]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4105<small>doc 44106</small></td><td class="n">NMC Serial Number</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4113<small>doc 44114</small></td><td class="n">NMC Firmware Revision APP</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[18]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4122<small>doc 44123</small></td><td class="n">NMC Hardware Revision</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[18]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4131<small>doc 44132</small></td><td class="n">NMC Date of Manufacture</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[12]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4137<small>doc 44138</small></td><td class="n">UPS Model Name</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4145<small>doc 44146</small></td><td class="n">UPS Serial Number</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[12]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4151<small>doc 44152</small></td><td class="n">UPS Firmware Version</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[24]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4163<small>doc 44164</small></td><td class="n">UPS Name</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4167<small>doc 44168</small></td><td class="n">Parallel System Name</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4352<small>doc 44353</small></td><td class="n">Time on battery</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4354<small>doc 44355</small></td><td class="n">Runtime remaining</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4356"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4356<small>doc 44357</small></td><td class="n">Estimated charge time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4358<small>doc 44359</small></td><td class="n">Estimated charge %</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4359"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4359<small>doc 44360</small></td><td class="n">Battery (+) Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4360<small>doc 44361</small></td><td class="n">Battery (-) Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4361"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4361<small>doc 44362</small></td><td class="n">Battery (+) Current</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4362<small>doc 44363</small></td><td class="n">Battery (-) Current</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4363"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4363<small>doc 44364</small></td><td class="n">Total time on battery</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4365"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4365<small>doc 44366</small></td><td class="n">Total number of times on battery</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4367"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4367<small>doc 44368</small></td><td class="n">BatterySystem/Temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4368<small>doc 44369</small></td><td class="n">User Supplied Battery System Charger Status</td><td class="d">1 = condition active.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Float Charging</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4369"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4369<small>doc 44370</small></td><td class="n">Battery Power</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4370"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4370<small>doc 44371</small></td><td class="n">Available Amp Hours</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>Ah</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4371"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4371<small>doc 44372</small></td><td class="n">Last Battery Replacement</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4608<small>doc 44609</small></td><td class="n">Frequency (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4609<small>doc 44610</small></td><td class="n">Voltage L1-2 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4610<small>doc 44611</small></td><td class="n">Voltage L2-3 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4611<small>doc 44612</small></td><td class="n">Voltage L3-1 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4612<small>doc 44613</small></td><td class="n">Current L1 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4613"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4613<small>doc 44614</small></td><td class="n">Current L2 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4614<small>doc 44615</small></td><td class="n">Current L3 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4615"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4615<small>doc 44616</small></td><td class="n">Active power L1 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4616<small>doc 44617</small></td><td class="n">Active power L2 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4617"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4617<small>doc 44618</small></td><td class="n">Active power L3 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4618<small>doc 44619</small></td><td class="n">Apparent power L1 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4619"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4619<small>doc 44620</small></td><td class="n">Apparent power L2 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4620<small>doc 44621</small></td><td class="n">Apparent power L3 (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4621"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4621<small>doc 44622</small></td><td class="n">Total active power (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4622<small>doc 44623</small></td><td class="n">Total apparent power (input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4623"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4623<small>doc 44624</small></td><td class="n">Current L1 (parallel input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4624<small>doc 44625</small></td><td class="n">Current L2 (parallel input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4625"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4625<small>doc 44626</small></td><td class="n">Current L3 (parallel input)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4864"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4864<small>doc 44865</small></td><td class="n">Frequency (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4865"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4865<small>doc 44866</small></td><td class="n">Voltage L1-2 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4866"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4866<small>doc 44867</small></td><td class="n">Voltage L2-3 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4867"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4867<small>doc 44868</small></td><td class="n">Voltage L3-1 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4868"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4868<small>doc 44869</small></td><td class="n">Current L1 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4869"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4869<small>doc 44870</small></td><td class="n">Current L2 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4870"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4870<small>doc 44871</small></td><td class="n">Current L3 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4871"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4871<small>doc 44872</small></td><td class="n">Active power L1 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4872"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4872<small>doc 44873</small></td><td class="n">Active power L2 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4873"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4873<small>doc 44874</small></td><td class="n">Active power L3 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4874"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4874<small>doc 44875</small></td><td class="n">Apparent power L1 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4875"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4875<small>doc 44876</small></td><td class="n">Apparent power L2 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4876"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4876<small>doc 44877</small></td><td class="n">Apparent power L3 (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4877"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4877<small>doc 44878</small></td><td class="n">Total active power (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4878"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4878<small>doc 44879</small></td><td class="n">Total apparent power (bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4879"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4879<small>doc 44880</small></td><td class="n">Current L1 (parallel bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4880"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4880<small>doc 44881</small></td><td class="n">Current L2 (parallel bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4881"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4881<small>doc 44882</small></td><td class="n">Current L3 (parallel bypass)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5120<small>doc 45121</small></td><td class="n">Nominal (Apparent) output rating</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5121<small>doc 45122</small></td><td class="n">Frequency (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5122<small>doc 45123</small></td><td class="n">Voltage L1-2 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5123<small>doc 45124</small></td><td class="n">Voltage L2-3 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5124<small>doc 45125</small></td><td class="n">Voltage L3-1 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5125<small>doc 45126</small></td><td class="n">Current L1 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5126<small>doc 45127</small></td><td class="n">Current L2 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5127<small>doc 45128</small></td><td class="n">Current L3 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5128<small>doc 45129</small></td><td class="n">Peak current L1 (output)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5130<small>doc 45131</small></td><td class="n">Peak current L2 (output)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5132<small>doc 45133</small></td><td class="n">Peak current L3 (output)</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5134<small>doc 45135</small></td><td class="n">Active power L1 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5135<small>doc 45136</small></td><td class="n">Active power L2 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5136<small>doc 45137</small></td><td class="n">Active power L3 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5137<small>doc 45138</small></td><td class="n">Apparent power L1 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5138<small>doc 45139</small></td><td class="n">Apparent power L2 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5139<small>doc 45140</small></td><td class="n">Apparent power L3 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5140<small>doc 45141</small></td><td class="n">% Load L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5141<small>doc 45142</small></td><td class="n">% Load L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5142<small>doc 45143</small></td><td class="n">% Load L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5143<small>doc 45144</small></td><td class="n">Total active power (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5144<small>doc 45145</small></td><td class="n">Total apparent power (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5145<small>doc 45146</small></td><td class="n">Total Percent load</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5146<small>doc 45147</small></td><td class="n">Power factor L1 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5147<small>doc 45148</small></td><td class="n">Power factor L2 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5148<small>doc 45149</small></td><td class="n">Power factor L3 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5149<small>doc 45150</small></td><td class="n">Current crest factor L1 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5150<small>doc 45151</small></td><td class="n">Current crest factor L2 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5151<small>doc 45152</small></td><td class="n">Current crest factor L3 (output)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5152<small>doc 45153</small></td><td class="n">Parallel System Output CurrentAC L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5153<small>doc 45154</small></td><td class="n">Parallel System Output CurrentAC L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5154<small>doc 45155</small></td><td class="n">Parallel System Output CurrentAC L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5155<small>doc 45156</small></td><td class="n">Parallel System Output Active Power L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5156<small>doc 45157</small></td><td class="n">Parallel System Output Active Power L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5157"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5157<small>doc 45158</small></td><td class="n">Parallel System Output Active Power L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5158<small>doc 45159</small></td><td class="n">Parallel System Output Apparent Power L1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5159<small>doc 45160</small></td><td class="n">Parallel System Output Apparent Power L2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5160<small>doc 45161</small></td><td class="n">Parallel System Output Apparent Power L3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5164<small>doc 45165</small></td><td class="n">ParallelSystem Output Total Active Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5165<small>doc 45166</small></td><td class="n">ParallelSystem Output Total Apparent Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5167<small>doc 45168</small></td><td class="n">Energy Meter kwH</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5169<small>doc 45170</small></td><td class="n">UPS Installation Load % (Standalone )</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5170<small>doc 45171</small></td><td class="n">UPS Installation Load % (Parallel )</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5376<small>doc 45377</small></td><td class="n">Ambient temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5377"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5377<small>doc 45378</small></td><td class="n">Switch gear status</td><td class="d">Per bit: 0 = open, 1 = closed.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Q1; bit 1 = Q2; bit 2 = Q3; bit 4 = Q5</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5378<small>doc 45379</small></td><td class="n">UPS Mode Operation mode of the UPS</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Indicates that the NMC can not communicate with the IM in the UPS; 1 = Normal operation; 2 = Battery Operation; 3 = UPS is performing a Battery test; 4 = Bypass operation due to a user request.; 5 = Equals the internal “Temporary bypass”. Bypass operation due to fault on system; 6 = Q3 is activated and UPS is in bypass; 7 = The UPS is Off and unavailable; 8 = Reserved; 9 = UPS is in Hotstanby Mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5379"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5379<small>doc 45380</small></td><td class="n">Number of Active Alarms</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5380"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5380<small>doc 45381</small></td><td class="n">Highest alarm severity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = none; 1 = informational; 2 = warning; 3 = critical</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5381"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5381<small>doc 45382</small></td><td class="n">System Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = UPS(s) in normal or battery operation; 2 = UPS(s) in requested bypass operation, due to a user request; 3 = UPS(s) in “forced bypass” operation, due to fault on system; 4 = All UPS(s) are Off; 5 = Indicates that the NMC is trying to establish communication to the display; 6 = Q3 is closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5385<small>doc 45386</small></td><td class="n">NMC/UPS Time</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[8]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5389"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5389<small>doc 45390</small></td><td class="n">NMC/UPS Date</td><td class="d">Two characters per register, high byte first.</td><td class="f">STRING[10]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5633"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5633<small>doc 45634</small></td><td class="n">Bypass Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5635"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5635<small>doc 45636</small></td><td class="n">Bypass fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5889"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5889<small>doc 45890</small></td><td class="n">Frame[0] Power Module[0] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5891"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5891<small>doc 45892</small></td><td class="n">Frame[0] Power Module[0] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5893"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5893<small>doc 45894</small></td><td class="n">Frame[0] Power Module[1] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5895"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5895<small>doc 45896</small></td><td class="n">Frame[0] Power Module[1] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5897"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5897<small>doc 45898</small></td><td class="n">Frame[0] Power Module[2] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5899"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5899<small>doc 45900</small></td><td class="n">Frame[0] Power Module[2] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5901"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5901<small>doc 45902</small></td><td class="n">Frame[0] Power Module[3] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5903"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5903<small>doc 45904</small></td><td class="n">Frame[0] Power Module[3] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5905"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5905<small>doc 45906</small></td><td class="n">Frame[0] Power Module[4] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5907"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5907<small>doc 45908</small></td><td class="n">Frame[0] Power Module[4] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5909"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5909<small>doc 45910</small></td><td class="n">Frame[0] Power Module[5] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5911"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5911<small>doc 45912</small></td><td class="n">Frame[0] Power Module[5] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5913"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5913<small>doc 45914</small></td><td class="n">Frame[0] Power Module[6] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5915"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5915<small>doc 45916</small></td><td class="n">Frame[0] Power Module[6] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5917"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5917<small>doc 45918</small></td><td class="n">Frame[0] Power Module[7] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5919"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5919<small>doc 45920</small></td><td class="n">Frame[0] Power Module[7] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5921"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5921<small>doc 45922</small></td><td class="n">Frame[0] Power Module[8] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5923"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5923<small>doc 45924</small></td><td class="n">Frame[0] Power Module[8] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5925"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5925<small>doc 45926</small></td><td class="n">Frame[0] Power Module[9] Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5927"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5927<small>doc 45928</small></td><td class="n">Frame[0] Power Module[9] Fan Estimated Lifetime Remaining</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192<small>doc 48193</small></td><td class="n">Number of Power Modules</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8193<small>doc 48194</small></td><td class="n">Number of Battery Monitor Boards</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8194<small>doc 48195</small></td><td class="n">Number of Battery Breaker Motors</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8195<small>doc 48196</small></td><td class="n">Number of Battery Modules</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8197"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8197<small>doc 48198</small></td><td class="n">Number of Battery Enclosures</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8198"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8198<small>doc 48199</small></td><td class="n">Number of PSUs</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Source host: this is the APC document as republished by integrator Control Concepts (ccontrols.com); APC&#x27;s own download links refuse automated requests.</li><li>Word order: note 2 says INT32/UINT32 have the most significant word in n+0, so 32-bit values are ABCD. Note 3: function codes 3 and 4 are both supported.</li><li>Strings are two characters per register, high byte first, without a null terminator.</li><li>Left out: rows whose multiply and divide columns disagree (the parallel-system %-load registers show multiply 1 but divide 10), rows with no data type, and per-module lifetime registers for frames 1-3 (frame 0 kept as the pattern).</li><li>Accessing an undefined range returns an illegal-data-address error. Detailed comms settings are in the AP9635 user&#x27;s guide.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the APC Symmetra PX 250/500 kW</h2><div class="faq"><details open><summary>What Modbus registers does the APC Symmetra PX 250/500 kW have?</summary><p>This map lists 156 registers: 156 holding registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the APC Symmetra PX 250/500 kW Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row shows the Modicon number, the absolute address in hex and decimal; note 12 says absolute address 0 is register 40001 and address zero on the wire.</p></details><details><summary>What byte order does the APC Symmetra PX 250/500 kW use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the APC Symmetra PX 250/500 kW?</summary><p>Start with HR 0 UPS Status (UPS status bits (on battery, bypass, alarms)); HR 4354 Runtime remaining (Runtime remaining); HR 4358 Estimated charge % (Battery charge %); HR 5145 Total Percent load (Total output load %); HR 5143 Total active power (output) (Total output active power); HR 5378 UPS Mode Operation mode of the UPS (UPS operating mode).</p></details><details><summary>How do I enable Modbus control of the APC Symmetra PX 250/500 kW?</summary><p>Enable Modbus (serial RTU or TCP) on the AP9635 Network Management Card; see its user&#x27;s guide.</p></details><details><summary>Where is the official APC Symmetra PX 250/500 kW Modbus documentation?</summary><p>The source is Modbus Register Map: Symmetra PX 250/500 kW (990-3936D). APC doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://ccontrols.com/support/dp/APC_RegMap.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More APC Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/apc/smart-ups-nmc-990-5702" data-row><span class="k">UPS</span><h3>APC Smart-UPS / Smart-UPS VT / MGE Galaxy 3500 (NMC Modbus map 990-5702)</h3><p>APC Smart-UPS (excluding SMT, SMX, SURTD and SRT prefixes), Smart-UPS VT and MGE Galaxy 3500 through Network Management Card AP9630/AP9631/AP9635 (TCP) or AP9635 (RTU), part number 990-5702.</p><div class="meta">73 registers &middot; 0 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: 990-5702, AP9630, AP9631, AP9635, Smart-UPS VT, MGE Galaxy 3500, Schneider Electric APC Smart-UPS</span></a></li></ul><h2>Other ups register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/riello-ups/netman-204" data-row><span class="k">UPS network card</span><h3>Riello UPS NetMan 204 network card (UPS Modbus TCP map)</h3><p>Riello UPS units fitted with a NetMan 204 network card (manual 0MNACCSA4ENUL); the UPS table is generic, and values a UPS does not supply read 0xFFFF.</p><div class="meta">61 registers &middot; 3 writable &middot; TCP</div><span class="sr-only"> Also known as: NetMan 204, Riello UPS Modbus TCP</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/ups/">All ups Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://ccontrols.com/support/dp/APC_RegMap.pdf" rel="nofollow noopener" target="_blank">Modbus Register Map: Symmetra PX 250/500 kW &middot; 990-3936D &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
