{
 "manufacturer": "APC",
 "model": "Symmetra PX 250/500 kW",
 "short_model": "Symmetra PX 250/500",
 "aliases": [
  "990-3936D",
  "Symmetra PX 250 kW",
  "Symmetra PX 500 kW",
  "SYPX"
 ],
 "equipment_type": "UPS",
 "applies_to": "APC Symmetra PX 250/500 kW three-phase UPS via Network Management Card AP9635, register map 990-3936D (firmware sypx510 to sypx516 changes listed in the source).",
 "summary": "The Symmetra PX 250/500 kW publishes a large Modbus map through its AP9635 network card, over RTU or TCP. Status and alarm registers at 40001 onward are bit fields; measurements (battery, input, bypass, output per phase, load, energy, temperatures, operating modes and component lifetimes) are 16- or 32-bit holding registers from 44097 onward, with documented multiply/divide scaling.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "Each row shows the Modicon number, the absolute address in hex and decimal; note 12 says absolute address 0 is register 40001 and address zero on the wire."
 },
 "default_word_order": "ABCD",
 "firmware": "sypx510-sypx516 per revision table",
 "source": {
  "title": "Modbus Register Map: Symmetra PX 250/500 kW",
  "doc_number": "990-3936D",
  "revision_date": null,
  "url": "https://ccontrols.com/support/dp/APC_RegMap.pdf",
  "pages": "pp. 2-17",
  "unofficial": true
 },
 "notes": [
  "Source host: this is the APC document as republished by integrator Control Concepts (ccontrols.com); APC's own download links refuse automated requests.",
  "Word order: note 2 says INT32/UINT32 have the most significant word in n+0, so 32-bit values are ABCD. Note 3: function codes 3 and 4 are both supported.",
  "Strings are two characters per register, high byte first, without a null terminator.",
  "Left out: rows whose multiply and divide columns disagree (the parallel-system %-load registers show multiply 1 but divide 10), rows with no data type, and per-module lifetime registers for frames 1-3 (frame 0 kept as the pattern).",
  "Accessing an undefined range returns an illegal-data-address error. Detailed comms settings are in the AP9635 user's guide."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "40001",
   "name": "UPS Status",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Load is being powered from battery",
    "1": "Low Battery",
    "2": "System is in Bypass",
    "3": "Self-test in progress",
    "4": "Load is not powered",
    "7": "Abnormal condition present",
    "8": "Power Module Failure",
    "9": "Battery System Failure",
    "10": "Intelligence Module has detected alarm condition",
    "11": "Static Switch failure",
    "12": "Power Supply Unit failure",
    "14": "Warning alarm present",
    "15": "Critical alarm present"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Alarm Register 40003",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Lost local network management interface - to - UPS communication",
    "1": "Parallel PBUS cables are swapped",
    "2": "Parallel communication error on PBUS cable 1",
    "3": "Parallel communication error on PBUS cable 2",
    "4": "Overload on parallel installation",
    "5": "Parallel mixed mode error: Units in battery and normal operation",
    "6": "UPS parallel address configuration number error",
    "7": "Parallel master not detected (deprecated)",
    "8": "Parallel unit disabled",
    "9": "Parallel unit is incompatible",
    "10": "PBUS cable termination fault",
    "11": "Parallel unit not present (deprecated)",
    "12": "Isolated Test mode is active",
    "13": "Parallel unit redundancy lost",
    "15": "Parallel load share error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "40004",
   "name": "Alarm Register 40004",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "On battery in response to an input power failure",
    "1": "In bypass: User-initiated from Front Panel",
    "2": "UPS operation mode - Forced bypass",
    "3": "In Bypass: For maintenance",
    "4": "Started a self-test",
    "5": "Output power turned off",
    "6": "UPS operation mode - Initialize",
    "7": "UPS operation mode - Hot standby",
    "8": "Compensating for a low input voltage",
    "9": "Compensating for a high input voltage",
    "10": "Input voltage waveform error detected",
    "11": "Input phase sequence error",
    "12": "Input frequency fault",
    "13": "Output frequency fault",
    "14": "Mega Tie mode is active",
    "15": "External synchronization source is selected and out of tolerance"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "40005",
   "name": "Alarm Register 40005",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Bypass voltage error: low voltage",
    "1": "Bypass voltage error: high voltage",
    "2": "Bypass voltage waveform error detected",
    "3": "Bypass input frequency fault",
    "4": "Bypass phase sequence error",
    "5": "Output voltage low",
    "6": "Output voltage high",
    "7": "Output voltage waveform error detected",
    "8": "Overload",
    "9": "Overload on bypass static switch",
    "10": "Ambient temperature out of range",
    "11": "EPO activated",
    "12": "Ground fault detected",
    "13": "PSU module failed"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "40006",
   "name": "Alarm Register 40006",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "System locked in bypass operation",
    "1": "Batteries are discharging",
    "2": "PSU module not present",
    "3": "System frequency not detected",
    "5": "Charge power is reduced",
    "6": "Display communication to MIM and RIM is lost",
    "7": "CBUS terminator fault",
    "8": "ABUS terminator fault",
    "10": "MIM not present",
    "11": "MIM heartbeat signal error",
    "12": "RIM in control",
    "13": "Battery condition is weak",
    "14": "Battery condition is poor"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "40007",
   "name": "Alarm Register 40007",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Battery voltage error - voltage above warning level",
    "1": "Battery voltage error - voltage above shutdown level",
    "2": "Battery monitor board communication error",
    "4": "Battery is below minimum acceptable runtime",
    "5": "Power module communication to MIM error",
    "6": "Power module locked by IM",
    "7": "Power module operation mode is different from other modules",
    "9": "Switchgear board not present",
    "10": "Switchgear board communication error",
    "11": "ID & Relay board not present",
    "12": "ID & Relay board communication error",
    "13": "Battery voltage collapse detected",
    "14": "Power module redundancy lost"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008",
   "name": "Alarm Register 40008",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "7": "Load on subfeed is above warning level",
    "8": "Load on subfeed is above critical level",
    "9": "Load on UPS is above warning level",
    "10": "Power module firmware version is incompatible",
    "11": "Static Bypass Switch module not present",
    "12": "Overload on installation",
    "13": "Bypass static switch communication error",
    "14": "RIM not present",
    "15": "RIM heartbeat signal error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "40009",
   "name": "Alarm Register 40009",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Bonding wire between neutral and ground is missing",
    "1": "Bonding wire between neutral and ground error",
    "2": "Power module communication to RIM error",
    "3": "Battery voltage error - voltage below warning level",
    "4": "Battery voltage error - voltage below shutdown level",
    "5": "ECT board has an error",
    "6": "External connections board not present",
    "7": "EPO circuit test mode is enabled",
    "8": "IM internal memory for storing configuration settings error",
    "10": "Auxiliary monitor board for maintenance bypass panel comm error",
    "11": "Auxiliary monitor board for battery breaker enclosure comm error",
    "13": "Power module removed from the system",
    "14": "INFO Battery module removed from system"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "40010",
   "name": "Alarm Register 40010",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Power module fault exists",
    "1": "Power module warning",
    "3": "Power module fan fault",
    "4": "Power module is disabled",
    "5": "Power module lifetime error: close to end",
    "6": "Power module lifetime error: lifetime exceeded",
    "7": "Power module fan lifetime error: close to end",
    "8": "Power module fan lifetimerror: lifetime exceeded",
    "9": "Breaker Q1 open",
    "10": "Breaker Q2 open",
    "11": "Breaker Q3 closed",
    "12": "Breaker Q4 open",
    "13": "Breaker Q5 open",
    "14": "Power module phase-neutral displacement fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "40011",
   "name": "Alarm Register 40011",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Forced bypass switch activated",
    "1": "Bypass static switch disabled",
    "2": "Bypass static switch self test failed",
    "4": "Bypass static switch 1 fan fault",
    "5": "Bypass static switch 1 fan weak",
    "8": "Bypass static switch error; module has a critical error",
    "9": "Bypass static switch warning; module is not working properly",
    "10": "Power enclosure air filter lifetime exceeded (informational)",
    "11": "Power enclosure air filter lifetime exceeded (warning)",
    "14": "Door in MBwD enclosure open",
    "15": "Q2 shunt open error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "40012",
   "name": "Alarm Register 40012",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Subfeed breaker SB1 open",
    "1": "Subfeed breaker SB2 open",
    "2": "Subfeed breaker SB3 open",
    "3": "Subfeed breaker SB4 open",
    "4": "Subfeed breaker SB5 open",
    "5": "Subfeed breaker SB6 open",
    "6": "Subfeed breaker SB7 open",
    "7": "Subfeed breaker SB8 open",
    "8": "Subfeed breaker SB9 open",
    "9": "Subfeed breaker SB10 open",
    "10": "Subfeed breaker SB11 open",
    "11": "Subfeed breaker SB12 open",
    "12": "Subfeed breaker SB13 open",
    "13": "Subfeed breaker SB14 open",
    "14": "Subfeed breaker SB15 open",
    "15": "Subfeed breaker SB16 open"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "40013",
   "name": "Alarm Register 40013",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Breaker Q1 open",
    "1": "Breaker Q2 open",
    "2": "Breaker Q3 closed",
    "3": "Breaker Q4 open",
    "4": "Breaker Q5 open",
    "5": "Door in maintenance bypass panel enclosure open",
    "6": "Q2 shunt open error",
    "7": "MBP enclosure ECT board has an error",
    "8": "ID & Relay board memory card full",
    "9": "Input 3 activated: Battery ground fault detected",
    "10": "ID & Relay board: System firmware not stored at memory card",
    "11": "Input 6 activated: Emergency module off",
    "12": "Input 7 activated: Door in UPS I/O enclosure opened",
    "13": "Input 1 activated: Reduce charging power",
    "14": "IDRC memory card not present",
    "15": "ID & Relay board memory card error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "40014",
   "name": "Alarm Register 40014",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Battery breaker open",
    "1": "Battery module fuse cleared or condition of battery is weak",
    "2": "Battery voltage symmetry error",
    "3": "Internal battery temperature exceeds threshold",
    "5": "Battery temperature sensor fault",
    "6": "Mixed battery configuration",
    "7": "Battery module type support error",
    "8": "Battery string disconnected",
    "9": "Battery side car 1 fuse error",
    "11": "Battery enclosure PSU error",
    "12": "Battery breaker motor PSU error",
    "13": "Battery enclosure door open",
    "14": "ECT board has an error",
    "15": "Battery breaker shunt open error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "40015",
   "name": "Alarm Register 40015",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Battery breaker open error",
    "1": "Battery breaker enclosure fuse 1 error",
    "2": "Battery breaker enclosure fuse 2 error",
    "3": "Battery temperature 1 high",
    "4": "Battery temperature 2 high",
    "5": "Battery temperature sensor 1 fault",
    "6": "Battery temperature sensor 2 fault",
    "7": "Battery breaker enclosure door open error",
    "8": "Battery breaker enclosure ECT board has an error",
    "9": "Battery breaker shunt open error",
    "10": "Battery ground fault detected error"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "40016",
   "name": "Alarm Register 40016",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Battery fuse bank 1 cleared",
    "1": "Battery fuse bank 2 cleared",
    "2": "Battery fuse bank 3 cleared",
    "3": "Battery fuse bank 4 cleared",
    "4": "Battery fuse bank 5 cleared",
    "5": "Battery fuse bank 6 cleared",
    "6": "Battery fuse bank 7 cleared",
    "7": "Battery fuse bank 8 cleared",
    "8": "Input for gas alarm has been activated"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017",
   "name": "Alarm Register 40017",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Test firmware installed at power module",
    "1": "Not expected firmware installed at power module",
    "2": "Not expected firmware installed at battery monitor board",
    "3": "Not expected firmware installed at SBS module",
    "4": "Not expected firmware installed at ID & Relay board",
    "5": "Not expected firmware installed at switchgear board",
    "6": "Not expected firmware installed at auxiliary monitor board for maintenance",
    "7": "Not expected firmware installed at auxiliary monitor board for battery breaker",
    "8": "Not expected firmware installed at redundant IM",
    "9": "Test firmware installed at battery monitor board",
    "10": "Test firmware installed at SBS module",
    "11": "Test firmware installed at ID & Relay board",
    "12": "Test firmware installed at switchgear board",
    "13": "Test firmware installed at auxiliary monitor board for maintenance bypass panel",
    "14": "Test firmware installed at auxiliary monitor board for battery breaker enclosure",
    "15": "Test firmware installed at IM"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4096,
   "documented": "44097",
   "name": "NMC Model Number",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 9,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4105,
   "documented": "44106",
   "name": "NMC Serial Number",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 8,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4113,
   "documented": "44114",
   "name": "NMC Firmware Revision APP",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 9,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4122,
   "documented": "44123",
   "name": "NMC Hardware Revision",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 9,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4131,
   "documented": "44132",
   "name": "NMC Date of Manufacture",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 6,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4137,
   "documented": "44138",
   "name": "UPS Model Name",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 8,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4145,
   "documented": "44146",
   "name": "UPS Serial Number",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 6,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4151,
   "documented": "44152",
   "name": "UPS Firmware Version",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 12,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4163,
   "documented": "44164",
   "name": "UPS Name",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4167,
   "documented": "44168",
   "name": "Parallel System Name",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4352,
   "documented": "44353",
   "name": "Time on battery",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4354,
   "documented": "44355",
   "name": "Runtime remaining",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4356,
   "documented": "44357",
   "name": "Estimated charge time",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4358,
   "documented": "44359",
   "name": "Estimated charge %",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4359,
   "documented": "44360",
   "name": "Battery (+) Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4360,
   "documented": "44361",
   "name": "Battery (-) Voltage",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4361,
   "documented": "44362",
   "name": "Battery (+) Current",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4362,
   "documented": "44363",
   "name": "Battery (-) Current",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4363,
   "documented": "44364",
   "name": "Total time on battery",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4365,
   "documented": "44366",
   "name": "Total number of times on battery",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4367,
   "documented": "44368",
   "name": "BatterySystem/Temperature",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4368,
   "documented": "44369",
   "name": "User Supplied Battery System Charger Status",
   "description": "1 = condition active.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Float Charging"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4369,
   "documented": "44370",
   "name": "Battery Power",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4370,
   "documented": "44371",
   "name": "Available Amp Hours",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "Ah",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4371,
   "documented": "44372",
   "name": "Last Battery Replacement",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4608,
   "documented": "44609",
   "name": "Frequency (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4609,
   "documented": "44610",
   "name": "Voltage L1-2 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4610,
   "documented": "44611",
   "name": "Voltage L2-3 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4611,
   "documented": "44612",
   "name": "Voltage L3-1 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4612,
   "documented": "44613",
   "name": "Current L1 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4613,
   "documented": "44614",
   "name": "Current L2 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4614,
   "documented": "44615",
   "name": "Current L3 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4615,
   "documented": "44616",
   "name": "Active power L1 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4616,
   "documented": "44617",
   "name": "Active power L2 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4617,
   "documented": "44618",
   "name": "Active power L3 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4618,
   "documented": "44619",
   "name": "Apparent power L1 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4619,
   "documented": "44620",
   "name": "Apparent power L2 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4620,
   "documented": "44621",
   "name": "Apparent power L3 (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4621,
   "documented": "44622",
   "name": "Total active power (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4622,
   "documented": "44623",
   "name": "Total apparent power (input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4623,
   "documented": "44624",
   "name": "Current L1 (parallel input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4624,
   "documented": "44625",
   "name": "Current L2 (parallel input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4625,
   "documented": "44626",
   "name": "Current L3 (parallel input)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4864,
   "documented": "44865",
   "name": "Frequency (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4865,
   "documented": "44866",
   "name": "Voltage L1-2 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4866,
   "documented": "44867",
   "name": "Voltage L2-3 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4867,
   "documented": "44868",
   "name": "Voltage L3-1 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4868,
   "documented": "44869",
   "name": "Current L1 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4869,
   "documented": "44870",
   "name": "Current L2 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4870,
   "documented": "44871",
   "name": "Current L3 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4871,
   "documented": "44872",
   "name": "Active power L1 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4872,
   "documented": "44873",
   "name": "Active power L2 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4873,
   "documented": "44874",
   "name": "Active power L3 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4874,
   "documented": "44875",
   "name": "Apparent power L1 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4875,
   "documented": "44876",
   "name": "Apparent power L2 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4876,
   "documented": "44877",
   "name": "Apparent power L3 (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4877,
   "documented": "44878",
   "name": "Total active power (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4878,
   "documented": "44879",
   "name": "Total apparent power (bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4879,
   "documented": "44880",
   "name": "Current L1 (parallel bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4880,
   "documented": "44881",
   "name": "Current L2 (parallel bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4881,
   "documented": "44882",
   "name": "Current L3 (parallel bypass)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5120,
   "documented": "45121",
   "name": "Nominal (Apparent) output rating",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5121,
   "documented": "45122",
   "name": "Frequency (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5122,
   "documented": "45123",
   "name": "Voltage L1-2 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5123,
   "documented": "45124",
   "name": "Voltage L2-3 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5124,
   "documented": "45125",
   "name": "Voltage L3-1 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5125,
   "documented": "45126",
   "name": "Current L1 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5126,
   "documented": "45127",
   "name": "Current L2 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5127,
   "documented": "45128",
   "name": "Current L3 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5128,
   "documented": "45129",
   "name": "Peak current L1 (output)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5130,
   "documented": "45131",
   "name": "Peak current L2 (output)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5132,
   "documented": "45133",
   "name": "Peak current L3 (output)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5134,
   "documented": "45135",
   "name": "Active power L1 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5135,
   "documented": "45136",
   "name": "Active power L2 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5136,
   "documented": "45137",
   "name": "Active power L3 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5137,
   "documented": "45138",
   "name": "Apparent power L1 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5138,
   "documented": "45139",
   "name": "Apparent power L2 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5139,
   "documented": "45140",
   "name": "Apparent power L3 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5140,
   "documented": "45141",
   "name": "% Load L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5141,
   "documented": "45142",
   "name": "% Load L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5142,
   "documented": "45143",
   "name": "% Load L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5143,
   "documented": "45144",
   "name": "Total active power (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5144,
   "documented": "45145",
   "name": "Total apparent power (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5145,
   "documented": "45146",
   "name": "Total Percent load",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5146,
   "documented": "45147",
   "name": "Power factor L1 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5147,
   "documented": "45148",
   "name": "Power factor L2 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5148,
   "documented": "45149",
   "name": "Power factor L3 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5149,
   "documented": "45150",
   "name": "Current crest factor L1 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5150,
   "documented": "45151",
   "name": "Current crest factor L2 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5151,
   "documented": "45152",
   "name": "Current crest factor L3 (output)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5152,
   "documented": "45153",
   "name": "Parallel System Output CurrentAC L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5153,
   "documented": "45154",
   "name": "Parallel System Output CurrentAC L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5154,
   "documented": "45155",
   "name": "Parallel System Output CurrentAC L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5155,
   "documented": "45156",
   "name": "Parallel System Output Active Power L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5156,
   "documented": "45157",
   "name": "Parallel System Output Active Power L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5157,
   "documented": "45158",
   "name": "Parallel System Output Active Power L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5158,
   "documented": "45159",
   "name": "Parallel System Output Apparent Power L1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5159,
   "documented": "45160",
   "name": "Parallel System Output Apparent Power L2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5160,
   "documented": "45161",
   "name": "Parallel System Output Apparent Power L3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5164,
   "documented": "45165",
   "name": "ParallelSystem Output Total Active Power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5165,
   "documented": "45166",
   "name": "ParallelSystem Output Total Apparent Power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kVA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5167,
   "documented": "45168",
   "name": "Energy Meter kwH",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5169,
   "documented": "45170",
   "name": "UPS Installation Load % (Standalone )",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5170,
   "documented": "45171",
   "name": "UPS Installation Load % (Parallel )",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5376,
   "documented": "45377",
   "name": "Ambient temperature",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5377,
   "documented": "45378",
   "name": "Switch gear status",
   "description": "Per bit: 0 = open, 1 = closed.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Q1",
    "1": "Q2",
    "2": "Q3",
    "4": "Q5"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5378,
   "documented": "45379",
   "name": "UPS Mode Operation mode of the UPS",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Indicates that the NMC can not communicate with the IM in the UPS",
    "1": "Normal operation",
    "2": "Battery Operation",
    "3": "UPS is performing a Battery test",
    "4": "Bypass operation due to a user request.",
    "5": "Equals the internal “Temporary bypass”. Bypass operation due to fault on system",
    "6": "Q3 is activated and UPS is in bypass",
    "7": "The UPS is Off and unavailable",
    "8": "Reserved",
    "9": "UPS is in Hotstanby Mode"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5379,
   "documented": "45380",
   "name": "Number of Active Alarms",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5380,
   "documented": "45381",
   "name": "Highest alarm severity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "none",
    "1": "informational",
    "2": "warning",
    "3": "critical"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5381,
   "documented": "45382",
   "name": "System Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "UPS(s) in normal or battery operation",
    "2": "UPS(s) in requested bypass operation, due to a user request",
    "3": "UPS(s) in “forced bypass” operation, due to fault on system",
    "4": "All UPS(s) are Off",
    "5": "Indicates that the NMC is trying to establish communication to the display",
    "6": "Q3 is closed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5385,
   "documented": "45386",
   "name": "NMC/UPS Time",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 4,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5389,
   "documented": "45390",
   "name": "NMC/UPS Date",
   "description": "Two characters per register, high byte first.",
   "data_type": "STRING",
   "length": 5,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5633,
   "documented": "45634",
   "name": "Bypass Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5635,
   "documented": "45636",
   "name": "Bypass fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5889,
   "documented": "45890",
   "name": "Frame[0] Power Module[0] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5891,
   "documented": "45892",
   "name": "Frame[0] Power Module[0] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5893,
   "documented": "45894",
   "name": "Frame[0] Power Module[1] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5895,
   "documented": "45896",
   "name": "Frame[0] Power Module[1] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5897,
   "documented": "45898",
   "name": "Frame[0] Power Module[2] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5899,
   "documented": "45900",
   "name": "Frame[0] Power Module[2] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5901,
   "documented": "45902",
   "name": "Frame[0] Power Module[3] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5903,
   "documented": "45904",
   "name": "Frame[0] Power Module[3] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5905,
   "documented": "45906",
   "name": "Frame[0] Power Module[4] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5907,
   "documented": "45908",
   "name": "Frame[0] Power Module[4] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5909,
   "documented": "45910",
   "name": "Frame[0] Power Module[5] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5911,
   "documented": "45912",
   "name": "Frame[0] Power Module[5] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5913,
   "documented": "45914",
   "name": "Frame[0] Power Module[6] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5915,
   "documented": "45916",
   "name": "Frame[0] Power Module[6] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5917,
   "documented": "45918",
   "name": "Frame[0] Power Module[7] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5919,
   "documented": "45920",
   "name": "Frame[0] Power Module[7] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5921,
   "documented": "45922",
   "name": "Frame[0] Power Module[8] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5923,
   "documented": "45924",
   "name": "Frame[0] Power Module[8] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5925,
   "documented": "45926",
   "name": "Frame[0] Power Module[9] Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5927,
   "documented": "45928",
   "name": "Frame[0] Power Module[9] Fan Estimated Lifetime Remaining",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "d",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8192,
   "documented": "48193",
   "name": "Number of Power Modules",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8193,
   "documented": "48194",
   "name": "Number of Battery Monitor Boards",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8194,
   "documented": "48195",
   "name": "Number of Battery Breaker Motors",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8195,
   "documented": "48196",
   "name": "Number of Battery Modules",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8197,
   "documented": "48198",
   "name": "Number of Battery Enclosures",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8198,
   "documented": "48199",
   "name": "Number of PSUs",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read the status/alarm block from 0 and the measurement blocks from 0x1100 (battery), 0x1200 (input), 0x1300 (bypass), 0x1400 (output) and 0x1500 (system) with function 03 or 04.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 0,
    "why": "UPS status bits (on battery, bypass, alarms)"
   },
   {
    "table": "holding_register",
    "address": 4354,
    "why": "Runtime remaining"
   },
   {
    "table": "holding_register",
    "address": 4358,
    "why": "Battery charge %"
   },
   {
    "table": "holding_register",
    "address": 5145,
    "why": "Total output load %"
   },
   {
    "table": "holding_register",
    "address": 5143,
    "why": "Total output active power"
   },
   {
    "table": "holding_register",
    "address": 5378,
    "why": "UPS operating mode"
   }
  ],
  "enable": "Enable Modbus (serial RTU or TCP) on the AP9635 Network Management Card; see its user's guide.",
  "watchdog": null,
  "quirks": [
   "Status bits are only consistent within one register; do not combine bits across registers.",
   "Frequencies, PF, crest factor and % load use a 0.1 scale."
  ],
  "setup": [
   "Serial/TCP parameters and unit ID are configured on the AP9635 card."
  ],
  "gotchas": [
   "Some registers were added in later firmware (sypx512, sypx515, sypx516) and may be missing on older firmware."
  ]
 },
 "manufacturer_slug": "apc",
 "model_slug": "symmetra-px-250-500",
 "page": "https://easymodbus.com/modbus-register-maps/apc/symmetra-px-250-500",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
