<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Armstrong International Brain DRV Modbus Register Map</title>
<meta name="description" content="Armstrong International Brain DRV Modbus register map: 46 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Armstrong International Brain DRV Modbus Register Map">
<meta property="og:description" content="Armstrong International Brain DRV Modbus register map: 46 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Armstrong International Brain DRV Modbus Register Map">
<meta name="twitter:description" content="Armstrong International Brain DRV Modbus register map: 46 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv",
   "url": "https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv",
   "name": "Armstrong International Brain DRV Modbus Register Map",
   "description": "Armstrong International Brain DRV Modbus register map: 46 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv#dataset",
   "name": "Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus register map",
   "description": "Microprocessor-controlled hot-water mixing/recirculation valve that blends hot and cold water to a setpoint, with high/low alerts, an over-temperature error and a thermal-disinfection cycle. Over Modbus RTU it exposes holding registers for setpoint, status, outlet and inlet temperatures (0.1 °C), error codes, alarm limits, disinfection commands and an error log. Armstrong International Brain DRV Modbus register map: 46 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv",
   "keywords": [
    "Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus register map",
    "Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus registers",
    "Armstrong International Modbus map",
    "DRV25 Modbus register map",
    "DRV40 Modbus register map",
    "DRV80 Modbus register map",
    "Brain Modbus register map",
    "IOM-776 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Guide to The Brain Networking Installation and Operation - Brain Modbus Networking",
    "url": "https://armstronginternational.com/wp-content/uploads/IOM_TheBrain_DRV_Networking_IOM_NA_EN_20241209.pdf",
    "author": {
     "@type": "Organization",
     "name": "Armstrong International"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)",
    "description": "Actuator / valve"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 46 registers: 46 holding registers. 23 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. IOM-776 lists plain register numbers starting at 0 (Unit Address is register 0) and supports function codes 03, 06 and 16. A register numbered 0 can only be a protocol (PDU) address, so the listed numbers are used as wire addresses."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 6 Valve Outlet Temperature (Outlet (blended) temperature); HR 1 Setpoint Temperature (Setpoint); HR 4 Valve Status (Valve status / on-off-full cold); HR 8 Valve Error Code (Active error code); HR 10 Hot Inlet Temperature (Hot inlet temperature); HR 11 Cold Inlet Temperature (Cold inlet temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is fixed at 9600 bps, no parity, 8 data bits, 1 stop bit. Set the unit address (1-31, read back in register 0) before connecting to the network: on DRV40/80 with the DRV Programming Software through the CN3 port (valve Off), on DRV25 with the SAGE mobile app over Bluetooth. The same software switches the CN2 network port from SAGE BS to Modbus."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Guide to The Brain Networking Installation and Operation - Brain Modbus Networking (IOM-776 (1345022-W2-E)), revision 2024, published free by Armstrong International at https://armstronginternational.com/wp-content/uploads/IOM_TheBrain_DRV_Networking_IOM_NA_EN_20241209.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Armstrong International",
     "item": "https://easymodbus.com/modbus-register-maps/armstrong-international/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/armstrong-international/brain-drv"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/armstrong-international/">Armstrong International</a></li><li aria-current="page">Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)</li></ol>
<p class="eyebrow">Actuator / valve &middot; Modbus register map</p><h1><span class="mfr">Armstrong International</span> Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Microprocessor-controlled hot-water mixing/recirculation valve that blends hot and cold water to a setpoint, with high/low alerts, an over-temperature error and a thermal-disinfection cycle. Over Modbus RTU it exposes holding registers for setpoint, status, outlet and inlet temperatures (0.1 °C), error codes, alarm limits, disinfection commands and an error log.</p>
<p>This page lists <strong>46 Modbus registers</strong> for the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) &mdash; 23 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Armstrong International&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/armstrong-international/">Armstrong International</a></dd></div><div><dt>Model</dt><dd>Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Actuator / valve</a></dd></div><div><dt>Registers</dt><dd>46 (23 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>DRV25, DRV40, DRV80, Brain, IOM-776</dd></div><div><dt>Source document</dt><dd><a href="https://armstronginternational.com/wp-content/uploads/IOM_TheBrain_DRV_Networking_IOM_NA_EN_20241209.pdf" rel="nofollow noopener" target="_blank">Guide to The Brain Networking Installation and Operation - Brain Modbus Networking &middot; IOM-776 (1345022-W2-E) &middot; rev. 2024</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/armstrong-international/brain-drv.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/armstrong-international/brain-drv.json">JSON</a>
  <a class="btn" href="https://armstronginternational.com/wp-content/uploads/IOM_TheBrain_DRV_Networking_IOM_NA_EN_20241209.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Wire the DRV&#x27;s RS-485 port at 9600 8N1, then read registers 4 (status), 6 (outlet temperature) and 8 (error code). Write the setpoint to register 1 in tenths of °C; set register 4 to Off before changing configuration registers 400-411 and back to On afterwards.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">Valve Outlet Temperature</td><td class="f">UINT16</td><td>Outlet (blended) temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Setpoint Temperature</td><td class="f">UINT16</td><td>Setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Valve Status</td><td class="f">UINT16</td><td>Valve status / on-off-full cold</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Valve Error Code</td><td class="f">UINT16</td><td>Active error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Hot Inlet Temperature</td><td class="f">UINT16</td><td>Hot inlet temperature</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-11">HR 11</a></td><td class="n">Cold Inlet Temperature</td><td class="f">UINT16</td><td>Cold inlet temperature</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is fixed at 9600 bps, no parity, 8 data bits, 1 stop bit. Set the unit address (1-31, read back in register 0) before connecting to the network: on DRV40/80 with the DRV Programming Software through the CN3 port (valve Off), on DRV25 with the SAGE mobile app over Bluetooth. The same software switches the CN2 network port from SAGE BS to Modbus.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Disinfection needs registers 23, 401 and 402 set up, then 0x6172 to 306 and 0x5452 to 307 within 10 seconds; writes out of order are rejected.</li><li>DRV25: fit the CN10 jumper to switch in the end-of-line termination resistor if long cables or reflections make communication unreliable.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Function codes 03, 06 and 16 only.</li><li>Modbus is 9600 bps only (BACnet supports higher rates).</li><li>Use Cat5 twisted pair in a daisy chain; do not wire the valves in a star.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>An over-temperature error drives the valve full cold and stays latched until power is cycled.</li><li>Abort (308) while the cycle is at full hot sends the valve full cold and shows Error Temp until power is cycled.</li></ul>
</section>
<h2 id="registers">Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>46</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">46 of 46 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Unit Address</td><td class="d">Modbus address 1-31.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Setpoint Temperature</td><td class="d">Blend (outlet) setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Valve Status</td><td class="d">Write 0/1/2 only; set Off before changing registers 400-411.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off (R/W); 1 = On (R/W); 2 = Full cold (R/W); 6 = Disinfection (read only); 7 = Error (read only)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Valve Outlet Temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">Valve Error Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">Hot Inlet Temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">Cold Inlet Temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23</td><td class="n">Disinfection Target Temperature</td><td class="d">From the DRV maximum setpoint up to 99.9 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110</td><td class="n">Valve Firmware Type Number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111</td><td class="n">Valve Firmware Version Number</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112</td><td class="n">Valve Configuration ID</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113</td><td class="n">Valve Configuration Version</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115</td><td class="n">Adaptor (Bluetooth) Firmware Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127</td><td class="n">ID of Valve Service Engineer</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">155</td><td class="n">Hours Since Last Disinfection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">159</td><td class="n">Last Completed Disinfection Result</td><td class="d">Logic value; meaning not listed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306</td><td class="n">Arm Disinfection Command</td><td class="d">Write 0x6172 to arm; trigger within 10 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307</td><td class="n">Trigger Disinfection Command</td><td class="d">Write 0x5452 after arming to start disinfection.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308</td><td class="n">Abort Disinfection Command</td><td class="d">Write any value to stop disinfection; from full hot the valve goes full cold (Error Temp).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309</td><td class="n">Soft Valve Reset Command</td><td class="d">Write 0x1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314</td><td class="n">Disinfection Cool Down</td><td class="d">Write any value to end disinfection with full cold flow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400</td><td class="n">DRV Serial Line Address</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Standard; 1 = Alternate</td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401</td><td class="n">Disinfection Enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 64 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402</td><td class="n">Disinfection Timeout</td><td class="d">Alerts/errors suppressed for this time; max 1800 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">403</td><td class="n">High Alert</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">404</td><td class="n">Low Alert</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">405</td><td class="n">Error Temperature</td><td class="d">Outlet above this drives the valve full cold and latches an error.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">406</td><td class="n">Relay Active</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">408</td><td class="n">Valve Temperature Units</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = °F; 1 = °C</td></tr>
<tr data-row data-type="holding_register" id="r-hr-409"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">409</td><td class="n">DRV Maximum Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">410</td><td class="n">DRV Minimum Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">411</td><td class="n">DRV Default Setpoint</td><td class="d">Setpoint used after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">412</td><td class="n">Spare/Remote Thermistor 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-413"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">413</td><td class="n">Thermistor 2</td><td class="d">Printed as &#x27;DRV Default Setpoint Thermistor 2&#x27;.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-433"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">433</td><td class="n">Reset Usage Logs Command</td><td class="d">Write any value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-434"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">434</td><td class="n">Reset Error Logs</td><td class="d">Write any value.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-435"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">435</td><td class="n">Error 1 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">438</td><td class="n">Error 2 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-441"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">441</td><td class="n">Error 3 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-444"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">444</td><td class="n">Error 4 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-447"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">447</td><td class="n">Error 5 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">450</td><td class="n">Error 6 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-453"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">453</td><td class="n">Error 7 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-456"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">456</td><td class="n">Error 8 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-459"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">459</td><td class="n">Error 9 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-462"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">462</td><td class="n">Error 10 Code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Over temperature; 2 = Stuck motor; 3 = Motor calibration; 4 = Valve failure; 5 = Thermistor failure; 6 = Unconfigured; 7 = A to D error; 8 = RAM error; 9 = EE error; 10 = Flash error; 11 = Algorithm error; 12 = Controller error; 13 = Battery error; 14 = Scheduler error</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Armstrong International (hot-water group) is a different company from Armstrong Fluid Technology (pumps).</li><li>Addressing: resolved as 0-based because the table includes a real register 0 (Unit Address), which only exists in 0-based numbering; the guide gives no example frame.</li><li>Temperatures are listed as &#x27;0.1 Deg C&#x27; and are used with scale 0.1. Signedness is not stated; they are typed UINT16 (hot-water temperatures). Offset Temperature (407, 0.1 Deg C, R/W) is left out because an offset can be negative and the guide does not say whether it is signed.</li><li>Left out: all two-part &#x27;Long&#x27; values (serial number 106-107, manufacture date 108-109, commissioning date 116-117, operation count 121-122, on time 123-124, unused hours 128-129, disinfection dates 156-157, clock 288-289 and the error log dates), because the guide does not say which half is high; the 16-register Valve Identity/Location string (139-154), because character order is not stated; and register 114, printed with two conflicting rows.</li><li>The DRV25/DRV40/DRV80 support columns in the table are graphical marks and are not reproduced; some registers (alerts, relay) apply only to DRV40/80.</li><li>Allow at least 5 s between a write and the next read.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) have?</summary><p>This map lists 46 registers: 46 holding registers. 23 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. IOM-776 lists plain register numbers starting at 0 (Unit Address is register 0) and supports function codes 03, 06 and 16. A register numbered 0 can only be a protocol (PDU) address, so the listed numbers are used as wire addresses.</p></details><details><summary>What are the minimum Modbus registers to integrate the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)?</summary><p>Start with HR 6 Valve Outlet Temperature (Outlet (blended) temperature); HR 1 Setpoint Temperature (Setpoint); HR 4 Valve Status (Valve status / on-off-full cold); HR 8 Valve Error Code (Active error code); HR 10 Hot Inlet Temperature (Hot inlet temperature); HR 11 Cold Inlet Temperature (Cold inlet temperature).</p></details><details><summary>How do I enable Modbus control of the Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU)?</summary><p>Modbus RTU is fixed at 9600 bps, no parity, 8 data bits, 1 stop bit. Set the unit address (1-31, read back in register 0) before connecting to the network: on DRV40/80 with the DRV Programming Software through the CN3 port (valve Off), on DRV25 with the SAGE mobile app over Bluetooth. The same software switches the CN2 network port from SAGE BS to Modbus.</p></details><details><summary>Where is the official Armstrong International Brain DRV25 / DRV40 / DRV80 digital recirculation valve (Modbus RTU) Modbus documentation?</summary><p>The source is Guide to The Brain Networking Installation and Operation - Brain Modbus Networking (IOM-776 (1345022-W2-E)), revision 2024, published free by Armstrong International at https://armstronginternational.com/wp-content/uploads/IOM_TheBrain_DRV_Networking_IOM_NA_EN_20241209.pdf.</p></details></div>
<h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/e-e-elektronik/ee260" data-row><span class="k">Sensor (humidity / temperature probe)</span><h3>E+E Elektronik EE260 humidity and temperature probe for meteorology (RS-485 Modbus RTU)</h3><p>EE260 meteorological RH/T probe with RS-485 Modbus RTU, per Quick Guide QG_EE260 v1.3 (10-2025).</p><div class="meta">52 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: EE260, E+E EE260, EE 260</span></a></li><li><a class="card" href="/modbus-register-maps/machine-saver/trivibe" data-row><span class="k">Sensor (vibration / temperature)</span><h3>Machine Saver TriVibe vibration and temperature sensor (Modbus RTU)</h3><p>Machine Saver TriVibe triaxial vibration sensors on RS-485 Modbus RTU, per the &#x27;Modbus Registers Map&#x27; page of the Machine Saver online library (revision #12).</p><div class="meta">78 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: TriVibe, Machine Saver TriVibe</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/gr200" data-row><span class="k">Sensor (paperless recorder)</span><h3>Shinko Technos GR200 paperless recorder (Modbus RTU / Modbus TCP)</h3><p>Shinko GR200 paperless recorder with RS-485 Modbus RTU or Ethernet Modbus TCP; manual GR2CE1.</p><div class="meta">145 registers &middot; 108 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: GR200</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/react-parasol-zenith" data-row><span class="k">Actuator / valve (comfort module air damper)</span><h3>Swegon REACT Parasol Zenith with Belimo actuator (Modbus RTU)</h3><p>Swegon REACT Parasol Zenith comfort modules fitted with the Belimo Modbus actuator; Swegon Modbus settings sheet dated 2022-08-10.</p><div class="meta">27 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Parasol Zenith REACT, REACT damper actuator</span></a></li><li><a class="card" href="/modbus-register-maps/walchem/webmaster-wm1" data-row><span class="k">Water treatment controller (Sensor / controller)</span><h3>Walchem WebMaster / WebMaster ONE (WM1) Modbus TCP/IP option</h3><p>Walchem WebMaster and WebMaster ONE controllers with the Modbus TCP/IP option, software s800/s801/s802/s811/s830 v017 and higher, per manual 180422 Rev G.</p><div class="meta">128 registers &middot; 40 writable &middot; TCP</div><span class="sr-only"> Also known as: WebMaster, WebMaster ONE, WM1, s800, s801, s802, s811, s830</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/epiv-2-way-v4" data-row><span class="k">Actuator / valve (pressure-independent characterised control valve)</span><h3>Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU</h3><p>Belimo 2-way EPIV DN 15-50 Version 4 (EP..R2+(K)BAC) on Modbus RTU, per interface description edition 2025-09 / V4.2.</p><div class="meta">47 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: EP..R2+BAC, EP..R2+KBAC, Electronic pressure-independent valve</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://armstronginternational.com/wp-content/uploads/IOM_TheBrain_DRV_Networking_IOM_NA_EN_20241209.pdf" rel="nofollow noopener" target="_blank">Guide to The Brain Networking Installation and Operation - Brain Modbus Networking &middot; IOM-776 (1345022-W2-E) &middot; rev. 2024</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
