<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Armstrong Design Envelope 4300/4380 Modbus Register Map</title>
<meta name="description" content="Armstrong Fluid Technology Design Envelope 4300/4380 Modbus register map: 28 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Armstrong Design Envelope 4300/4380 Modbus Register Map">
<meta property="og:description" content="Armstrong Fluid Technology Design Envelope 4300/4380 Modbus register map: 28 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Armstrong Design Envelope 4300/4380 Modbus Register Map">
<meta name="twitter:description" content="Armstrong Fluid Technology Design Envelope 4300/4380 Modbus register map: 28 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs",
   "url": "https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs",
   "name": "Armstrong Design Envelope 4300/4380 Modbus Register Map",
   "description": "Armstrong Fluid Technology Design Envelope 4300/4380 Modbus register map: 28 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs#dataset",
   "name": "Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus register map",
   "description": "Armstrong's Design Envelope in-line pumps carry an integrated drive and pump controller that speaks Modbus RTU on RS-485 or Modbus TCP over Ethernet. The register map gives speed, voltage, run status and I/O, the engineering units in use, control mode, hand/off/auto, speed limits, a BMS speed command and start/stop. Power, flow, head, current, counters and alarm words are 32-bit in the manual and are left out here because their word order is not documented. Armstrong Fluid Technology Design Envelope 4300/4380 Modbus register map: 28 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs",
   "keywords": [
    "Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus register map",
    "Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus registers",
    "Armstrong Fluid Technology Modbus map",
    "Design Envelope 4300 Modbus register map",
    "Design Envelope 4380 Modbus register map",
    "DEPM IVS Modbus register map",
    "DE IVS Modbus register map",
    "Design Envelope pump controller Modbus register map",
    "DEPC Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Design Envelope 4300 & 4380 Vertical In-line pumping unit with DEPM IVS and DE IVS drive - Installation and operating instructions",
    "url": "https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/101-82_de_4300-4380_vil_withivsdrive_io.pdf?la=en-gb",
    "author": {
     "@type": "Organization",
     "name": "Armstrong Fluid Technology"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)",
    "description": "Pump (vertical in-line with integrated VFD)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 28 registers: 28 holding registers. 7 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints both a 0-based 'start address' and a 1-based 'Modbus register' for every entry (e.g. Actual Speed start address 100, Modbus register 101). The register number is kept as 'documented'; the start address is the wire address."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 308 Start/Stop (Start/stop); HR 306 BMS Set Speed (BMS speed command); HR 301 HOA State (Hand/Off/Auto); HR 100 Actual Speed (rpm) (Actual speed (rpm)); HR 122 Status (Run status); HR 300 Control Mode (Control mode)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "From the touchscreen or the web server (firmware v1.36), choose Modbus RTU or Modbus TCP/IP and enter the Modbus address, baud rate and parity/stop bits. In the web server's Remote mode setting, pick BMS map version 2 to match this register list."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Design Envelope 4300 & 4380 Vertical In-line pumping unit with DEPM IVS and DE IVS drive - Installation and operating instructions (101.82iec), revision 2025-11-10, published free by Armstrong Fluid Technology at https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/101-82_de_4300-4380_vil_withivsdrive_io.pdf?la=en-gb."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Armstrong Fluid Technology",
     "item": "https://easymodbus.com/modbus-register-maps/armstrong/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)",
     "item": "https://easymodbus.com/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/armstrong/">Armstrong Fluid Technology</a></li><li aria-current="page">Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)</li></ol>
<p class="eyebrow">Pump (vertical in-line with integrated VFD) &middot; Modbus register map</p><h1><span class="mfr">Armstrong Fluid Technology</span> Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>Armstrong&#x27;s Design Envelope in-line pumps carry an integrated drive and pump controller that speaks Modbus RTU on RS-485 or Modbus TCP over Ethernet. The register map gives speed, voltage, run status and I/O, the engineering units in use, control mode, hand/off/auto, speed limits, a BMS speed command and start/stop. Power, flow, head, current, counters and alarm words are 32-bit in the manual and are left out here because their word order is not documented.</p>
<p>This page lists <strong>28 Modbus registers</strong> for the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) &mdash; 7 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Armstrong Fluid Technology&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/armstrong/">Armstrong Fluid Technology</a></dd></div><div><dt>Model</dt><dd>Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Pump (vertical in-line with integrated VFD)</a></dd></div><div><dt>Registers</dt><dd>28 (7 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Firmware</dt><dd>Controller firmware v1.17 and newer</dd></div><div><dt>Also known as</dt><dd>Design Envelope 4300, Design Envelope 4380, DEPM IVS, DE IVS, Design Envelope pump controller, DEPC</dd></div><div><dt>Source document</dt><dd><a href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/101-82_de_4300-4380_vil_withivsdrive_io.pdf?la=en-gb" rel="nofollow noopener" target="_blank">Design Envelope 4300 &amp; 4380 Vertical In-line pumping unit with DEPM IVS and DE IVS drive - Installation and operating instructions &middot; 101.82iec &middot; rev. 2025-11-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/armstrong/design-envelope-4300-4380-ivs.json">JSON</a>
  <a class="btn" href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/101-82_de_4300-4380_vil_withivsdrive_io.pdf?la=en-gb" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)</h2>
<div class="answer"><b>Integration in brief</b><p>Select Modbus RTU or TCP/IP on the controller (touchscreen or web server) and set address, baud and parity/stop bits. Control is through HOA State (start address 301), BMS Set Speed (306) and Start/Stop (308); read actual speed (100/101), status (122) and control mode (300). Make sure the controller is set to BMS map version 2.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-308">HR 308</a></td><td class="n">Start/Stop</td><td class="f">UINT16</td><td>Start/stop</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-306">HR 306</a></td><td class="n">BMS Set Speed</td><td class="f">UINT16</td><td>BMS speed command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-301">HR 301</a></td><td class="n">HOA State</td><td class="f">UINT16</td><td>Hand/Off/Auto</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-100">HR 100</a></td><td class="n">Actual Speed (rpm)</td><td class="f">UINT16</td><td>Actual speed (rpm)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-122">HR 122</a></td><td class="n">Status</td><td class="f">BITMAP16</td><td>Run status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-300">HR 300</a></td><td class="n">Control Mode</td><td class="f">UINT16</td><td>Control mode</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>From the touchscreen or the web server (firmware v1.36), choose Modbus RTU or Modbus TCP/IP and enter the Modbus address, baud rate and parity/stop bits. In the web server&#x27;s Remote mode setting, pick BMS map version 2 to match this register list.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The manual lists a 0-based start address next to a 1-based register number; use the start address on the wire.</li><li>Many values are in the units chosen on the Pump Control Module; read the unit registers (start 250-254) before interpreting them.</li><li>32-bit values are not in this map because their word order is undocumented.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485: connect the BMS cable to the controller board RS-485 port (A = +, B = -, G = ground); set the terminating-resistor switch to Enabled only on the first and last device of the daisy chain.</li><li>Ethernet: connect the RJ-45 cable to the controller board.</li><li>Select the protocol and enter address, baud and parity/stop bits on the touchscreen or web server.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Check controller firmware first: the register map changed at v1.17.</li><li>Control Mode (300) is read-only over Modbus in map version 2.</li><li>The web server can switch the BMS register map between version 1 and version 2; the addresses here are version 2 only.</li></ul>
</section>
<h2 id="registers">Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>28</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">28 of 28 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 101</small></td><td class="n">Actual Speed (rpm)</td><td class="d">Current VFD speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 102</small></td><td class="n">Actual Speed (%)</td><td class="d">Current speed as % of nominal motor speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 105</small></td><td class="n">Motor Input Voltage</td><td class="d">Voltage the drive delivers to the motor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 116</small></td><td class="n">Number of Running Pumps</td><td class="d">Parallel sensorless mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc 123</small></td><td class="n">Status</td><td class="d">Pump run status.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Pump rotating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 201</small></td><td class="n">Digital In</td><td class="d">Digital input states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Digital input 1; bit 1 = Digital input 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">205<small>doc 206</small></td><td class="n">Analog Out 1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">206<small>doc 207</small></td><td class="n">Digital Out</td><td class="d">Digital output states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Digital output 1; bit 1 = Digital output 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">207<small>doc 208</small></td><td class="n">Relays</td><td class="d">Relay states.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay 1; bit 1 = Relay 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">250<small>doc 251</small></td><td class="n">Flow Units</td><td class="d">Unit used by flow values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = l/s; 2 = m³/h; 3 = g/m</td></tr>
<tr data-row data-type="holding_register" id="r-hr-251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">251<small>doc 252</small></td><td class="n">Pressure Units</td><td class="d">Unit used by head/pressure values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = bar; 2 = kPa; 3 = psi; 4 = ft; 5 = m</td></tr>
<tr data-row data-type="holding_register" id="r-hr-252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">252<small>doc 253</small></td><td class="n">Power Units</td><td class="d">Unit used by power values.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = kW; 2 = hp</td></tr>
<tr data-row data-type="holding_register" id="r-hr-253"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">253<small>doc 254</small></td><td class="n">Speed Units</td><td class="d">Unit used by hand-mode and BMS speed.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = rpm; 2 = %</td></tr>
<tr data-row data-type="holding_register" id="r-hr-254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">254<small>doc 255</small></td><td class="n">Temperature Units</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Degrees Celsius; 2 = Degrees Fahrenheit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300<small>doc 301</small></td><td class="n">Control Mode</td><td class="d">Active control mode (read only).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Parallel; 2 = Inputs; 3 = Remote; 4 = Constant Flow; 5 = Constant Pressure; 6 = Linear Pressure; 7 = Quadratic Pressure; 8 = Quad Pressure Maximum; 9 = Quad Pressure Minimum; 10 = Quadratic Pressure Max/Min</td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 302</small></td><td class="n">HOA State</td><td class="d">Hand / off / auto selection.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = Hand; 2 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 303</small></td><td class="n">Active Parameters</td><td class="d">Which parameter set is active.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Standard; 2 = Mode 1 (heating); 3 = Mode 2 (cooling)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303<small>doc 304</small></td><td class="n">Minimum Speed Limit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 305</small></td><td class="n">Maximum Speed Limit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 306</small></td><td class="n">Hand Mode Speed</td><td class="d">Hand-mode speed, 0.1 resolution, in the controller&#x27;s configured speed unit (see register 254).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306<small>doc 307</small></td><td class="n">BMS Set Speed</td><td class="d">Speed command from the BMS, 0.1 resolution, in the configured speed unit (see register 254).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 309</small></td><td class="n">Start/Stop</td><td class="d">Start or stop the pump.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Stop; 1 = Start</td></tr>
<tr data-row data-type="holding_register" id="r-hr-900"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">900<small>doc 901</small></td><td class="n">Pump Name / Tag name</td><td class="d">Pump tag as ASCII text.</td><td class="f">STRING[16]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-908"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">908<small>doc 909</small></td><td class="n">Serial Number</td><td class="d">Pump serial number as ASCII text.</td><td class="f">STRING[14]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-915"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">915<small>doc 916</small></td><td class="n">Firmware Version</td><td class="d">Controller firmware major.minor (divide by 100).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-916"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">916<small>doc 917</small></td><td class="n">Hardware Version</td><td class="d">Pump Control Module hardware version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-917"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">917<small>doc 918</small></td><td class="n">BMS Modbus Version</td><td class="d">Version of the Armstrong Modbus register map.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-918"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">918<small>doc 919</small></td><td class="n">Firmware Patch Version</td><td class="d">Firmware patch number, appended to the firmware version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Only function codes 03 (read) and 06 (write single) are listed in the map.</li><li>Left out because the manual does not state the 32-bit word order: Motor Power, Motor Input Current, Sensorless Head/Flow, Total Flow/Power, Max Sensorless Flow/Head, Analog In 1/2, the running-hour and kWh counters, the Alarms/Warnings/Acknowledge Warnings bit fields, the mode parameter sets (500-523) and Control Setpoint (539). All are 2-register UINT32 values in the manual; add them only once the word order is confirmed.</li><li>Firmware v1.16 and older use a different register map (version 1, manual p. 24-25); it is not covered here.</li><li>Hand Mode Speed and BMS Set Speed have 0.1 resolution in the unit configured on the controller; the Speed Units register (254) reports whether that is rpm or %. Minimum/Maximum Speed Limit are plain rpm.</li><li>Strings: Pump Name occupies 8 registers and Serial Number 7 registers of ASCII; byte order within each register is not stated.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)</h2><div class="faq"><details open><summary>What Modbus registers does the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) have?</summary><p>This map lists 28 registers: 28 holding registers. 7 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints both a 0-based &#x27;start address&#x27; and a 1-based &#x27;Modbus register&#x27; for every entry (e.g. Actual Speed start address 100, Modbus register 101). The register number is kept as &#x27;documented&#x27;; the start address is the wire address.</p></details><details><summary>What are the minimum Modbus registers to integrate the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)?</summary><p>Start with HR 308 Start/Stop (Start/stop); HR 306 BMS Set Speed (BMS speed command); HR 301 HOA State (Hand/Off/Auto); HR 100 Actual Speed (rpm) (Actual speed (rpm)); HR 122 Status (Run status); HR 300 Control Mode (Control mode).</p></details><details><summary>How do I enable Modbus control of the Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2)?</summary><p>From the touchscreen or the web server (firmware v1.36), choose Modbus RTU or Modbus TCP/IP and enter the Modbus address, baud rate and parity/stop bits. In the web server&#x27;s Remote mode setting, pick BMS map version 2 to match this register list.</p></details><details><summary>Where is the official Armstrong Fluid Technology Design Envelope 4300 / 4380 with DEPM IVS / DE IVS drive (map v2) Modbus documentation?</summary><p>The source is Design Envelope 4300 &amp; 4380 Vertical In-line pumping unit with DEPM IVS and DE IVS drive - Installation and operating instructions (101.82iec), revision 2025-11-10, published free by Armstrong Fluid Technology at https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/101-82_de_4300-4380_vil_withivsdrive_io.pdf?la=en-gb.</p></details></div>
<h2>Other variable frequency drives register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/bonfiglioli/agile" data-row><span class="k">Variable frequency drive</span><h3>Bonfiglioli Agile frequency inverter (Modbus RTU/ASCII)</h3><p>Bonfiglioli Agile 230 V / 400 V frequency inverters, Modbus on the X21 RJ45 connection or a CM-232/CM-485 module, per Modbus communication manual VEC 691 R1 (02/2011).</p><div class="meta">17 registers &middot; 11 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Agile, AGL, Bonfiglioli Agile</span></a></li><li><a class="card" href="/modbus-register-maps/danfoss/fc-102" data-row><span class="k">Variable frequency drive</span><h3>Danfoss VLT HVAC Drive FC 102 (Modbus RTU)</h3><p>VLT HVAC Drive FC 102 using the built-in RS-485 (FC) port with 8-30 Protocol = Modbus RTU and the FC control profile; parameter scaling checked against the software 7.61 programming guide.</p><div class="meta">51 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: VLT HVAC Drive, FC102, FC-102</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/powerxl-dc1" data-row><span class="k">Variable frequency drive</span><h3>Eaton PowerXL DC1 compact drive (Modbus RTU)</h3><p>Eaton PowerXL DC1 per the Modbus RTU communication manual MN040018EN, edition 12/22.</p><div class="meta">19 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: DC1, PowerXL DC1, DC1-1D, DC1-12, DC1-32, DC1-34, DC1-S2</span></a></li><li><a class="card" href="/modbus-register-maps/hitachi/wj-c1" data-row><span class="k">Variable frequency drive</span><h3>Hitachi WJ-C1 series inverter (Modbus RTU)</h3><p>Hitachi WJ-C1 inverters using the built-in RS485 port in Modbus-RTU mode; User&#x27;s Guide NT361X, chapters 11 and 18.</p><div class="meta">75 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: WJ-C1, WJ-C1 series</span></a></li><li><a class="card" href="/modbus-register-maps/invertek-drives/optidrive-p2" data-row><span class="k">Variable frequency drive</span><h3>Invertek Drives Optidrive P2 (built-in Modbus RTU)</h3><p>Invertek Optidrive P2 drives (0.75-250 kW) using the built-in RJ45 RS-485 Modbus RTU port, per user guide 82-P2MAN-IN V3.10.</p><div class="meta">25 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: ODP-2, Optidrive P2 IP20, Optidrive P2 IP55, Optidrive P2 IP66</span></a></li><li><a class="card" href="/modbus-register-maps/invt/goodrive350-gd350" data-row><span class="k">Variable frequency drive</span><h3>INVT Goodrive350 (GD350) high-performance multifunction VFD</h3><p>INVT Goodrive350 drives (not GD350A) using the built-in RS-485 Modbus RTU port, per the GD350 manual V1.1 (communication chapter).</p><div class="meta">47 registers &middot; 25 writable &middot; RTU</div><span class="sr-only"> Also known as: GD350, Goodrive350, GD350 series</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/vfds/">All variable frequency drives Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/101-82_de_4300-4380_vil_withivsdrive_io.pdf?la=en-gb" rel="nofollow noopener" target="_blank">Design Envelope 4300 &amp; 4380 Vertical In-line pumping unit with DEPM IVS and DE IVS drive - Installation and operating instructions &middot; 101.82iec &middot; rev. 2025-11-10</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
