{
 "manufacturer": "ASCO",
 "manufacturer_slug": "asco",
 "model": "7000 Series Group 5 transfer switch controller (Modbus RTU)",
 "model_slug": "7000-series-group-5",
 "short_model": "ASCO Group 5",
 "aliases": [
  "ASCO 7000 Group 5",
  "Group 5 Controller",
  "381339-221"
 ],
 "equipment_type": "Transfer switch controller",
 "applies_to": "ASCO 7000 Series Group 5 controller, firmware 607540-023 (some bits 607540-033); document 381339-221 revision I. Power Manager Xp registers in the same document are not included.",
 "summary": "The Group 5 controller runs ASCO 7000 Series automatic transfer switches. Through its Modbus RTU interface it reports normal and emergency source voltages and frequencies, switch position, source availability, phase rotation, alarms, the transfer-sequence state with its timer value, active features and the event log.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The map says the address sent is the map address minus 40001, and the supported-address list (11-54, 100) matches the map's defined block 40012-40055 and 40101. The read example sends start address 0x0010 and gets the three normal voltages, which the map lists from 40017. The example prose names registers one lower (40016), but its hex addresses follow the map rule."
 },
 "default_word_order": null,
 "firmware": "607540-023 (bits marked 607540-033 need that version)",
 "source": {
  "title": "Connectivity to the ASCO Power Manager Xp & 7000 Series Group 5 Controller via Modbus",
  "doc_number": "381339-221 I",
  "revision_date": null,
  "url": "https://ccontrols.com/support/dp/Asco%207000%20Group%205.pdf",
  "unofficial": true,
  "pages": "p. 1 (format), pp. 10-11 (Group 5 function codes), pp. 18-22 (Group 5 register map and lookup tables)"
 },
 "notes": [
  "Host: copy hosted by Contemporary Controls. Schneider Electric lists a newer revision (381339-221Q, document ASC-TS-UM-7000-PWRMNMDBS) on se.com, but the download is behind a bot check and was not opened; differences from revision I are unknown.",
  "Readable addresses (decimal, wire): 11-54, 100, 105-173; at most 12 registers per FC03 read. Writable with FC06: 44 and 101-173 (time delays and settings, not listed here because their table is not in this revision's map).",
  "All values are 16-bit. Voltages are whole volts, frequencies Hz x 100, phase shift degrees x 10 (signed).",
  "The Power Manager Xp section of the same document (meter registers, LO/HO kWh words) is a separate device and is not part of this map."
 ],
 "integration": {
  "summary": "Read 40015 (switch position and source availability), 40017-40024 (normal and emergency voltages), 40013/40014 (frequencies), 40040 (alarms) and 40041/40042 (transfer state and timer) with FC03, max 12 registers per read.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 14,
    "why": "Switch position and source availability"
   },
   {
    "table": "holding_register",
    "address": 16,
    "why": "Normal voltage A-B"
   },
   {
    "table": "holding_register",
    "address": 20,
    "why": "Emergency voltage A-B"
   },
   {
    "table": "holding_register",
    "address": 12,
    "why": "Normal frequency"
   },
   {
    "table": "holding_register",
    "address": 39,
    "why": "Alarm / lockout / engine running"
   },
   {
    "table": "holding_register",
    "address": 40,
    "why": "Transfer sequence state"
   }
  ],
  "enable": "Address and baud rate are set on the Group 5 controller; this document does not describe how (it refers to the Group 5 Controller User's Guide 381333-126).",
  "watchdog": null,
  "quirks": [
   "Maximum 12 registers per read; larger reads return an exception.",
   "RTU only, 8 data bits, no parity, 1 stop bit; replies within 50 ms."
  ],
  "setup": [
   "Maximum 64 bytes per packet."
  ],
  "gotchas": [
   "Wire addresses 0-10 and 55-99 (40001-40011, 40056-40100) are undefined; avoid reads that span them."
  ]
 },
 "registers": [
  {
   "table": "holding_register",
   "address": 11,
   "documented": "40012",
   "name": "PHASE_0 - phase shift normal vs emergency",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "scale_factor_ref": null,
   "units": "°",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "40013",
   "name": "NFRQ_0 - normal frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "40014",
   "name": "EFRQ_0 - emergency frequency",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "scale_factor_ref": null,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "40015",
   "name": "Switch position and source availability",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Main on normal",
    "1": "Main on emergency",
    "2": "Auxiliary on normal",
    "3": "Auxiliary on emergency",
    "4": "Normal source available",
    "5": "Emergency source available"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "40016",
   "name": "Phase rotation and exerciser status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Normal rotation ABC",
    "1": "Normal rotation CBA",
    "2": "Emergency rotation ABC",
    "3": "Emergency rotation CBA",
    "4": "Engine exerciser with load active",
    "6": "External F17 active"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017",
   "name": "NV_AB - normal voltage A-B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "40018",
   "name": "NV_BC - normal voltage B-C",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "40019",
   "name": "NV_CA - normal voltage C-A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "40020",
   "name": "NVUnbl - normal voltage unbalance",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "40021",
   "name": "EV_AB - emergency voltage A-B",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "40022",
   "name": "EV_BC - emergency voltage B-C",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "40023",
   "name": "EV_CA - emergency voltage C-A",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "40024",
   "name": "EVUnbl - emergency voltage unbalance",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "40025",
   "name": "I_NOM_V - nominal voltage code",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "115 V",
    "1": "120 V",
    "2": "208 V",
    "3": "220 V",
    "4": "230 V",
    "5": "240 V",
    "6": "277 V",
    "7": "380 V",
    "8": "400 V",
    "9": "415 V",
    "10": "440 V",
    "11": "460 V",
    "12": "480 V",
    "13": "550 V",
    "14": "575 V",
    "15": "600 V"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "40026",
   "name": "Switch configuration",
   "description": "Bits 3-4 = switch type: 0 OTTS, 1 DTTS, 2 CTTS, 3 OTTS.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Nominal 60 Hz (else 50 Hz)",
    "1": "Normal 3-phase sensing",
    "2": "Emergency 3-phase sensing",
    "3": "Switch type bit 0",
    "4": "Switch type bit 1",
    "5": "Bypass switch",
    "6": "Dual breaker (else transfer switch), FW 607540-033"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "40027",
   "name": "TSAmp - transfer switch amp rating code",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "30 A",
    "1": "70 A",
    "2": "100 A",
    "3": "150 A",
    "4": "260 A",
    "5": "400 A",
    "6": "600 A",
    "7": "800 A",
    "8": "1000 A",
    "9": "1200 A",
    "10": "1600 A",
    "11": "2000 A",
    "12": "3000 A",
    "13": "4000 A",
    "14": "Other",
    "15": "Other"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "40028",
   "name": "LCD_CP_VER - control panel software version",
   "description": "10-character string.",
   "data_type": "STRING",
   "length": 6,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "40034",
   "name": "LCD_CP_DATE - control panel software date",
   "description": "10-character string.",
   "data_type": "STRING",
   "length": 6,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "40040",
   "name": "Alarm and lockout status",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Transfer switch locked out",
    "1": "CTTS extended parallel alarm",
    "2": "CTTS failure to synch alarm",
    "3": "DTTS load disconnect",
    "4": "External parameter lock active",
    "5": "Engine running",
    "6": "Normal breaker tripped (FW 607540-033)",
    "7": "Emergency breaker tripped (FW 607540-033)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "40041",
   "name": "CPState - control panel state",
   "description": "Transfer sequence state; N/E = switch position.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "N: load on normal, normal OK",
    "1": "N: timer 1C (TDES) running",
    "2": "N: waiting for emergency acceptable",
    "3": "N: transfer to E inhibited by F6Z",
    "4": "N: transfer to E inhibited by F34B",
    "5": "N: timer 2B (TDNE) running",
    "6": "N: timer 31F (pre-transfer N>E) running",
    "7": "N: in-phase monitor delay (OTTS N>E)",
    "8": "N: waiting for in-phase (OTTS N>E)",
    "9": "N: in-phase delay with load shed (OTTS N>E)",
    "10": "N: waiting for in-phase with load shed (OTTS N>E)",
    "11": "N: in-sync delay (CTTS N>E)",
    "12": "N: waiting for in-sync (CTTS N>E)",
    "13": "N: sources paralleled (CTTS N>E)",
    "14": "N: load disconnected CT bypass (CTTS N>E)",
    "15": "N: load disconnected (DTTS N>E)",
    "16": "E: N>E load shed active",
    "17": "E: timer 31M (post-transfer N>E) running",
    "18": "E: load on emergency, waiting for transfer requests to clear",
    "19": "E: timer 3A (TDEN) running",
    "20": "E: transfer to N inhibited by G6C",
    "21": "E: transfer to N inhibited by F34A",
    "22": "E: timer 31G (pre-transfer E>N) running",
    "23": "E: in-phase delay (OTTS E>N)",
    "24": "E: waiting for in-phase (OTTS E>N)",
    "25": "E: in-phase delay with load shed (OTTS E>N)",
    "26": "E: waiting for in-phase with load shed (OTTS E>N)",
    "27": "E: in-sync delay (CTTS E>N)",
    "28": "E: waiting for in-sync (CTTS E>N)",
    "29": "E: sources paralleled (CTTS E>N)",
    "30": "E: load disconnected CT bypass (CTTS E>N)",
    "31": "E: load disconnected (DTTS)",
    "32": "N: E>N load shed active",
    "33": "N: timer 31N (post-transfer E>N) running",
    "34": "N: timer 2E (TDEC) running",
    "35": "N: timer 1C while timer 2E running",
    "36": "Power-up inhibit",
    "255": "Transition state (keep last state)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "40042",
   "name": "CPStateData - state data",
   "description": "Seconds or minutes left, or phase difference x 10, depending on state.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "40043",
   "name": "Features active (1)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Feature 6B",
    "1": "Feature 6C",
    "2": "Feature 17",
    "4": "Feature 29",
    "5": "Feature 30",
    "6": "Feature 34A",
    "7": "Feature 34B"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 43,
   "documented": "40044",
   "name": "Features active (2)",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Feature 89",
    "1": "CT bypass",
    "2": "Alarm reset",
    "3": "Feature 6D",
    "4": "Feature 5",
    "5": "Feature 6Z",
    "6": "Feature 34T"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 44,
   "documented": "40045",
   "name": "LogNum - event number to read",
   "description": "Write 0-99 to select an event log entry.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 45,
   "documented": "40046",
   "name": "LogYear - event year",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46,
   "documented": "40047",
   "name": "LogMonth - event month",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 47,
   "documented": "40048",
   "name": "LogDayM - event day of month",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 48,
   "documented": "40049",
   "name": "LogDayW - event day of week",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "40050",
   "name": "LogHour - event hour",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "40051",
   "name": "LogMin - event minute",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "40052",
   "name": "LogSec - event second",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 52,
   "documented": "40053",
   "name": "LogType - event type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "1": "Engine start",
    "2": "Transfer N>E",
    "3": "Transfer E>N",
    "4": "Engine stop",
    "5": "Emergency acceptable",
    "6": "Emergency not acceptable",
    "7": "Normal acceptable",
    "8": "Normal not acceptable",
    "9": "Transfer abort",
    "10": "Breaker trip",
    "11": "YY primary fail"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 53,
   "documented": "40054",
   "name": "LogCause - event cause",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "1": "Load shed",
    "2": "Normal fail",
    "3": "Manual transfer",
    "4": "Test 5",
    "5": "Test 17",
    "6": "Communication",
    "7": "Engine exerciser",
    "8": "Emergency fail",
    "9": "Normal under voltage",
    "10": "Normal over voltage",
    "11": "Normal under frequency",
    "12": "Normal over frequency",
    "13": "Normal phase rotation",
    "14": "Normal voltage unbalance",
    "15": "Emergency under voltage",
    "16": "Emergency over voltage",
    "17": "Emergency under frequency",
    "18": "Emergency over frequency",
    "19": "Emergency phase rotation",
    "20": "Emergency voltage unbalance",
    "21": "Feature 6",
    "22": "Normal breaker",
    "23": "Emergency breaker"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 54,
   "documented": "40055",
   "name": "LogEntNr - number of event log entries",
   "description": "Bits 0-6, 0-99.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 100,
   "documented": "40101",
   "name": "Soft load controller status",
   "description": "Bits 0-5 mode (0 none, 1 islanding, 2 parallel base load, 3 import/export); bit 6/7 N/E breaker open.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "page": "https://easymodbus.com/modbus-register-maps/asco/7000-series-group-5",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
