<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AutomationDirect GS10 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="AutomationDirect GS10 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/automationdirect/gs10">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="AutomationDirect GS10 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="AutomationDirect GS10 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/automationdirect/gs10">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AutomationDirect GS10 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="AutomationDirect GS10 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/automationdirect/gs10",
   "url": "https://easymodbus.com/modbus-register-maps/automationdirect/gs10",
   "name": "AutomationDirect GS10 Modbus Register List & Map | Easy Modbus",
   "description": "AutomationDirect GS10 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/automationdirect/gs10#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/automationdirect/gs10#dataset",
   "name": "AutomationDirect DURApulse GS10 AC drive Modbus register map",
   "description": "The DURApulse GS10 is AutomationDirect's micro general-purpose drive with a built-in RS-485 Modbus RTU/ASCII port. Control goes through command words at 2000h-2002h and status is read from 2100h upward; every parameter Pxx.yy is also a register. This map covers the command and status words, frequency, voltages, the main serial setup parameters and the block-transfer registers. AutomationDirect GS10 Modbus register map: 33 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/automationdirect/gs10",
   "keywords": [
    "AutomationDirect DURApulse GS10 AC drive Modbus register map",
    "AutomationDirect DURApulse GS10 AC drive Modbus registers",
    "AutomationDirect Modbus map",
    "DURApulse GS10 Modbus register map",
    "GS10 micro drive Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "DURApulse GS10 Drive User Manual - Chapter 5: Serial Communications",
    "url": "https://cdn.automationdirect.com/static/manuals/gs10m/ch5.pdf",
    "author": {
     "@type": "Organization",
     "name": "AutomationDirect"
    }
   },
   "about": {
    "@type": "Product",
    "name": "AutomationDirect DURApulse GS10 AC drive",
    "brand": {
     "@type": "Brand",
     "name": "AutomationDirect"
    },
    "category": "Variable frequency drive"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/automationdirect/gs10.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/automationdirect/gs10.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the AutomationDirect DURApulse GS10 AC drive have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 33 registers: 33 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the AutomationDirect DURApulse GS10 AC drive Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed in hex with the matching Modicon number (2000h = 48193, 2100h = 48449, 0900h = 42305). The hex value is the wire address; the manual's RTU examples send 21 02 to read 2102h and 20 00 to write 2000h."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the AutomationDirect DURApulse GS10 AC drive?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 8192 Control word 1 (Run/stop/direction command); HR 8193 Frequency command (Frequency command 0.01 Hz); HR 8448 Status monitor 1 (Warning/error code); HR 8449 Status monitor 2 (Drive state); HR 8451 Output frequency (Output frequency); HR 8453 DC bus voltage (DC bus voltage)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the AutomationDirect DURApulse GS10 AC drive?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set P09.00 address and P09.04 protocol (codes 12-17 are RTU), then select RS-485 as the frequency reference (P00.20 = 1 in Remote/Auto or P00.30 = 1 in Local/Hand, per the manual's note) and as the run-command source (see chapter 4)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the AutomationDirect DURApulse GS10 AC drive loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "P09.03 COM1 time-out detection (0.0-100.0 s, factory 0.0) sets the loss timeout; P09.02 selects warn, ramp-stop, coast-stop or no action on loss."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AutomationDirect DURApulse GS10 AC drive Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is DURApulse GS10 Drive User Manual - Chapter 5: Serial Communications (GS10-M 1st Edition, Rev. C (chapter 5)), published free by AutomationDirect at https://cdn.automationdirect.com/static/manuals/gs10m/ch5.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AutomationDirect",
     "item": "https://easymodbus.com/modbus-register-maps/automationdirect/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DURApulse GS10 AC drive",
     "item": "https://easymodbus.com/modbus-register-maps/automationdirect/gs10"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/automationdirect/">AutomationDirect</a></li><li aria-current="page">DURApulse GS10 AC drive</li></ol>
<p class="eyebrow">Variable frequency drive &middot; Modbus register map</p><h1><span class="mfr">AutomationDirect</span> DURApulse GS10 AC drive Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The DURApulse GS10 is AutomationDirect&#x27;s micro general-purpose drive with a built-in RS-485 Modbus RTU/ASCII port. Control goes through command words at 2000h-2002h and status is read from 2100h upward; every parameter Pxx.yy is also a register. This map covers the command and status words, frequency, voltages, the main serial setup parameters and the block-transfer registers.</p>
<p>This page lists <strong>33 Modbus registers</strong> for the AutomationDirect DURApulse GS10 AC drive &mdash; 22 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
AutomationDirect&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/automationdirect/">AutomationDirect</a></dd></div><div><dt>Model</dt><dd>DURApulse GS10 AC drive</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/vfds/">Variable frequency drive</a></dd></div><div><dt>Registers</dt><dd>33 (22 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>DURApulse GS10, GS10 micro drive</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.automationdirect.com/static/manuals/gs10m/ch5.pdf" rel="nofollow noopener" target="_blank">DURApulse GS10 Drive User Manual - Chapter 5: Serial Communications &middot; GS10-M 1st Edition, Rev. C (chapter 5)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/automationdirect/gs10.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/automationdirect/gs10.json">JSON</a>
  <a class="btn" href="https://cdn.automationdirect.com/static/manuals/gs10m/ch5.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: AutomationDirect DURApulse GS10 AC drive</h2>
<div class="answer"><b>Integration in brief</b><p>Set the drive&#x27;s run source and frequency source to RS-485, then write 2000h (run/stop/direction) and 2001h (frequency in 0.01 Hz) in one function-16 write. Poll 2100h-2106h for fault, state and frequency.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-8192">HR 8192</a></td><td class="n">Control word 1</td><td class="f">BITMAP16</td><td>Run/stop/direction command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-8193">HR 8193</a></td><td class="n">Frequency command</td><td class="f">UINT16</td><td>Frequency command 0.01 Hz</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-8448">HR 8448</a></td><td class="n">Status monitor 1</td><td class="f">UINT16</td><td>Warning/error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8449">HR 8449</a></td><td class="n">Status monitor 2</td><td class="f">BITMAP16</td><td>Drive state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8451">HR 8451</a></td><td class="n">Output frequency</td><td class="f">UINT16</td><td>Output frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8453">HR 8453</a></td><td class="n">DC bus voltage</td><td class="f">UINT16</td><td>DC bus voltage</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set P09.00 address and P09.04 protocol (codes 12-17 are RTU), then select RS-485 as the frequency reference (P00.20 = 1 in Remote/Auto or P00.30 = 1 in Local/Hand, per the manual&#x27;s note) and as the run-command source (see chapter 4).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>P09.03 COM1 time-out detection (0.0-100.0 s, factory 0.0) sets the loss timeout; P09.02 selects warn, ramp-stop, coast-stop or no action on loss.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Hex addresses are the wire addresses.</li><li>2000h-2002h are write-only command words.</li><li>If the RS-485 frequency reference exceeds P01.00, the drive runs at maximum output frequency.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Use P09.04 to pick RTU framing (e.g. 13 = 8N2 RTU); all nodes must match.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Block transfer registers P09.11-P09.26 let one read/write reach scattered parameters: write the target address (e.g. 8448 for 2100h) into a block-transfer slot.</li><li>Run command bits are a 2-bit code, not independent flags.</li></ul>
</section>
<h2 id="registers">AutomationDirect DURApulse GS10 AC drive Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>33</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">33 of 33 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">AutomationDirect DURApulse GS10 AC drive Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1553"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1553<small>doc 0611h (41554)</small></td><td class="n">P06.17 Fault record 1</td><td class="d">Most recent fault code (same coding as status monitor 1).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2304<small>doc 0900h (42305)</small></td><td class="n">P09.00 Communication address</td><td class="d">RS-485 station address, 1-254.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2306<small>doc 0902h (42307)</small></td><td class="n">P09.02 COM1 transmission fault treatment</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Warn and continue; 1 = Fault and ramp to stop; 2 = Fault and coast to stop; 3 = No warning, no fault, continue</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2308<small>doc 0904h (42309)</small></td><td class="n">P09.04 COM1 communication protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 7N2 ASCII; 2 = 7E1 ASCII; 3 = 7O1 ASCII; 4 = 7E2 ASCII; 5 = 7O2 ASCII; 6 = 8N1 ASCII; 7 = 8N2 ASCII; 8 = 8E1 ASCII; 9 = 8O1 ASCII; 10 = 8E2 ASCII; 11 = 8O2 ASCII; 12 = 8N1 RTU; 13 = 8N2 RTU; 14 = 8E1 RTU; 15 = 8O1 RTU; 16 = 8E2 RTU; 17 = 8O2 RTU</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2315<small>doc 090Bh (42316)</small></td><td class="n">P09.11 Block transfer 1</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2316<small>doc 090Ch (42317)</small></td><td class="n">P09.12 Block transfer 2</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2317<small>doc 090Dh (42318)</small></td><td class="n">P09.13 Block transfer 3</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2318<small>doc 090Eh (42319)</small></td><td class="n">P09.14 Block transfer 4</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2319<small>doc 090Fh (42320)</small></td><td class="n">P09.15 Block transfer 5</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2320<small>doc 0910h (42321)</small></td><td class="n">P09.16 Block transfer 6</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2321<small>doc 0911h (42322)</small></td><td class="n">P09.17 Block transfer 7</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2322<small>doc 0912h (42323)</small></td><td class="n">P09.18 Block transfer 8</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2323<small>doc 0913h (42324)</small></td><td class="n">P09.19 Block transfer 9</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2324<small>doc 0914h (42325)</small></td><td class="n">P09.20 Block transfer 10</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2325"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2325<small>doc 0915h (42326)</small></td><td class="n">P09.21 Block transfer 11</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2326<small>doc 0916h (42327)</small></td><td class="n">P09.22 Block transfer 12</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2327"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2327<small>doc 0917h (42328)</small></td><td class="n">P09.23 Block transfer 13</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2328<small>doc 0918h (42329)</small></td><td class="n">P09.24 Block transfer 14</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2329<small>doc 0919h (42330)</small></td><td class="n">P09.25 Block transfer 15</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2330<small>doc 091Ah (42331)</small></td><td class="n">P09.26 Block transfer 16</td><td class="d">Holds the address of another register; reads/writes go through to it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192<small>doc 2000h (48193)</small></td><td class="n">Control word 1</td><td class="d">Run/stop and direction codes; see notes.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = Run/stop code bit 0 (with bit 1); bit 1 = Run/stop code bit 1; bit 4 = Direction code bit 0 (with bit 5); bit 5 = Direction code bit 1; bit 12 = Enable bits 6-11 (accel set, step speed)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8193<small>doc 2001h (48194)</small></td><td class="n">Frequency command</td><td class="d">Speed reference in 0.01 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8194<small>doc 2002h (48195)</small></td><td class="n">Control word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = External fault (EF) on; bit 1 = Fault reset; bit 2 = Base block (BB) on; bit 5 = Enable fire mode</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8448"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8448<small>doc 2100h (48449)</small></td><td class="n">Status monitor 1</td><td class="d">High byte warning code, low byte error code.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8449"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8449<small>doc 2101h (48450)</small></td><td class="n">Status monitor 2</td><td class="d">Bits 1-0 run state (00 stop, 01 decel, 10 standby, 11 running); bits 4-3 direction.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Run state bit 0; bit 1 = Run state bit 1; bit 2 = JOG command; bit 3 = Direction bit 0; bit 4 = Direction bit 1; bit 8 = Frequency from communication; bit 9 = Frequency from analog/terminal; bit 10 = Run command from communication; bit 11 = Parameters locked; bit 12 = Copy parameters from keypad enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8450"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8450<small>doc 2102h (48451)</small></td><td class="n">Frequency command (status)</td><td class="d">Active frequency command.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8451"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8451<small>doc 2103h (48452)</small></td><td class="n">Output frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8453"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8453<small>doc 2105h (48454)</small></td><td class="n">DC bus voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8454"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8454<small>doc 2106h (48455)</small></td><td class="n">Output voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8455"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8455<small>doc 2107h (48456)</small></td><td class="n">Multi-step speed step</td><td class="d">Current multi-step speed step number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8457"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8457<small>doc 2109h (48458)</small></td><td class="n">Counter value</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8458"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8458<small>doc 210Ah (48459)</small></td><td class="n">Output power factor angle</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8460"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8460<small>doc 210Ch (48461)</small></td><td class="n">Actual motor speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>AutomationDirect&#x27;s own manual chapter (cdn.automationdirect.com).</li><li>Parameter-to-register rule: Pxx.yy is at hex xx*256 + yy (P09.00 = 0900h = 42305; the block-transfer example P02.22 = 0216h). Only selected P09 communication parameters are listed; the rest are in chapter 4.</li><li>Values printed as XXX.XX carry two implied decimals (scale 0.01) and XXX.X one (scale 0.1).</li><li>Left out: output current (2104h), whose decimal places shift with the current and depend on 211Fh; output torque (210Bh), because its sign handling is not stated; P09.01 baud rate, P09.03 time-out and P09.09 response delay, whose raw encodings of decimal values are not given in this chapter.</li><li>Factory serial settings from the P09 summary: address 1, 38.4 kbps, protocol 13 (8 data bits, no parity, 2 stop bits, RTU).</li><li>Up to 12 words can be read in one request (function 03).</li><li>Control word 1 (2000h): bits 1-0 = 01 stop, 10 run, 11 jog + run; bits 5-4 = 01 forward, 10 reverse, 11 change direction; bits 7-6 accel/decel set; bits 11-8 multi-step speed; bit 12 enables bits 6-11; bits 14-13 = 01 keypad, 10 per P00.21, 11 change operation source.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the AutomationDirect DURApulse GS10 AC drive</h2><div class="faq"><details open><summary>What Modbus registers does the AutomationDirect DURApulse GS10 AC drive have?</summary><p>This map lists 33 registers: 33 holding registers. 22 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the AutomationDirect DURApulse GS10 AC drive Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed in hex with the matching Modicon number (2000h = 48193, 2100h = 48449, 0900h = 42305). The hex value is the wire address; the manual&#x27;s RTU examples send 21 02 to read 2102h and 20 00 to write 2000h.</p></details><details><summary>What are the minimum Modbus registers to integrate the AutomationDirect DURApulse GS10 AC drive?</summary><p>Start with HR 8192 Control word 1 (Run/stop/direction command); HR 8193 Frequency command (Frequency command 0.01 Hz); HR 8448 Status monitor 1 (Warning/error code); HR 8449 Status monitor 2 (Drive state); HR 8451 Output frequency (Output frequency); HR 8453 DC bus voltage (DC bus voltage).</p></details><details><summary>How do I enable Modbus control of the AutomationDirect DURApulse GS10 AC drive?</summary><p>Set P09.00 address and P09.04 protocol (codes 12-17 are RTU), then select RS-485 as the frequency reference (P00.20 = 1 in Remote/Auto or P00.30 = 1 in Local/Hand, per the manual&#x27;s note) and as the run-command source (see chapter 4).</p></details><details><summary>What happens when the AutomationDirect DURApulse GS10 AC drive loses Modbus communication?</summary><p>P09.03 COM1 time-out detection (0.0-100.0 s, factory 0.0) sets the loss timeout; P09.02 selects warn, ramp-stop, coast-stop or no action on loss.</p></details><details><summary>Where is the official AutomationDirect DURApulse GS10 AC drive Modbus documentation?</summary><p>The source is DURApulse GS10 Drive User Manual - Chapter 5: Serial Communications (GS10-M 1st Edition, Rev. C (chapter 5)), published free by AutomationDirect at https://cdn.automationdirect.com/static/manuals/gs10m/ch5.pdf.</p></details></div>
<h2>More AutomationDirect Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/automationdirect/gs20" data-row><span class="k">Variable frequency drive</span><h3>AutomationDirect DURApulse GS20 / GS20X AC drive</h3><p>GS20 and GS20X drives (built-in RS-485 port) per the GS20 &amp; GS20X user manual, 1st edition rev. F, chapter 5.</p><div class="meta">34 registers &middot; 23 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: GS20X, DURApulse GS20, GS21-11P0</span></a></li><li><a class="card" href="/modbus-register-maps/automationdirect/gs3" data-row><span class="k">Variable frequency drive</span><h3>AutomationDirect DURApulse GS3 AC drive</h3><p>All GS3 drives; status addresses and P9.xx serial-communication parameters from chapter 5 of the user manual.</p><div class="meta">21 registers &middot; 11 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: DURApulse GS3, GS3-21P0, GS3-22P0, GS3-23P0, GS3-25P0, GS3-27P5, GS3-2010, GS3-2015, GS3-2020, GS3-2025</span></a></li><li><a class="card" href="/modbus-register-maps/automationdirect/gs1" data-row><span class="k">Variable frequency drive</span><h3>AutomationDirect GS1 series AC drive</h3><p>All GS1 drives; status addresses and P9.xx serial-communication parameters from chapter 5 of the user manual.</p><div class="meta">22 registers &middot; 11 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: GS1-10P2, GS1-10P5, GS1-20P2, GS1-20P5, GS1-21P0, GS1-22P0</span></a></li><li><a class="card" href="/modbus-register-maps/automationdirect/gs2" data-row><span class="k">Variable frequency drive</span><h3>AutomationDirect GS2 series AC drive</h3><p>All GS2 drives; status addresses and P9.xx serial-communication parameters from chapter 5 of the user manual.</p><div class="meta">21 registers &middot; 11 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: GS2-10P2, GS2-10P5, GS2-11P0, GS2-20P5, GS2-21P0, GS2-22P0, GS2-23P0, GS2-25P0, GS2-27P5, GS2-41P0, GS2-42P0, GS2-43P0, GS2-45P0, GS2-47P5</span></a></li></ul>
<p class="updated">Source: <a href="https://cdn.automationdirect.com/static/manuals/gs10m/ch5.pdf" rel="nofollow noopener" target="_blank">DURApulse GS10 Drive User Manual - Chapter 5: Serial Communications &middot; GS10-M 1st Edition, Rev. C (chapter 5)</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
