<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Belimo -MOD actuators Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Belimo -MOD actuators Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Belimo -MOD actuators Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Belimo -MOD actuators Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Belimo -MOD actuators Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Belimo -MOD actuators Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod",
   "url": "https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod",
   "name": "Belimo -MOD actuators Modbus Register List & Map | Easy Modbus",
   "description": "Belimo -MOD actuators Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod#dataset",
   "name": "Belimo Air/water actuators with Modbus RTU (..24A-MOD) Modbus register map",
   "description": "Belimo's standard damper and valve actuators in the -MOD version speak Modbus RTU on RS-485 directly. The map is small and flat: a position setpoint, an override, position feedback and an optional sensor input in registers 1-13, then identity, fault flags, Min/Max limits, the bus watchdog and the setpoint source from register 100 up. Everything is a 16-bit unsigned value. Belimo -MOD actuators Modbus register map: 22 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod",
   "keywords": [
    "Belimo Air/water actuators with Modbus RTU (..24A-MOD) Modbus register map",
    "Belimo Air/water actuators with Modbus RTU (..24A-MOD) Modbus registers",
    "Belimo Modbus map",
    "LM24A-MOD Modbus register map",
    "NM24A-MOD Modbus register map",
    "SM24A-MOD Modbus register map",
    "GM24A-MOD Modbus register map",
    "LMC24A-MOD Modbus register map",
    "NMC24A-MOD Modbus register map",
    "NR24A-MOD Modbus register map",
    "LR24A-MOD Modbus register map",
    "NV24A-MOD Modbus register map",
    "NVK24A-MOD Modbus register map",
    "LF24A-MOD Modbus register map",
    "NF24A-MOD Modbus register map",
    "NRF24A-MOD Modbus register map",
    "LRF24A-MOD Modbus register map",
    "LH24A-MOD Modbus register map",
    "SH24A-MOD Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Interface Description - Air/water actuators (General actuators for air and water)",
    "url": "https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_AirWater_V3_8_en-gb.pdf",
    "author": {
     "@type": "Organization",
     "name": "Belimo"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Belimo Air/water actuators with Modbus RTU (..24A-MOD)",
    "description": "Actuator / valve (damper and valve actuator)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Belimo Air/water actuators with Modbus RTU (..24A-MOD) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 22 registers: 22 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Belimo Air/water actuators with Modbus RTU (..24A-MOD) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Belimo prints each register twice: 'No.' counts from 1 and 'Address' from 0, and the documented value here is the No. column. Register No. 1 (setpoint) is wire address 0. Every value sits in one flat table, so holding-register reads (FC 3) and writes (FC 6/16) reach everything; FC 4 input-register reads of the same addresses also work."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Belimo Air/water actuators with Modbus RTU (..24A-MOD)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Setpoint (Position setpoint, 0.01 %); HR 1 Override control (Override (open/close/min/mid/max)); HR 4 Relative position (Relative position feedback); HR 104 Malfunction and service information (Fault and service flags); HR 118 Setpoint source (Setpoint source must be Bus); HR 108 Bus fail position (Bus fail position); HR 109 Timeout for bus watchdog (Bus watchdog timeout)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Belimo Air/water actuators with Modbus RTU (..24A-MOD)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is active out of the box on -MOD actuators; Setpoint source (No. 119) defaults to Bus. Address (1-247), baud rate and frame are set with the Belimo Assistant 2 app or tool, and the address can also be set with the Address and Adaption buttons (see the product datasheet)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Belimo Air/water actuators with Modbus RTU (..24A-MOD) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Not monitored by default. Set Bus fail position (No. 109) and Timeout for bus watchdog (No. 110, 0-3600 s; 0 = off, 120 s default once a fail position is set). If neither No. 1 nor No. 2 is written within the timeout, the actuator goes to the fail position and bit 10 of No. 105 is set. In hybrid mode (Setpoint source = Analog) bus monitoring is not active."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Belimo Air/water actuators with Modbus RTU (..24A-MOD) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Interface Description - Air/water actuators (General actuators for air and water) (Edition 2026-05 / V3.08), revision 2026-05, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_AirWater_V3_8_en-gb.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Belimo",
     "item": "https://easymodbus.com/modbus-register-maps/belimo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Air/water actuators with Modbus RTU (..24A-MOD)",
     "item": "https://easymodbus.com/modbus-register-maps/belimo/air-water-actuators-mod"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/belimo/">Belimo</a></li><li aria-current="page">Air/water actuators with Modbus RTU (..24A-MOD)</li></ol>
<p class="eyebrow">Actuator / valve (damper and valve actuator) &middot; Modbus register map</p><h1><span class="mfr">Belimo</span> Air/water actuators with Modbus RTU (..24A-MOD) Modbus register map</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Belimo&#x27;s standard damper and valve actuators in the -MOD version speak Modbus RTU on RS-485 directly. The map is small and flat: a position setpoint, an override, position feedback and an optional sensor input in registers 1-13, then identity, fault flags, Min/Max limits, the bus watchdog and the setpoint source from register 100 up. Everything is a 16-bit unsigned value.</p>
<p>This page lists <strong>22 Modbus registers</strong> for the Belimo Air/water actuators with Modbus RTU (..24A-MOD) &mdash; 11 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Belimo&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/belimo/">Belimo</a></dd></div><div><dt>Model</dt><dd>Air/water actuators with Modbus RTU (..24A-MOD)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Actuator / valve (damper and valve actuator)</a></dd></div><div><dt>Registers</dt><dd>22 (11 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Also known as</dt><dd>LM24A-MOD, NM24A-MOD, SM24A-MOD, GM24A-MOD, LMC24A-MOD, NMC24A-MOD, NR24A-MOD, LR24A-MOD, NV24A-MOD, NVK24A-MOD, LF24A-MOD, NF24A-MOD, NRF24A-MOD, LRF24A-MOD, LH24A-MOD, SH24A-MOD</dd></div><div><dt>Source document</dt><dd><a href="https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_AirWater_V3_8_en-gb.pdf" rel="nofollow noopener" target="_blank">Modbus Interface Description - Air/water actuators (General actuators for air and water) &middot; Edition 2026-05 / V3.08 &middot; rev. 2026-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/belimo/air-water-actuators-mod.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/belimo/air-water-actuators-mod.json">JSON</a>
  <a class="btn" href="https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_AirWater_V3_8_en-gb.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Belimo Air/water actuators with Modbus RTU (..24A-MOD)</h2>
<div class="answer"><b>Integration in brief</b><p>Wire to the RS-485 terminals, set address and frame with the Belimo Assistant app (or the Address button quick-addressing), then write the position in 0.01 % to register 1 (wire address 0) and poll registers 5 and 105. Leave Setpoint source (No. 119) at Bus, its default.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Setpoint</td><td class="f">UINT16</td><td>Position setpoint, 0.01 %</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Override control</td><td class="f">UINT16</td><td>Override (open/close/min/mid/max)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Relative position</td><td class="f">UINT16</td><td>Relative position feedback</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-104">HR 104</a></td><td class="n">Malfunction and service information</td><td class="f">BITMAP16</td><td>Fault and service flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-118">HR 118</a></td><td class="n">Setpoint source</td><td class="f">UINT16</td><td>Setpoint source must be Bus</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-108">HR 108</a></td><td class="n">Bus fail position</td><td class="f">UINT16</td><td>Bus fail position</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-109">HR 109</a></td><td class="n">Timeout for bus watchdog</td><td class="f">UINT16</td><td>Bus watchdog timeout</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is active out of the box on -MOD actuators; Setpoint source (No. 119) defaults to Bus. Address (1-247), baud rate and frame are set with the Belimo Assistant 2 app or tool, and the address can also be set with the Address and Adaption buttons (see the product datasheet).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>Not monitored by default. Set Bus fail position (No. 109) and Timeout for bus watchdog (No. 110, 0-3600 s; 0 = off, 120 s default once a fail position is set). If neither No. 1 nor No. 2 is written within the timeout, the actuator goes to the fail position and bit 10 of No. 105 is set. In hybrid mode (Setpoint source = Analog) bus monitoring is not active.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The No. column is 1-based; subtract 1 for the wire address (setpoint = address 0).</li><li>Min and Max must stay at least 20 % apart (Min &lt;= Max - 20 %, Max &gt;= Min + 20 %).</li><li>Registers that a device or its settings don&#x27;t support read 65535.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Factory frame is 38400 baud, 8 data bits, no parity, 2 stop bits (1-8-N-2), address 1.</li><li>Supported frames: 1-8-N-2, 1-8-N-1, 1-8-E-1, 1-8-O-1; baud 9600-115200.</li><li>Up to 32 nodes per segment without a repeater; terminate the bus ends with 120 ohm.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Don&#x27;t write the persistent registers (No. 101 and up) on every poll cycle - they live in non-volatile memory.</li><li>Fast open / Fast close overrides add mechanical wear; Belimo suggests keeping them for events like frost protection.</li></ul>
</section>
<h2 id="registers">Belimo Air/water actuators with Modbus RTU (..24A-MOD) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>22</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">22 of 22 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Belimo Air/water actuators with Modbus RTU (..24A-MOD) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Setpoint</td><td class="d">Position setpoint 0-100 %, scaled between Min (No. 106) and Max (No. 107).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Override control</td><td class="d">Forces a fixed position instead of the setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Open; 2 = Close; 3 = Min; 4 = Mid; 5 = Max; 6 = Fast open; 7 = Fast close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Command</td><td class="d">Starts a service function; reads back 0 once accepted. 4 clears No. 105.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Adaption; 2 = Test; 3 = Sync; 4 = Reset</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Actuator type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Actuator not connected; 1 = Air / water; 2 = VAV / EPIV; 3 = Fire; 4 = Energy Valve; 5 = 6-way EPIV</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">Relative position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Absolute position</td><td class="d">Degrees for rotary actuators, mm for linear actuators.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>° / mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Sensor 1 value</td><td class="d">Raw reading of sensor input 1; meaning and scale follow No. 108 (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">Analog setpoint</td><td class="d">Setpoint seen on the 0-10 V input when Setpoint source = Analog.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 100</small></td><td class="n">Bus termination</td><td class="d">Shows whether the built-in 120 ohm terminator is on (set with the tool).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 101</small></td><td class="n">Series number 1st part</td><td class="d">First block of the serial number on the housing label.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 102</small></td><td class="n">Series number 2nd part</td><td class="d">Second block of the serial number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 103</small></td><td class="n">Series number 4th part</td><td class="d">Fourth block of the serial number (the third is not exposed).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 104</small></td><td class="n">Firmware version</td><td class="d">Bus module firmware; 302 means version 3.02.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 105</small></td><td class="n">Malfunction and service information</td><td class="d">Bit-coded fault and status flags; clear with Command = 4.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = Mechanical travel increased (moved outside adapted range); bit 2 = Actuator cannot move (overload / blocked); bit 8 = Internal activity (test run, adaption); bit 9 = Gear train disengaged (manual override pressed); bit 10 = Bus watchdog triggered</td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 106</small></td><td class="n">Min</td><td class="d">Lower position limit; must stay at least 20 % below Max. Default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 107</small></td><td class="n">Max</td><td class="d">Upper position limit; must stay at least 20 % above Min. Default 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 108</small></td><td class="n">Sensor 1 type</td><td class="d">What is wired to sensor input 1; restart may be needed after a change.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Active; 2 = Passive_1K; 3 = Passive_20K; 4 = Switch; 5 = PT1000_C; 6 = NI1000_C; 7 = NTC10K2_C; 8 = PT1000_F; 9 = NI1000_F; 10 = NTC10K2_F</td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 109</small></td><td class="n">Bus fail position</td><td class="d">Where the actuator goes when the bus watchdog expires.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None / last setpoint; 1 = Fast close; 2 = Fast open; 3 = Mid position (parametrised)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 110</small></td><td class="n">Timeout for bus watchdog</td><td class="d">0 disables; defaults to 120 s once a bus fail position is set.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc 119</small></td><td class="n">Setpoint source</td><td class="d">Bus = No. 1 drives the actuator; Analog = 0-10 V on wire 3. Default Bus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Analog; 1 = Bus</td></tr>
<tr data-row data-type="holding_register" id="r-hr-189"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">189<small>doc 190</small></td><td class="n">Fail-safe bridging time</td><td class="d">Delay before the fail-safe move after power loss (electronic fail-safe types only).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">190<small>doc 191</small></td><td class="n">Fail-safe position</td><td class="d">Position taken on power loss (electronic fail-safe types; knob on &#x27;Tool&#x27;).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Belimo states that all register values are unsigned 16-bit integers; a register that does not apply to the device or its settings reads 65535.</li><li>Sensor 1 value (No. 9) changes meaning with Sensor 1 type (No. 108): mV for Active, ohms for the passive types, 0/1 for Switch (scale 1), and 0.1 °C or 0.1 °F for the PT1000/NI1000/NTC10K2 types. It is listed raw (scale 1); multiply by 0.1 yourself for the temperature types.</li><li>Writable registers above No. 100 are stored in non-volatile memory; Belimo says not to write them on a regular basis.</li><li>No. 190/191 exist only on electronic fail-safe actuators; other types return 65535.</li><li>Registers 7, 8, 10-12 and 111-118 are unused in this actuator range and are not listed.</li><li>Read Discrete Inputs (FC 2) can also read the bits of No. 105: start bit address = 104 x 16 = 1664.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Belimo Air/water actuators with Modbus RTU (..24A-MOD)</h2><div class="faq"><details open><summary>What Modbus registers does the Belimo Air/water actuators with Modbus RTU (..24A-MOD) have?</summary><p>This map lists 22 registers: 22 holding registers. 11 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Belimo Air/water actuators with Modbus RTU (..24A-MOD) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Belimo prints each register twice: &#x27;No.&#x27; counts from 1 and &#x27;Address&#x27; from 0, and the documented value here is the No. column. Register No. 1 (setpoint) is wire address 0. Every value sits in one flat table, so holding-register reads (FC 3) and writes (FC 6/16) reach everything; FC 4 input-register reads of the same addresses also work.</p></details><details><summary>What are the minimum Modbus registers to integrate the Belimo Air/water actuators with Modbus RTU (..24A-MOD)?</summary><p>Start with HR 0 Setpoint (Position setpoint, 0.01 %); HR 1 Override control (Override (open/close/min/mid/max)); HR 4 Relative position (Relative position feedback); HR 104 Malfunction and service information (Fault and service flags); HR 118 Setpoint source (Setpoint source must be Bus); HR 108 Bus fail position (Bus fail position); HR 109 Timeout for bus watchdog (Bus watchdog timeout).</p></details><details><summary>How do I enable Modbus control of the Belimo Air/water actuators with Modbus RTU (..24A-MOD)?</summary><p>Modbus is active out of the box on -MOD actuators; Setpoint source (No. 119) defaults to Bus. Address (1-247), baud rate and frame are set with the Belimo Assistant 2 app or tool, and the address can also be set with the Address and Adaption buttons (see the product datasheet).</p></details><details><summary>What happens when the Belimo Air/water actuators with Modbus RTU (..24A-MOD) loses Modbus communication?</summary><p>Not monitored by default. Set Bus fail position (No. 109) and Timeout for bus watchdog (No. 110, 0-3600 s; 0 = off, 120 s default once a fail position is set). If neither No. 1 nor No. 2 is written within the timeout, the actuator goes to the fail position and bit 10 of No. 105 is set. In hybrid mode (Setpoint source = Analog) bus monitoring is not active.</p></details><details><summary>Where is the official Belimo Air/water actuators with Modbus RTU (..24A-MOD) Modbus documentation?</summary><p>The source is Modbus Interface Description - Air/water actuators (General actuators for air and water) (Edition 2026-05 / V3.08), revision 2026-05, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_AirWater_V3_8_en-gb.pdf.</p></details></div>
<h2>More Belimo Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/belimo/epiv-2-way-v4" data-row><span class="k">Actuator / valve (pressure-independent characterised control valve)</span><h3>Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU</h3><p>Belimo 2-way EPIV DN 15-50 Version 4 (EP..R2+(K)BAC) on Modbus RTU, per interface description edition 2025-09 / V4.2.</p><div class="meta">47 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: EP..R2+BAC, EP..R2+KBAC, Electronic pressure-independent valve</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/epiv-6-way" data-row><span class="k">Actuator / valve (6-way pressure-independent change-over valve)</span><h3>Belimo 6-way EPIV Modbus RTU (EP..R-R6+BAC)</h3><p>Belimo 6-way EPIV EP..R-R6+BAC on Modbus RTU, per 6-way EPIV Modbus Register en-gb 2024-01 (general notes dated 16.12.2019).</p><div class="meta">25 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EP..R-R6+BAC, 6-way pressure-independent valve</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/energy-valve-v4" data-row><span class="k">Actuator / valve (pressure-independent control valve with energy metering)</span><h3>Belimo Energy Valve DN 15-50 (Version 4) Modbus RTU / TCP</h3><p>Belimo Energy Valve Version 4, DN 15-50 (EV..R2+(K)BAC, EV..R2+MID, EV..R3+BAC), per Energy Valve Modbus interface description en-gb 2023-08.</p><div class="meta">80 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: EV..R2+BAC, EV..R2+KBAC, EV..R2+MID, EV..R3+BAC, Energy Valve 4</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/thermal-energy-meter-v4" data-row><span class="k">Energy meter (thermal / BTU meter)</span><h3>Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)</h3><p>Belimo Thermal Energy Meter DN 15...50 version 4 (22PE..-1U.., 22PF-..U..), interface description V4.2.0 edition 2025-11.</p><div class="meta">45 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: 22PE-1U, 22PEM-1UC, 22PE..-1U.., 22PF, Belimo Thermal Energy Meter, Belimo TEM</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/johnson-controls/gs3000" data-row><span class="k">Sensor</span><h3>Johnson Controls GS3000 indoor Modbus carbon monoxide transmitter</h3><p>Johnson Controls GS3000 / GS3001 electrochemical CO transmitters with RS-485 Modbus RTU, per installation guide 24-11484-00021 (2020-10-01).</p><div class="meta">2 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: GS3000, GS3001, 24-11484-00021</span></a></li><li><a class="card" href="/modbus-register-maps/laumas/tls" data-row><span class="k">Sensor (load-cell weight transmitter)</span><h3>Laumas TLS weight transmitter with analog output (Modbus RTU)</h3><p>Laumas TLS weight transmitter / indicator with RS-485, installation and user manual version 1.19.</p><div class="meta">20 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: TLS, TLS 4-20mA, TLS 0-10V, CASTLTASTATEX</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-sg3" data-row><span class="k">Sensor (load cell / strain gauge converter)</span><h3>Seneca R-SG3 Ethernet load cell converter</h3><p>R-SG3 in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">34 registers &middot; 25 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: RSG3, R-SG3, Seneca R series strain gauge</span></a></li><li><a class="card" href="/modbus-register-maps/siemens/qfm9150-mo-qpm9152-mo" data-row><span class="k">Sensor (duct humidity / temperature / CO2 / VOC)</span><h3>Siemens QFM9150/MO and QPM9152/MO duct sensors (Modbus RTU)</h3><p>Siemens QFM9150/MO duct humidity/temperature sensor and QPM9152/MO duct air quality (CO2, VOC, humidity, temperature) sensor, basic documentation edition a (2022-12).</p><div class="meta">23 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: QFM9150/MO, QPM9152/MO, S55720-S584, S55720-S585</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tcw280" data-row><span class="k">Sensor (Ethernet analog / digital output module)</span><h3>Teracom TCW280 Ethernet analog output module</h3><p>TCW280 per the Teracom TCW280 user manual TCW280_R1.8.</p><div class="meta">62 registers &middot; 57 writable &middot; TCP</div><span class="sr-only"> Also known as: TCW280</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tst300" data-row><span class="k">Sensor (temperature)</span><h3>Teracom TST300v3 / TST300v4 RS-485 precision temperature sensor</h3><p>TST300v3/v4 per the Teracom TST300v3/v4 user manual Revision R1.19.</p><div class="meta">14 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: TST300, TST300v3, TST300v4</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_AirWater_V3_8_en-gb.pdf" rel="nofollow noopener" target="_blank">Modbus Interface Description - Air/water actuators (General actuators for air and water) &middot; Edition 2026-05 / V3.08 &middot; rev. 2026-05</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
