<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Belimo 2-way EPIV Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Belimo 2-way EPIV Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Belimo 2-way EPIV Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Belimo 2-way EPIV Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Belimo 2-way EPIV Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Belimo 2-way EPIV Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4",
   "url": "https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4",
   "name": "Belimo 2-way EPIV Modbus Register List & Map | Easy Modbus",
   "description": "Belimo 2-way EPIV Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4#dataset",
   "name": "Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus register map",
   "description": "Belimo's electronic pressure-independent valve measures flow with its own sensor and controls either position or flow. On Modbus RTU it takes a relative setpoint and override, and reports position, flow in l/s, gpm and a selectable unit, medium temperature, glycol and accumulated volume, plus fault flags and the min/max flow limits. 32-bit values are low word first. Belimo 2-way EPIV Modbus register map: 47 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4",
   "keywords": [
    "Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus register map",
    "Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus registers",
    "Belimo Modbus map",
    "EP..R2+BAC Modbus register map",
    "EP..R2+KBAC Modbus register map",
    "Electronic pressure-independent valve Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus interface description - 2-way EPIV, DN 15...50 (Version 4.2)",
    "url": "https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_2way-EPIV_V4_2_en-gb.pdf",
    "author": {
     "@type": "Organization",
     "name": "Belimo"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU",
    "description": "Actuator / valve (pressure-independent characterised control valve)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 47 registers: 47 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Belimo prints each register twice: 'No.' counts from 1 and 'Address' from 0, and the documented value here is the No. column. Register No. 1 (setpoint) is wire address 0. Every value sits in one flat table, so holding-register reads (FC 3) and writes (FC 6/16) reach everything; FC 4 input-register reads of the same addresses also work."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 118 Setpoint source (Setpoint source = Bus (default is Analog)); HR 116 Control mode (Position or flow control); HR 0 Setpoint relative (Setpoint, 0.01 %); HR 7 Absolute volumetric flow (l/s) (Flow l/s); HR 4 Relative position (Relative position); HR 21 Temperature flow body (°C) (Medium temperature °C); HR 104 Malfunction and service information (Fault flags); HR 109 Timeout for communication watchdog (Watchdog timeout)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Configure Modbus address (1-247), baud and frame with Belimo Assistant 2, then write No. 119 = 1 so the valve follows the bus setpoint."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No. 110 sets the timeout (5-3600 s, default 120 s). If neither No. 1 nor No. 2 is written in that time, the valve performs the Bus fail action in No. 109 (default None) and bit 15 of No. 105 is set."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus interface description - 2-way EPIV, DN 15...50 (Version 4.2) (Edition 2025-09 / V4.2), revision 2025-09, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_2way-EPIV_V4_2_en-gb.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Belimo",
     "item": "https://easymodbus.com/modbus-register-maps/belimo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "2-way EPIV DN 15-50 (Version 4.2) Modbus RTU",
     "item": "https://easymodbus.com/modbus-register-maps/belimo/epiv-2-way-v4"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/belimo/">Belimo</a></li><li aria-current="page">2-way EPIV DN 15-50 (Version 4.2) Modbus RTU</li></ol>
<p class="eyebrow">Actuator / valve (pressure-independent characterised control valve) &middot; Modbus register map</p><h1><span class="mfr">Belimo</span> 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus register map</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Belimo&#x27;s electronic pressure-independent valve measures flow with its own sensor and controls either position or flow. On Modbus RTU it takes a relative setpoint and override, and reports position, flow in l/s, gpm and a selectable unit, medium temperature, glycol and accumulated volume, plus fault flags and the min/max flow limits. 32-bit values are low word first.</p>
<p>This page lists <strong>47 Modbus registers</strong> for the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU &mdash; 18 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Belimo&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/belimo/">Belimo</a></dd></div><div><dt>Model</dt><dd>2-way EPIV DN 15-50 (Version 4.2) Modbus RTU</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/valves-actuators-sensors/">Actuator / valve (pressure-independent characterised control valve)</a></dd></div><div><dt>Registers</dt><dd>47 (18 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Version 4 devices (example in the document: 400 = 4.00)</dd></div><div><dt>Also known as</dt><dd>EP..R2+BAC, EP..R2+KBAC, Electronic pressure-independent valve</dd></div><div><dt>Source document</dt><dd><a href="https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_2way-EPIV_V4_2_en-gb.pdf" rel="nofollow noopener" target="_blank">Modbus interface description - 2-way EPIV, DN 15...50 (Version 4.2) &middot; Edition 2025-09 / V4.2 &middot; rev. 2025-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/belimo/epiv-2-way-v4.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/belimo/epiv-2-way-v4.json">JSON</a>
  <a class="btn" href="https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_2way-EPIV_V4_2_en-gb.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU</h2>
<div class="answer"><b>Integration in brief</b><p>Set address and frame with Belimo Assistant 2, write Setpoint source No. 119 = 1 (Bus), choose Control mode No. 117, then write the setpoint to No. 1 (address 0) and poll flow (No. 8 or 10), position (No. 5) and faults (No. 105).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-118">HR 118</a></td><td class="n">Setpoint source</td><td class="f">UINT16</td><td>Setpoint source = Bus (default is Analog)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-116">HR 116</a></td><td class="n">Control mode</td><td class="f">UINT16</td><td>Position or flow control</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Setpoint relative</td><td class="f">UINT16</td><td>Setpoint, 0.01 %</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Absolute volumetric flow (l/s)</td><td class="f">UINT16</td><td>Flow l/s</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Relative position</td><td class="f">UINT16</td><td>Relative position</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-21">HR 21</a></td><td class="n">Temperature flow body (°C)</td><td class="f">INT16</td><td>Medium temperature °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-104">HR 104</a></td><td class="n">Malfunction and service information</td><td class="f">BITMAP16</td><td>Fault flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-109">HR 109</a></td><td class="n">Timeout for communication watchdog</td><td class="f">UINT16</td><td>Watchdog timeout</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Configure Modbus address (1-247), baud and frame with Belimo Assistant 2, then write No. 119 = 1 so the valve follows the bus setpoint.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>No. 110 sets the timeout (5-3600 s, default 120 s). If neither No. 1 nor No. 2 is written in that time, the valve performs the Bus fail action in No. 109 (default None) and bit 15 of No. 105 is set.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Register No. is 1-based; subtract 1 for the wire address.</li><li>Changing Control mode (No. 117) resets the device.</li><li>32-bit pairs are low word first and must be written with one FC 16 covering only that pair.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default frame 1-8-N-2 at 38400 baud, address 1.</li><li>Up to 32 nodes per segment without a repeater; terminate with 120 ohm.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Out of the box the valve listens to the analog input, not the bus.</li><li>65535 means &#x27;not available&#x27;.</li></ul>
</section>
<h2 id="registers">Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>47</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">47 of 47 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Setpoint relative</td><td class="d">Position or flow setpoint 0-100 %, scaled between the Min and Max limits.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Override control</td><td class="d">Forces a fixed valve state; min/max follow Control mode.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Open valve; 2 = Close valve; 3 = Minimum flow; 5 = Maximum flow; 6 = Nominal flow; 10 = Motor stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Command</td><td class="d">Service command; returns to 0 after it is sent.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 2 = Sync</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Device type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Device not connected; 1 = Air / water; 2 = VAV / EPIV / flow sensor; 3 = Fire; 4 = Energy valve / energy meter; 5 = 6-way EPIV</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">Relative position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Absolute position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Relative volumetric flow</td><td class="d">Flow as % of Vmax (No. 107).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Absolute volumetric flow (l/s)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Absolute volumetric flow (gpm)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">Absolute volumetric flow (selected unit)</td><td class="d">Unit set by No. 148.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>see No. 148</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">Setpoint analog</td><td class="d">Setpoint seen on the analog input when Setpoint source = Analog.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">Sensor 1 value</td><td class="d">Extra sensor input on Y3; mV for Active, 0/1 for Switch (No. 121).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 16</small></td><td class="n">Flow setpoint (l/s)</td><td class="d">Active absolute flow setpoint.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 17</small></td><td class="n">Flow setpoint (gpm)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 18</small></td><td class="n">Flow setpoint (selected unit)</td><td class="d">Unit set by No. 148.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>see No. 148</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 22</small></td><td class="n">Temperature flow body (°C)</td><td class="d">Medium temperature at the flow sensor.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 23</small></td><td class="n">Temperature flow body (°F)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 26</small></td><td class="n">Glycol concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 60</small></td><td class="n">Accumulated volume (m3)</td><td class="d">Not resettable.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 62</small></td><td class="n">Accumulated volume (gal)</td><td class="d">Not resettable.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 64</small></td><td class="n">Accumulated volume (selected unit)</td><td class="d">Unit set by No. 150; not resettable.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>see No. 150</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 100</small></td><td class="n">Bus termination</td><td class="d">Shows whether the 120 ohm terminator is enabled (set with Belimo Assistant 2).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 101</small></td><td class="n">Series number 1st part</td><td class="d">First block of the serial number on the housing label.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 102</small></td><td class="n">Series number 2nd part</td><td class="d">Second block of the serial number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 103</small></td><td class="n">Series number 4th part</td><td class="d">Fourth block of the serial number (the third is not exposed).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 104</small></td><td class="n">Firmware version</td><td class="d">Communication module firmware; 400 means version 4.00.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 105</small></td><td class="n">Malfunction and service information</td><td class="d">Bit-coded fault flags; several can be set at once.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = No communication to actuator; bit 1 = Gear train disengaged; bit 2 = Actuator cannot move; bit 3 = Reverse flow; bit 4 = Flow setpoint not reached (15 min); bit 5 = Flow with closed valve; bit 6 = Actual flow exceeds nominal flow; bit 7 = Flow measurement error; bit 9 = Flow body temperature error; bit 10 = Communication to flow sensor interrupted; bit 11 = Freeze warning; bit 12 = Glycol detected; bit 15 = Bus watchdog triggered</td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 106</small></td><td class="n">Minimum volumetric flow</td><td class="d">Min flow limit as %; 0 disables it.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 107</small></td><td class="n">Maximum volumetric flow</td><td class="d">Max flow limit, 25-100 % of Vnom; default 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 109</small></td><td class="n">Bus fail action</td><td class="d">Action when the bus watchdog expires.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Open; 2 = Close; 3 = Max; 4 = Min; 6 = Stop</td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 110</small></td><td class="n">Timeout for communication watchdog</td><td class="d">5-3600 s, default 120 s; any missed setpoint/override write triggers No. 109.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 111</small></td><td class="n">Nominal volumetric flow (l/s)</td><td class="d">Vnom of the valve.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 112</small></td><td class="n">Nominal volumetric flow (gpm)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 113</small></td><td class="n">Nominal volumetric flow (selected unit)</td><td class="d">Unit set by No. 148.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>see No. 148</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc 117</small></td><td class="n">Control mode</td><td class="d">Position or flow control; changing it resets the device. Default flow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Position control; 1 = Flow control</td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc 119</small></td><td class="n">Setpoint source</td><td class="d">Analog = 0.5-10 V on wire 3; Bus = No. 1. Default Analog.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Analog; 1 = Bus</td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 121</small></td><td class="n">Sensor 1 type</td><td class="d">Extra sensor input; selectable only when Setpoint source = Bus.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Active; 4 = Switch</td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 130</small></td><td class="n">Minimum flow limit (l/s)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>l/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 131</small></td><td class="n">Minimum flow limit (gpm)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 132</small></td><td class="n">Minimum flow limit (selected unit)</td><td class="d">Unit set by No. 148.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>see No. 148</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc 134</small></td><td class="n">Maximum flow limit (l/s)</td><td class="d">Values below 25 % of Vnom are raised to 25 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>l/s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 135</small></td><td class="n">Maximum flow limit (gpm)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gpm</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc 136</small></td><td class="n">Maximum flow limit (selected unit)</td><td class="d">Unit set by No. 148.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>see No. 148</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">147<small>doc 148</small></td><td class="n">Unit selection flow</td><td class="d">Unit for No. 10, 18, 113, 132 and 136. Default l/h.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = m3/s; 1 = m3/h; 2 = l/s; 3 = l/min; 4 = l/h; 5 = gpm; 6 = cfm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">149<small>doc 150</small></td><td class="n">Unit selection volume</td><td class="d">Unit for No. 64. Default m3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = m3; 1 = Litre; 2 = Gallon; 3 = cf</td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 201</small></td><td class="n">Flow meter serial number, first digits</td><td class="d">Production order number.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 203</small></td><td class="n">Flow meter serial number, last digits</td><td class="d">Production sequence number.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>32-bit values occupy two registers with the low word first (Belimo&#x27;s worked example: No. 10 = 14551, No. 11 = 19 gives 19 x 65536 + 14551 = 1,259,735), so they are UINT32 with CDAB word order. Write a 32-bit pair with one FC 16 request covering only those two registers.</li><li>Values are unsigned unless Belimo marks them signed (**): the flow-body temperatures (No. 22/23) are signed two&#x27;s complement and typed INT16.</li><li>The flow-meter serial-number pairs (No. 201/202, 203/204) are marked LowWord/HighWord in the register overview, so they are typed UINT32 low word first.</li><li>Unsupported registers read 65535. Writable registers from No. 101 up are persistent; don&#x27;t write them cyclically.</li><li>Belimo notes that the HVAC application may clamp values inside the listed ranges depending on the valve size (see the product datasheet).</li><li>Unlike the air/water actuators, Setpoint source (No. 119) defaults to Analog on this valve: write 1 before bus setpoints take effect.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU</h2><div class="faq"><details open><summary>What Modbus registers does the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU have?</summary><p>This map lists 47 registers: 47 holding registers. 18 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Belimo prints each register twice: &#x27;No.&#x27; counts from 1 and &#x27;Address&#x27; from 0, and the documented value here is the No. column. Register No. 1 (setpoint) is wire address 0. Every value sits in one flat table, so holding-register reads (FC 3) and writes (FC 6/16) reach everything; FC 4 input-register reads of the same addresses also work.</p></details><details><summary>What byte order does the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU?</summary><p>Start with HR 118 Setpoint source (Setpoint source = Bus (default is Analog)); HR 116 Control mode (Position or flow control); HR 0 Setpoint relative (Setpoint, 0.01 %); HR 7 Absolute volumetric flow (l/s) (Flow l/s); HR 4 Relative position (Relative position); HR 21 Temperature flow body (°C) (Medium temperature °C); HR 104 Malfunction and service information (Fault flags); HR 109 Timeout for communication watchdog (Watchdog timeout).</p></details><details><summary>How do I enable Modbus control of the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU?</summary><p>Configure Modbus address (1-247), baud and frame with Belimo Assistant 2, then write No. 119 = 1 so the valve follows the bus setpoint.</p></details><details><summary>What happens when the Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU loses Modbus communication?</summary><p>No. 110 sets the timeout (5-3600 s, default 120 s). If neither No. 1 nor No. 2 is written in that time, the valve performs the Bus fail action in No. 109 (default None) and bit 15 of No. 105 is set.</p></details><details><summary>Where is the official Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU Modbus documentation?</summary><p>The source is Modbus interface description - 2-way EPIV, DN 15...50 (Version 4.2) (Edition 2025-09 / V4.2), revision 2025-09, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_2way-EPIV_V4_2_en-gb.pdf.</p></details></div>
<h2>More Belimo Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/belimo/epiv-6-way" data-row><span class="k">Actuator / valve (6-way pressure-independent change-over valve)</span><h3>Belimo 6-way EPIV Modbus RTU (EP..R-R6+BAC)</h3><p>Belimo 6-way EPIV EP..R-R6+BAC on Modbus RTU, per 6-way EPIV Modbus Register en-gb 2024-01 (general notes dated 16.12.2019).</p><div class="meta">25 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EP..R-R6+BAC, 6-way pressure-independent valve</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/air-water-actuators-mod" data-row><span class="k">Actuator / valve (damper and valve actuator)</span><h3>Belimo Air/water actuators with Modbus RTU (..24A-MOD)</h3><p>Belimo ..M(C)24A-MOD, ..R24A-MOD, ..V(K)24A-MOD, ..F24A-MOD, ..RF24A-MOD and ..H24A-MOD air/water actuators, per Modbus interface description edition 2026-05 / V3.08.</p><div class="meta">22 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: LM24A-MOD, NM24A-MOD, SM24A-MOD, GM24A-MOD, LMC24A-MOD, NMC24A-MOD, NR24A-MOD, LR24A-MOD, NV24A-MOD, NVK24A-MOD, LF24A-MOD, NF24A-MOD, NRF24A-MOD, LRF24A-MOD, LH24A-MOD, SH24A-MOD</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/energy-valve-v4" data-row><span class="k">Actuator / valve (pressure-independent control valve with energy metering)</span><h3>Belimo Energy Valve DN 15-50 (Version 4) Modbus RTU / TCP</h3><p>Belimo Energy Valve Version 4, DN 15-50 (EV..R2+(K)BAC, EV..R2+MID, EV..R3+BAC), per Energy Valve Modbus interface description en-gb 2023-08.</p><div class="meta">80 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: EV..R2+BAC, EV..R2+KBAC, EV..R2+MID, EV..R3+BAC, Energy Valve 4</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/thermal-energy-meter-v4" data-row><span class="k">Energy meter (thermal / BTU meter)</span><h3>Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)</h3><p>Belimo Thermal Energy Meter DN 15...50 version 4 (22PE..-1U.., 22PF-..U..), interface description V4.2.0 edition 2025-11.</p><div class="meta">45 registers &middot; 7 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: 22PE-1U, 22PEM-1UC, 22PE..-1U.., 22PF, Belimo Thermal Energy Meter, Belimo TEM</span></a></li></ul><h2>Other valves, actuators &amp; sensors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/endress-hauser/liquiline-cm44x" data-row><span class="k">Sensor (water analysis transmitter)</span><h3>Endress+Hauser Liquiline CM44x multichannel transmitter (Modbus RS485 / TCP)</h3><p>Liquiline CM44x with the Modbus RS485 or Modbus TCP option, software 1.11.00 and later (SD01189C/07/EN/07.22). The CSFxx sampler and CA80xx analyzer blocks of the same guide are not included.</p><div class="meta">221 registers &middot; 28 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: CM442, CM444, CM448, CM44P, CM44R, Liquiline CM442, Liquiline CM444, Liquiline CM448</span></a></li><li><a class="card" href="/modbus-register-maps/keller/x-line-series-30-40" data-row><span class="k">Sensor (pressure transmitter)</span><h3>KELLER X-Line digital pressure transmitters, Series 30 / 40 (Modbus RTU)</h3><p>KELLER X-Line transmitters with RS-485, Class.Group firmware 5.20-10.40 or later, 5.21 and 5.24 (protocol document version 3.7).</p><div class="meta">40 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: Series 30X, Series 33X, Series 35X, Series 36X, Series 46X, PAA-33X, PR-33X, PA-36XW, Class.Group 5.20, Class.Group 5.21, Class.Group 5.24</span></a></li><li><a class="card" href="/modbus-register-maps/rle-technologies/ld5200" data-row><span class="k">Sensor (leak detection controller)</span><h3>RLE Technologies LD5200 leak detection controller (Modbus RTU / Modbus TCP slave)</h3><p>RLE LD5200 distance-read leak detection controller, user guide version 04.22 (firmware 2.3.1).</p><div class="meta">47 registers &middot; 4 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: LD5200</span></a></li><li><a class="card" href="/modbus-register-maps/shinko-technos/sgxl" data-row><span class="k">Sensor (signal conditioner)</span><h3>Shinko Technos SGxL signal conditioner series (Modbus RTU)</h3><p>Shinko SGxL signal conditioners (SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL); SGFL and SGJL are not covered. Manual No.SGxL1CE3.</p><div class="meta">46 registers &middot; 41 writable &middot; RTU</div><span class="sr-only"> Also known as: SGBL, SGCL, SGDL, SGIL, SGLL, SGML, SGPL, SGRL, SGSL, SGTL, SGUL</span></a></li><li><a class="card" href="/modbus-register-maps/teledyne/spyglass-sg50-f" data-row><span class="k">Sensor (flame detector)</span><h3>Teledyne Gas and Flame Detection Spyglass SG50-F flame detector (Modbus RTU)</h3><p>Teledyne Spyglass SG50-F optical flame detectors (IR3, UV-IR, IR3-H2 and HD video variants) with RS-485 Modbus RTU, communication manual SG50FMODBUS-EN rev 1.0.</p><div class="meta">19 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: SG50-F, Spyglass SG50-F, IR3-HD, UV-IR, IR3, UV-IR-HD, IR3-H2-HD, IR3-H2, UV-IR-F, UV-IR-F-HD</span></a></li><li><a class="card" href="/modbus-register-maps/teracom/tsm400-4-cpth" data-row><span class="k">Sensor (CO2 / humidity / temperature / pressure)</span><h3>Teracom TSM400-4-CPTH Modbus CO2, humidity, temperature and pressure multi-sensor</h3><p>TSM400-4-CPTH per the Teracom TSM400-4-CPTH user manual TSM400-4-CPTH-R1.9.</p><div class="meta">62 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: TSM400-4-CPTH</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/valves-actuators-sensors/">All valves, actuators &amp; sensors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_2way-EPIV_V4_2_en-gb.pdf" rel="nofollow noopener" target="_blank">Modbus interface description - 2-way EPIV, DN 15...50 (Version 4.2) &middot; Edition 2025-09 / V4.2 &middot; rev. 2025-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
