<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Belimo TEM V4 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Belimo TEM V4 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Belimo TEM V4 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Belimo TEM V4 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Belimo TEM V4 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Belimo TEM V4 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4",
   "url": "https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4",
   "name": "Belimo TEM V4 Modbus Register List & Map | Easy Modbus",
   "description": "Belimo TEM V4 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4#dataset",
   "name": "Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus register map",
   "description": "Ultrasonic thermal energy (BTU) meter with flow and two temperature sensors, readable over Modbus RTU or Modbus TCP. One flat register table carries flow, supply/return temperatures, delta T, glycol, heating and cooling power and energy, volume, nominal values, unit selection and a health bitmask. Belimo TEM V4 Modbus register map: 45 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4",
   "keywords": [
    "Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus register map",
    "Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus registers",
    "Belimo Modbus map",
    "22PE-1U Modbus register map",
    "22PEM-1UC Modbus register map",
    "22PE..-1U.. Modbus register map",
    "22PF Modbus register map",
    "Belimo Thermal Energy Meter Modbus register map",
    "Belimo TEM Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus Interface Description - Thermal Energy Meter (TEM), DN 15...50 (Version 4)",
    "url": "https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_TEM_V4_2_en-gb.pdf",
    "author": {
     "@type": "Organization",
     "name": "Belimo"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)",
    "brand": {
     "@type": "Brand",
     "name": "Belimo"
    },
    "category": "Energy meter (thermal / BTU meter)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 45 registers: 45 holding registers. 7 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Belimo lists 'No.' (from 1) and 'Address' (from 0) for each register; 'documented' is the No. column, so No. 8 is wire address 7. All data sit in one table, reachable with FC03 reads and FC06/FC16 writes; FC04 and FC02 also work as alternatives."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 7 Absolute volumetric flow (Flow l/s); HR 19 Temperature 1 (remote) (Remote temperature); HR 21 Temperature 2 (flow body) (Flow-body temperature); HR 23 Delta temperature (Delta T); HR 27 Absolute power cooling (Cooling power kW); HR 33 Absolute power heating (Heating power kW); HR 65 Absolute energy cooling (Cooling energy kWh); HR 71 Absolute energy heating (Heating energy kWh); HR 104 Malfunction and service information (Fault bitmask)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus is the native interface; set address, baud rate and frame format with Belimo Assistant 2 or the built-in web server."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus Interface Description - Thermal Energy Meter (TEM), DN 15...50 (Version 4) (V4.2.0, EN 2025-11/B), revision 2025-11, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_TEM_V4_2_en-gb.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Belimo",
     "item": "https://easymodbus.com/modbus-register-maps/belimo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/belimo/">Belimo</a></li><li aria-current="page">Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)</li></ol>
<p class="eyebrow">Energy meter (thermal / BTU meter) &middot; Modbus register map</p><h1><span class="mfr">Belimo</span> Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Ultrasonic thermal energy (BTU) meter with flow and two temperature sensors, readable over Modbus RTU or Modbus TCP. One flat register table carries flow, supply/return temperatures, delta T, glycol, heating and cooling power and energy, volume, nominal values, unit selection and a health bitmask.</p>
<p>This page lists <strong>45 Modbus registers</strong> for the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) &mdash; 7 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Belimo&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/belimo/">Belimo</a></dd></div><div><dt>Model</dt><dd>Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter (thermal / BTU meter)</a></dd></div><div><dt>Registers</dt><dd>45 (7 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>22PE-1U, 22PEM-1UC, 22PE..-1U.., 22PF, Belimo Thermal Energy Meter, Belimo TEM</dd></div><div><dt>Source document</dt><dd><a href="https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_TEM_V4_2_en-gb.pdf" rel="nofollow noopener" target="_blank">Modbus Interface Description - Thermal Energy Meter (TEM), DN 15...50 (Version 4) &middot; V4.2.0, EN 2025-11/B &middot; rev. 2025-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/belimo/thermal-energy-meter-v4.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/belimo/thermal-energy-meter-v4.json">JSON</a>
  <a class="btn" href="https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_TEM_V4_2_en-gb.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll Nos. 20-24 (temperatures and delta T), 8 (flow), 28/34 (cooling/heating power) and 66/72 (energy) with FC03, decoding 32-bit values low word first. Check No. 105 for sensor and flow faults.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Absolute volumetric flow</td><td class="f">UINT16</td><td>Flow l/s</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-19">HR 19</a></td><td class="n">Temperature 1 (remote)</td><td class="f">INT16</td><td>Remote temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-21">HR 21</a></td><td class="n">Temperature 2 (flow body)</td><td class="f">INT16</td><td>Flow-body temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-23">HR 23</a></td><td class="n">Delta temperature</td><td class="f">UINT16</td><td>Delta T</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-27">HR 27</a></td><td class="n">Absolute power cooling</td><td class="f">UINT32 CDAB</td><td>Cooling power kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-33">HR 33</a></td><td class="n">Absolute power heating</td><td class="f">UINT32 CDAB</td><td>Heating power kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-65">HR 65</a></td><td class="n">Absolute energy cooling</td><td class="f">UINT32 CDAB</td><td>Cooling energy kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-71">HR 71</a></td><td class="n">Absolute energy heating</td><td class="f">UINT32 CDAB</td><td>Heating energy kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-104">HR 104</a></td><td class="n">Malfunction and service information</td><td class="f">BITMAP16</td><td>Fault bitmask</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus is the native interface; set address, baud rate and frame format with Belimo Assistant 2 or the built-in web server.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>32-bit values are low word first (CDAB).</li><li>Register No. vs Address: subtract 1 for the wire address.</li><li>On MID models (22PEM) register 205 picks certified vs lifetime counters; switching it changes what the energy registers show.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RTU defaults: address 1, 38400 baud, 8-N-2; also 8-N-1, 8-E-1, 8-O-1 and 9600-115200 baud.</li><li>Up to 32 nodes without repeater; internal 120 ohm terminator set by tool.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The certified meter register resets when the sensor module is replaced; avoid toggling register 205, as it disturbs data logging.</li></ul>
</section>
<h2 id="registers">Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>45</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">45 of 45 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Device type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Device not connected; 1 = Air/Water; 2 = VAV / EPIV; 3 = Fire; 4 = Energy Valve / Energy Meter; 5 = 6-way EPIV</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Relative volumetric flow</td><td class="d">Flow as a share of nominal flow qp.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Absolute volumetric flow</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Absolute volumetric flow (gpm)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">Sensor 1 value</td><td class="d">Raw reading of the extra sensor input on Y3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 14</small></td><td class="n">Sensor 1 temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 15</small></td><td class="n">Sensor 1 temperature (°F)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Temperature 1 (remote)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 21</small></td><td class="n">Temperature 1 (remote) (°F)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 22</small></td><td class="n">Temperature 2 (flow body)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 23</small></td><td class="n">Temperature 2 (flow body) (°F)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 24</small></td><td class="n">Delta temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 25</small></td><td class="n">Delta temperature (°F)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 26</small></td><td class="n">Glycol concentration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 28-29</small></td><td class="n">Absolute power cooling</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 30-31</small></td><td class="n">Absolute power cooling (kBTU/h)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kBTU/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 34-35</small></td><td class="n">Absolute power heating</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 36-37</small></td><td class="n">Absolute power heating (kBTU/h)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kBTU/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59<small>doc 60-61</small></td><td class="n">Accumulated volume</td><td class="d">Cannot be reset; follows register 205 choice.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 62-63</small></td><td class="n">Accumulated volume (gal)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 66-67</small></td><td class="n">Absolute energy cooling</td><td class="d">Follows the meter register chosen in register 205.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 68-69</small></td><td class="n">Absolute energy cooling (kBTU)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 70-71</small></td><td class="n">Absolute energy cooling in selected unit</td><td class="d">Unit set by register 151 (default kWh).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 72-73</small></td><td class="n">Absolute energy heating</td><td class="d">Follows the meter register chosen in register 205.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 74-75</small></td><td class="n">Absolute energy heating (kBTU)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 76-77</small></td><td class="n">Absolute energy heating in selected unit</td><td class="d">Unit set by register 151 (default kWh).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 100</small></td><td class="n">Bus termination</td><td class="d">120 ohm terminator state, set with Belimo Assistant 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 101</small></td><td class="n">Series number 1st part</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 102</small></td><td class="n">Series number 2nd part</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 103</small></td><td class="n">Series number 4th part</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 104</small></td><td class="n">Firmware version</td><td class="d">Communication module firmware, e.g. 402 = 4.02.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 105</small></td><td class="n">Malfunction and service information</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 3 = Reverse flow; bit 6 = Flow above nominal flow; bit 7 = Flow measurement error; bit 8 = Remote temperature sensor error; bit 9 = Flow-body temperature sensor error; bit 10 = Communication to flow sensor interrupted; bit 11 = Freeze warning; bit 12 = Glycol detected; bit 14 = Device end of life reached (MID)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 111</small></td><td class="n">Nominal volumetric flow qp</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 112</small></td><td class="n">Nominal volumetric flow qp (gpm)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 121</small></td><td class="n">Sensor 1 type</td><td class="d">Index 2 is printed with a symbol only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None; 1 = Active; 3 = Passive; 4 = Switch</td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc 122</small></td><td class="n">Sensor 1 passive type</td><td class="d">Used when register 121 = 3 (passive).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Resistance measurement; 1 = PT1000; 2 = Ni1000; 7 = NTC10k2; 8 = NTC10k3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">147<small>doc 148</small></td><td class="n">Unit selection flow</td><td class="d">Default 4 (l/h).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = m³/s; 1 = m³/h; 2 = l/s; 3 = l/min; 4 = l/h; 5 = gpm; 6 = cfm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">148<small>doc 149</small></td><td class="n">Unit selection power</td><td class="d">Default 1 (kW).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = W; 1 = kW; 2 = MW; 3 = BTU/h; 4 = kBTU/h; 5 = ton</td></tr>
<tr data-row data-type="holding_register" id="r-hr-149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">149<small>doc 150</small></td><td class="n">Unit selection volume</td><td class="d">Default 0 (m³).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = m³; 1 = Litre; 2 = Gallon; 3 = cf</td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150<small>doc 151</small></td><td class="n">Unit selection energy</td><td class="d">Default 5 (kWh).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = J; 1 = kJ; 2 = MJ; 3 = GJ; 4 = Wh; 5 = kWh; 6 = MWh; 7 = BTU; 8 = kBTU; 9 = ton</td></tr>
<tr data-row data-type="holding_register" id="r-hr-159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">159<small>doc 160-161</small></td><td class="n">Nominal power P&#x27;nom</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">161<small>doc 162-163</small></td><td class="n">Nominal power P&#x27;nom (kBTU/h)</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>kBTU/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 201-202</small></td><td class="n">Energy meter serial number first digits</td><td class="d">Production order number.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202<small>doc 203-204</small></td><td class="n">Energy meter serial number last digits</td><td class="d">Production sequence number.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204<small>doc 205</small></td><td class="n">Select meter register</td><td class="d">Chooses which counters registers 60-77 show.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Certified meter register (MID models 22PEM only); 1 = Lifetime meter register</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual says 32-bit values use two consecutive registers with the least significant word first (register No. x = low word, x+1 = high word); both must be written together with FC16. Mapped as CDAB.</li><li>Values are unsigned unless marked signed; the signed ones are the sensor 1 temperature and temperature 1/2 registers. Unsupported registers read 65535.</li><li>Left out: flow, power, volume and nominal-flow/power registers &#x27;in selected unit&#x27; (Nos. 10/11, 32/33, 38/39, 64/65, 113/114, 164/165), because the printed scale applies to several units at once and does not map cleanly to every unit choice. Energy in selected unit (70/71, 76/77) is listed since its scale is 1 for every unit.</li><li>The power-cooling-in-selected-unit row is printed as &#x27;No. 32, Address 30&#x27; in the description table but &#x27;No. 32, Address 31&#x27; in the overview; it is omitted anyway.</li><li>Registers above No. 100 that are writable are stored permanently; do not write them cyclically.</li><li>The PDF was downloaded for checking from a distributor mirror (zotsupply.com) that carries the same edition; the link above is Belimo&#x27;s own copy.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) have?</summary><p>This map lists 45 registers: 45 holding registers. 7 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Belimo lists &#x27;No.&#x27; (from 1) and &#x27;Address&#x27; (from 0) for each register; &#x27;documented&#x27; is the No. column, so No. 8 is wire address 7. All data sit in one table, reachable with FC03 reads and FC06/FC16 writes; FC04 and FC02 also work as alternatives.</p></details><details><summary>What byte order does the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)?</summary><p>Start with HR 7 Absolute volumetric flow (Flow l/s); HR 19 Temperature 1 (remote) (Remote temperature); HR 21 Temperature 2 (flow body) (Flow-body temperature); HR 23 Delta temperature (Delta T); HR 27 Absolute power cooling (Cooling power kW); HR 33 Absolute power heating (Heating power kW); HR 65 Absolute energy cooling (Cooling energy kWh); HR 71 Absolute energy heating (Heating energy kWh); HR 104 Malfunction and service information (Fault bitmask).</p></details><details><summary>How do I enable Modbus control of the Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)?</summary><p>Modbus is the native interface; set address, baud rate and frame format with Belimo Assistant 2 or the built-in web server.</p></details><details><summary>Where is the official Belimo Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP) Modbus documentation?</summary><p>The source is Modbus Interface Description - Thermal Energy Meter (TEM), DN 15...50 (Version 4) (V4.2.0, EN 2025-11/B), revision 2025-11, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_TEM_V4_2_en-gb.pdf.</p></details></div>
<h2>More Belimo Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/belimo/epiv-2-way-v4" data-row><span class="k">Actuator / valve (pressure-independent characterised control valve)</span><h3>Belimo 2-way EPIV DN 15-50 (Version 4.2) Modbus RTU</h3><p>Belimo 2-way EPIV DN 15-50 Version 4 (EP..R2+(K)BAC) on Modbus RTU, per interface description edition 2025-09 / V4.2.</p><div class="meta">47 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: EP..R2+BAC, EP..R2+KBAC, Electronic pressure-independent valve</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/epiv-6-way" data-row><span class="k">Actuator / valve (6-way pressure-independent change-over valve)</span><h3>Belimo 6-way EPIV Modbus RTU (EP..R-R6+BAC)</h3><p>Belimo 6-way EPIV EP..R-R6+BAC on Modbus RTU, per 6-way EPIV Modbus Register en-gb 2024-01 (general notes dated 16.12.2019).</p><div class="meta">25 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EP..R-R6+BAC, 6-way pressure-independent valve</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/air-water-actuators-mod" data-row><span class="k">Actuator / valve (damper and valve actuator)</span><h3>Belimo Air/water actuators with Modbus RTU (..24A-MOD)</h3><p>Belimo ..M(C)24A-MOD, ..R24A-MOD, ..V(K)24A-MOD, ..F24A-MOD, ..RF24A-MOD and ..H24A-MOD air/water actuators, per Modbus interface description edition 2026-05 / V3.08.</p><div class="meta">22 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: LM24A-MOD, NM24A-MOD, SM24A-MOD, GM24A-MOD, LMC24A-MOD, NMC24A-MOD, NR24A-MOD, LR24A-MOD, NV24A-MOD, NVK24A-MOD, LF24A-MOD, NF24A-MOD, NRF24A-MOD, LRF24A-MOD, LH24A-MOD, SH24A-MOD</span></a></li><li><a class="card" href="/modbus-register-maps/belimo/energy-valve-v4" data-row><span class="k">Actuator / valve (pressure-independent control valve with energy metering)</span><h3>Belimo Energy Valve DN 15-50 (Version 4) Modbus RTU / TCP</h3><p>Belimo Energy Valve Version 4, DN 15-50 (EV..R2+(K)BAC, EV..R2+MID, EV..R3+BAC), per Energy Valve Modbus interface description en-gb 2023-08.</p><div class="meta">80 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: EV..R2+BAC, EV..R2+KBAC, EV..R2+MID, EV..R3+BAC, Energy Valve 4</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-din" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM24-DIN (PFA, PFB and X models)</h3><p>EM24-DIN three-phase energy analyzers, PFA/PFB (MID) and X models with the RS485 Modbus RTU port (IS option), protocol version 4 revision 0.</p><div class="meta">78 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: EM24, EM24DIN, EM24DINAV93XISPFA, EM24DINAV93XISPFB, EM24DINAV93XISX, EM24DINAV53XISX, EM24DINAV23XISX, EM24 DIN AV9, EM24 DIN AV5</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em530-em540" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM530 / EM540 three-phase energy meters (RS485 Modbus)</h3><p>EM530 (CT-connected) and EM540 (direct-connected) with the S1 RS485 port, X and MID (PFA/PFB/PFC) versions, protocol document version 1.3.</p><div class="meta">109 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: EM530, EM540, EM530DINAV53XS1X, EM530DINAV53XS1PFA, EM530DINAV53XS1PFB, EM530DINAV53XS1PFC, EM540DINAV23XS1X, EM540DINAV23XS1PFA, EM540DINAV23XS1PFB, EM540DINAV23XS1PFC, EM500 series</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c10" data-row><span class="k">Power meter</span><h3>Circutor CVM-C10</h3><p>Circutor CVM-C10 panel power analyzer, RS-485 versions (ITF, MC, mV, ITF-IN), manual M001B01-03-23A.</p><div class="meta">103 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C10-ITF-485, CVM-C10-MC-485, CVM-C10-mV-485, CVM-C10-ITF-IN-485</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm120ct-40ma" data-row><span class="k">Energy meter</span><h3>Eastron SDM120CT-40mA</h3><p>Eastron SDM120CT-40mA single-phase CT-connected DIN-rail meter with RS485 Modbus RTU, user manual V1.0 (2026-07-16).</p><div class="meta">31 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM120CT-M-40mA, SDM120CT-M 40mA</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/iq-250-260" data-row><span class="k">Power meter</span><h3>Eaton IQ 250 / IQ 260 Electronic Power Meter</h3><p>Eaton IQ 250 and IQ 260 meters (including the L logging versions), Modbus map Appendix B of IB02601006E.</p><div class="meta">97 registers &middot; 19 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ 250L, IQ 260L, IQ250, IQ260</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/smart-meter-datamanager-sunspec-int-sf" data-row><span class="k">Energy meter</span><h3>Fronius Fronius Smart Meter via Datamanager (SunSpec meter model int+SF)</h3><p>An energy meter wired to a Fronius Datamanager (or Hybridmanager) over Modbus RTU and republished by it, with SunSpec Model Type set to int+SF (meter model 201/202/203).</p><div class="meta">48 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: Fronius Smart Meter 63A, Fronius Smart Meter 50kA, Fronius Smart Meter TS, SunSpec meter model 201/202/203</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_TEM_V4_2_en-gb.pdf" rel="nofollow noopener" target="_blank">Modbus Interface Description - Thermal Energy Meter (TEM), DN 15...50 (Version 4) &middot; V4.2.0, EN 2025-11/B &middot; rev. 2025-11</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
