{
 "manufacturer": "Belimo",
 "manufacturer_slug": "belimo",
 "model": "Thermal Energy Meter (TEM) DN 15-50, Version 4 (Modbus RTU / TCP)",
 "model_slug": "thermal-energy-meter-v4",
 "short_model": "Belimo TEM V4",
 "aliases": [
  "22PE-1U",
  "22PEM-1UC",
  "22PE..-1U..",
  "22PF",
  "Belimo Thermal Energy Meter",
  "Belimo TEM"
 ],
 "equipment_type": "Energy meter (thermal / BTU meter)",
 "applies_to": "Belimo Thermal Energy Meter DN 15...50 version 4 (22PE..-1U.., 22PF-..U..), interface description V4.2.0 edition 2025-11.",
 "summary": "Ultrasonic thermal energy (BTU) meter with flow and two temperature sensors, readable over Modbus RTU or Modbus TCP. One flat register table carries flow, supply/return temperatures, delta T, glycol, heating and cooling power and energy, volume, nominal values, unit selection and a health bitmask.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 38400,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 2,
  "tcp_port": null
 },
 "addressing": {
  "convention": "1-based",
  "note": "Belimo lists 'No.' (from 1) and 'Address' (from 0) for each register; 'documented' is the No. column, so No. 8 is wire address 7. All data sit in one table, reachable with FC03 reads and FC06/FC16 writes; FC04 and FC02 also work as alternatives."
 },
 "default_word_order": "CDAB",
 "firmware": null,
 "source": {
  "title": "Modbus Interface Description - Thermal Energy Meter (TEM), DN 15...50 (Version 4)",
  "doc_number": "V4.2.0, EN 2025-11/B",
  "revision_date": "2025-11",
  "url": "https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_TEM_V4_2_en-gb.pdf",
  "pages": "p. 3 (comm settings), p. 4 (data types, 32-bit LSW first), pp. 5-7 (overview), pp. 8-15 (descriptions)"
 },
 "notes": [
  "Word order: the manual says 32-bit values use two consecutive registers with the least significant word first (register No. x = low word, x+1 = high word); both must be written together with FC16. Mapped as CDAB.",
  "Values are unsigned unless marked signed; the signed ones are the sensor 1 temperature and temperature 1/2 registers. Unsupported registers read 65535.",
  "Left out: flow, power, volume and nominal-flow/power registers 'in selected unit' (Nos. 10/11, 32/33, 38/39, 64/65, 113/114, 164/165), because the printed scale applies to several units at once and does not map cleanly to every unit choice. Energy in selected unit (70/71, 76/77) is listed since its scale is 1 for every unit.",
  "The power-cooling-in-selected-unit row is printed as 'No. 32, Address 30' in the description table but 'No. 32, Address 31' in the overview; it is omitted anyway.",
  "Registers above No. 100 that are writable are stored permanently; do not write them cyclically.",
  "The PDF was downloaded for checking from a distributor mirror (zotsupply.com) that carries the same edition; the link above is Belimo's own copy."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 3,
   "documented": "4",
   "name": "Device type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Device not connected",
    "1": "Air/Water",
    "2": "VAV / EPIV",
    "3": "Fire",
    "4": "Energy Valve / Energy Meter",
    "5": "6-way EPIV"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "7",
   "name": "Relative volumetric flow",
   "description": "Flow as a share of nominal flow qp.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "8",
   "name": "Absolute volumetric flow",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "9",
   "name": "Absolute volumetric flow (gpm)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "gpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "13",
   "name": "Sensor 1 value",
   "description": "Raw reading of the extra sensor input on Y3.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "mV",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "14",
   "name": "Sensor 1 temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "15",
   "name": "Sensor 1 temperature (°F)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "20",
   "name": "Temperature 1 (remote)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "21",
   "name": "Temperature 1 (remote) (°F)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "22",
   "name": "Temperature 2 (flow body)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "23",
   "name": "Temperature 2 (flow body) (°F)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 23,
   "documented": "24",
   "name": "Delta temperature",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "K",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 24,
   "documented": "25",
   "name": "Delta temperature (°F)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 25,
   "documented": "26",
   "name": "Glycol concentration",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "28-29",
   "name": "Absolute power cooling",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "30-31",
   "name": "Absolute power cooling (kBTU/h)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kBTU/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "34-35",
   "name": "Absolute power heating",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "36-37",
   "name": "Absolute power heating (kBTU/h)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kBTU/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 59,
   "documented": "60-61",
   "name": "Accumulated volume",
   "description": "Cannot be reset; follows register 205 choice.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.01,
   "units": "m³",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61,
   "documented": "62-63",
   "name": "Accumulated volume (gal)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "gal",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "66-67",
   "name": "Absolute energy cooling",
   "description": "Follows the meter register chosen in register 205.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 67,
   "documented": "68-69",
   "name": "Absolute energy cooling (kBTU)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kBTU",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "70-71",
   "name": "Absolute energy cooling in selected unit",
   "description": "Unit set by register 151 (default kWh).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 71,
   "documented": "72-73",
   "name": "Absolute energy heating",
   "description": "Follows the meter register chosen in register 205.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 73,
   "documented": "74-75",
   "name": "Absolute energy heating (kBTU)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kBTU",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "76-77",
   "name": "Absolute energy heating in selected unit",
   "description": "Unit set by register 151 (default kWh).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 99,
   "documented": "100",
   "name": "Bus termination",
   "description": "120 ohm terminator state, set with Belimo Assistant 2.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Disabled",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 100,
   "documented": "101",
   "name": "Series number 1st part",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 101,
   "documented": "102",
   "name": "Series number 2nd part",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 102,
   "documented": "103",
   "name": "Series number 4th part",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 103,
   "documented": "104",
   "name": "Firmware version",
   "description": "Communication module firmware, e.g. 402 = 4.02.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 104,
   "documented": "105",
   "name": "Malfunction and service information",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "3": "Reverse flow",
    "6": "Flow above nominal flow",
    "7": "Flow measurement error",
    "8": "Remote temperature sensor error",
    "9": "Flow-body temperature sensor error",
    "10": "Communication to flow sensor interrupted",
    "11": "Freeze warning",
    "12": "Glycol detected",
    "14": "Device end of life reached (MID)"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 110,
   "documented": "111",
   "name": "Nominal volumetric flow qp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "l/s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 111,
   "documented": "112",
   "name": "Nominal volumetric flow qp (gpm)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "gpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 120,
   "documented": "121",
   "name": "Sensor 1 type",
   "description": "Index 2 is printed with a symbol only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "None",
    "1": "Active",
    "3": "Passive",
    "4": "Switch"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 121,
   "documented": "122",
   "name": "Sensor 1 passive type",
   "description": "Used when register 121 = 3 (passive).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Resistance measurement",
    "1": "PT1000",
    "2": "Ni1000",
    "7": "NTC10k2",
    "8": "NTC10k3"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 147,
   "documented": "148",
   "name": "Unit selection flow",
   "description": "Default 4 (l/h).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "m³/s",
    "1": "m³/h",
    "2": "l/s",
    "3": "l/min",
    "4": "l/h",
    "5": "gpm",
    "6": "cfm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 148,
   "documented": "149",
   "name": "Unit selection power",
   "description": "Default 1 (kW).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "W",
    "1": "kW",
    "2": "MW",
    "3": "BTU/h",
    "4": "kBTU/h",
    "5": "ton"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 149,
   "documented": "150",
   "name": "Unit selection volume",
   "description": "Default 0 (m³).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "m³",
    "1": "Litre",
    "2": "Gallon",
    "3": "cf"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 150,
   "documented": "151",
   "name": "Unit selection energy",
   "description": "Default 5 (kWh).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "J",
    "1": "kJ",
    "2": "MJ",
    "3": "GJ",
    "4": "Wh",
    "5": "kWh",
    "6": "MWh",
    "7": "BTU",
    "8": "kBTU",
    "9": "ton"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 159,
   "documented": "160-161",
   "name": "Nominal power P'nom",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 161,
   "documented": "162-163",
   "name": "Nominal power P'nom (kBTU/h)",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "kBTU/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 200,
   "documented": "201-202",
   "name": "Energy meter serial number first digits",
   "description": "Production order number.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 202,
   "documented": "203-204",
   "name": "Energy meter serial number last digits",
   "description": "Production sequence number.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 204,
   "documented": "205",
   "name": "Select meter register",
   "description": "Chooses which counters registers 60-77 show.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Certified meter register (MID models 22PEM only)",
    "1": "Lifetime meter register"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Poll Nos. 20-24 (temperatures and delta T), 8 (flow), 28/34 (cooling/heating power) and 66/72 (energy) with FC03, decoding 32-bit values low word first. Check No. 105 for sensor and flow faults.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 7,
    "why": "Flow l/s"
   },
   {
    "table": "holding_register",
    "address": 19,
    "why": "Remote temperature"
   },
   {
    "table": "holding_register",
    "address": 21,
    "why": "Flow-body temperature"
   },
   {
    "table": "holding_register",
    "address": 23,
    "why": "Delta T"
   },
   {
    "table": "holding_register",
    "address": 27,
    "why": "Cooling power kW"
   },
   {
    "table": "holding_register",
    "address": 33,
    "why": "Heating power kW"
   },
   {
    "table": "holding_register",
    "address": 65,
    "why": "Cooling energy kWh"
   },
   {
    "table": "holding_register",
    "address": 71,
    "why": "Heating energy kWh"
   },
   {
    "table": "holding_register",
    "address": 104,
    "why": "Fault bitmask"
   }
  ],
  "enable": "Modbus is the native interface; set address, baud rate and frame format with Belimo Assistant 2 or the built-in web server.",
  "watchdog": null,
  "quirks": [
   "32-bit values are low word first (CDAB).",
   "Register No. vs Address: subtract 1 for the wire address.",
   "On MID models (22PEM) register 205 picks certified vs lifetime counters; switching it changes what the energy registers show."
  ],
  "setup": [
   "RTU defaults: address 1, 38400 baud, 8-N-2; also 8-N-1, 8-E-1, 8-O-1 and 9600-115200 baud.",
   "Up to 32 nodes without repeater; internal 120 ohm terminator set by tool."
  ],
  "gotchas": [
   "The certified meter register resets when the sensor module is replaced; avoid toggling register 205, as it disturbs data logging."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/belimo/thermal-energy-meter-v4",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
