{
 "manufacturer": "Bender",
 "manufacturer_slug": "bender",
 "model": "COM461MT BMS-to-Modbus/TCP gateway",
 "model_slug": "com461mt",
 "short_model": "COM461MT",
 "aliases": [
  "COM461MT",
  "B95061021"
 ],
 "equipment_type": "Gateway for Bender BMS-bus devices (insulation monitors, RCMs, changeover modules) - sensor/alarm data",
 "applies_to": "COM461MT software D402 V1.0x; the map is the gateway's process image, shown here for BMS device address 1 plus the built-in test record.",
 "summary": "The COM461MT sits on a Bender internal BMS bus (RS-485) and republishes the data of up to 150 BMS devices (ISOMETER, RCMS, EDS, MK800, PRC changeover modules) as Modbus/TCP input registers. Each BMS address gets its own 256-register block: device name, timestamp, alarm flags, then 4 registers per channel (float value, alarm/unit byte pair, text code). This map shows the block for BMS address 1 (channels 1-12), the test record at address 0 and the command interface.",
 "transport": [
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "Addresses are printed in hex and go on the wire as-is: the manual's example request for BMS device 1 puts 0x0100 in the start-address field. Block start = BMS address x 0x100; channel n of that device starts at block + 0x10 + 4 x (n-1). Bender notes that some clients need 1 added (process image then starts at 0x0101)."
 },
 "default_word_order": "ABCD",
 "firmware": "D402 V1.0x",
 "source": {
  "title": "COM461MT Operating Manual - BMS Ethernet gateway for the connection of Bender devices with BMS support to Ethernet (TCP/IP) using the Modbus/TCP protocol",
  "doc_number": "COM461MT_D00011_01_M_XXEN/08.2020",
  "revision_date": "2020-08",
  "url": "https://www.bender.de/fileadmin/content/Products/m/e/COM461MT_D00011_M_XXEN.pdf",
  "pages": "pp. 25-58 (ch. 6 requests, ch. 7 process image, 7.3 reference data, 7.4 channel codes, 7.5 control commands)"
 },
 "notes": [
  "Only BMS device address 1 is listed. Every other device uses the same layout shifted by its address: BMS address N starts at N x 0x100 (e.g. address 3 channel 2 = 0x0314). Channel numbers in each block follow the BMS device's own channel list.",
  "Channels 13-32 continue the 4-register pattern up to 0x008F within each block; channels 33-64 (MK800/TM800 master mode, digital only) are one byte each from 0x90 and are not listed.",
  "Float word order: the manual states big-endian and gives the test value 12.34 at 0x0014 as words 0x4145, 0x70A4 (high word first), so ABCD is documented, not assumed.",
  "Channel word 2 packs two bytes. High byte (AT&T): bits 0-2 alarm type (0 none, 1 prewarning, 2 device error, 4 alarm yellow LED, 5 alarm red LED), bit 6 internal test, bit 7 external test. Low byte (R&U): bits 0-4 unit (1 none, 2 ohm, 3 A, 4 V, 5 %, 6 Hz, 7 baud, 8 F, 9 H, 10 degC, 11 degF, 12 s, 13 min, 14 h, 15 day, 16 month, 30 CODE), bits 6-7 validity (0 true value, 1 true value smaller, 2 larger, 3 invalid).",
  "When the unit is CODE the float holds an internal code, not a measurement; read the description code (word 3) and Bender's text table in ch. 7.4.",
  "Unit ID is not specified in the manual; its example request uses unit identifier 0x01. The TCP port is not stated.",
  "The device's own BMS address on the internal bus is 2 by factory default (range 1-99)."
 ],
 "integration": {
  "summary": "Read input registers (FC4) at BMS address x 0x100: register +0x0E tells you if the device has an alarm or has dropped off the bus, and each channel's float value sits at +0x10 + 4 x (channel-1). First read the test record at 0x0010/0x0014 (230.0 and 12.34) to prove your float word order.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 20,
    "why": "Test value 12.34 - check word order once"
   },
   {
    "table": "input_register",
    "address": 270,
    "why": "Common alarm and device-lost flags"
   },
   {
    "table": "input_register",
    "address": 272,
    "why": "Channel 1 measured value"
   },
   {
    "table": "input_register",
    "address": 274,
    "why": "Channel 1 alarm type and unit"
   },
   {
    "table": "input_register",
    "address": 275,
    "why": "Channel 1 text code"
   },
   {
    "table": "input_register",
    "address": 64516,
    "why": "Status of the last command"
   }
  ],
  "enable": "Set IP address, subnet mask, BMS address and 'Modbus control' (on/off) on the gateway's web page (factory IP 192.168.0.254, mask 255.255.0.0). Commands only work while Modbus control is enabled.",
  "watchdog": null,
  "quirks": [
   "Only FC4 (read input registers) is used for data; up to 125 registers per request. FC16 is used for the command block.",
   "Some Modbus clients need an offset of 1 (start of the process image becomes 0x0101).",
   "Commands: always write all four words 0xFC00-0xFC03 in one FC16 request, then poll 0xFC04 until it reads 2 (ready) or 1 (error).",
   "BMS address 0 is a simulated device holding fixed test values; no real device can use address 0."
  ],
  "setup": [
   "Connect a PC to the COM461MT and browse to its IP to change network settings, BMS address, time zone and NTP server.",
   "Terminate the internal BMS bus (RS-485, 9.6 kbit/s): switch on the COM461MT's terminating switch when it sits at the end of the bus.",
   "Run a BMS bus scan so the gateway learns the device names shown at +0x00 of each block."
  ],
  "gotchas": [
   "A block exists for every BMS address but only holds data for devices actually present; check the device-lost flag before trusting values.",
   "The meaning of each channel depends on the connected Bender device type, not on the gateway."
  ]
 },
 "registers": [
  {
   "table": "input_register",
   "address": 0,
   "documented": "0x0000",
   "name": "Reference: device type text",
   "description": "Test record at virtual BMS address 0; reads the text TEST.",
   "data_type": "STRING",
   "length": 10,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 14,
   "documented": "0x000E",
   "name": "Reference: common alarm / device lost",
   "description": "Test record; common alarm bit is set.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "8": "Common alarm (LSB of high byte)",
    "0": "Device lost (LSB of low byte)"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 16,
   "documented": "0x0010",
   "name": "Reference: channel 1 value",
   "description": "Test value 230.0 (undervoltage). Use it to check your float word order.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 20,
   "documented": "0x0014",
   "name": "Reference: channel 2 value",
   "description": "Test value 12.34 (overcurrent); raw words 0x4145 0x70A4.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 256,
   "documented": "0x0100",
   "name": "Device 1: device name",
   "description": "Device type text learned by the gateway's BMS bus scan.",
   "data_type": "STRING",
   "length": 10,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 266,
   "documented": "0x010A",
   "name": "Device 1: timestamp year / month",
   "description": "High byte = year (YY), low byte = month.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 267,
   "documented": "0x010B",
   "name": "Device 1: timestamp day / hour",
   "description": "High byte = day, low byte = hour.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 268,
   "documented": "0x010C",
   "name": "Device 1: timestamp minute / second",
   "description": "High byte = minute, low byte = second.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 270,
   "documented": "0x010E",
   "name": "Device 1: common alarm / device lost",
   "description": "Alarm summary and communication-loss flag for this BMS device.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "8": "Common alarm (LSB of high byte)",
    "0": "Device lost / no communication (LSB of low byte)"
   },
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 272,
   "documented": "0x0110",
   "name": "Device 1: channel 1 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 274,
   "documented": "0x0112",
   "name": "Device 1: channel 1 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 275,
   "documented": "0x0113",
   "name": "Device 1: channel 1 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 276,
   "documented": "0x0114",
   "name": "Device 1: channel 2 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 278,
   "documented": "0x0116",
   "name": "Device 1: channel 2 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 279,
   "documented": "0x0117",
   "name": "Device 1: channel 2 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 280,
   "documented": "0x0118",
   "name": "Device 1: channel 3 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 282,
   "documented": "0x011A",
   "name": "Device 1: channel 3 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 283,
   "documented": "0x011B",
   "name": "Device 1: channel 3 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 284,
   "documented": "0x011C",
   "name": "Device 1: channel 4 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 286,
   "documented": "0x011E",
   "name": "Device 1: channel 4 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 287,
   "documented": "0x011F",
   "name": "Device 1: channel 4 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 288,
   "documented": "0x0120",
   "name": "Device 1: channel 5 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 290,
   "documented": "0x0122",
   "name": "Device 1: channel 5 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 291,
   "documented": "0x0123",
   "name": "Device 1: channel 5 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 292,
   "documented": "0x0124",
   "name": "Device 1: channel 6 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 294,
   "documented": "0x0126",
   "name": "Device 1: channel 6 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 295,
   "documented": "0x0127",
   "name": "Device 1: channel 6 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 296,
   "documented": "0x0128",
   "name": "Device 1: channel 7 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 298,
   "documented": "0x012A",
   "name": "Device 1: channel 7 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 299,
   "documented": "0x012B",
   "name": "Device 1: channel 7 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 300,
   "documented": "0x012C",
   "name": "Device 1: channel 8 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 302,
   "documented": "0x012E",
   "name": "Device 1: channel 8 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 303,
   "documented": "0x012F",
   "name": "Device 1: channel 8 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 304,
   "documented": "0x0130",
   "name": "Device 1: channel 9 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 306,
   "documented": "0x0132",
   "name": "Device 1: channel 9 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 307,
   "documented": "0x0133",
   "name": "Device 1: channel 9 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 308,
   "documented": "0x0134",
   "name": "Device 1: channel 10 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 310,
   "documented": "0x0136",
   "name": "Device 1: channel 10 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 311,
   "documented": "0x0137",
   "name": "Device 1: channel 10 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 312,
   "documented": "0x0138",
   "name": "Device 1: channel 11 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 314,
   "documented": "0x013A",
   "name": "Device 1: channel 11 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 315,
   "documented": "0x013B",
   "name": "Device 1: channel 11 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 316,
   "documented": "0x013C",
   "name": "Device 1: channel 12 value",
   "description": "IEEE 754 float; unit given by the R&U byte of the next-but-one word.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 318,
   "documented": "0x013E",
   "name": "Device 1: channel 12 AT&T / R&U",
   "description": "High byte = alarm/test type, low byte = range and unit code.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 319,
   "documented": "0x013F",
   "name": "Device 1: channel 12 description code",
   "description": "Bender text code for the channel, e.g. 71 = insulation fault, 76 = voltage.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 64516,
   "documented": "0xFC04",
   "name": "Command status",
   "description": "Result of the last command, read with FC4.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "R",
   "values": {
    "0": "Busy",
    "1": "Error",
    "2": "Ready (done)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64512,
   "documented": "0xFC00",
   "name": "Command: external BMS bus address",
   "description": "Enter 1 when there is no external BMS bus.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64513,
   "documented": "0xFC01",
   "name": "Command: internal BMS bus address",
   "description": "Target device 1-150, or 0 for broadcast commands.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64514,
   "documented": "0xFC02",
   "name": "Command: BMS channel",
   "description": "Channel 1-12 for relay commands, otherwise 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64515,
   "documented": "0xFC03",
   "name": "Command: command code",
   "description": "Writing all four words with FC16 sends the command.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "scale_factor_ref": null,
   "units": "",
   "access": "W",
   "values": {
    "1": "Test ISOMETER",
    "2": "Test changeover device PRC",
    "3": "Start automatic changeover test 1->2, end after T(test)",
    "4": "Start test generator without changeover",
    "5": "Switch over to line 1",
    "6": "Switch over to line 2",
    "7": "Reset alarm (broadcast)",
    "8": "Reset alarm EDS (broadcast)",
    "9": "Buzzer off for alarm address",
    "10": "Switch on relay/switch",
    "11": "Switch off relay/switch"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "page": "https://easymodbus.com/modbus-register-maps/bender/com461mt",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
