<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Bosch Control Air 5600 WtA Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Bosch Control Air 5600 WtA Modbus register map: 86 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Bosch Control Air 5600 WtA Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Bosch Control Air 5600 WtA Modbus register map: 86 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Bosch Control Air 5600 WtA Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Bosch Control Air 5600 WtA Modbus register map: 86 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air",
   "url": "https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air",
   "name": "Bosch Control Air 5600 WtA Modbus Register Map | Easy Modbus",
   "description": "Bosch Control Air 5600 WtA Modbus register map: 86 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air#dataset",
   "name": "Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus register map",
   "description": "The Bosch Control Air 5600 is a BACnet-native DDC controller for water-to-air heat pumps whose EIA-485 port can also run Modbus RTU or N2. The integration points list gives each point a BACnet object and a Modbus register. This map holds the binary commands, alarm and status bits and the mode registers; the floating-point temperatures and setpoints are left out. Bosch Control Air 5600 WtA Modbus register map: 86 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air",
   "keywords": [
    "Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus register map",
    "Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus registers",
    "Bosch Modbus map",
    "Control Air 5600 Modbus register map",
    "IPL WAZ Modbus register map",
    "IPL_WAZ_1_03 Modbus register map",
    "Bosch water-to-air DDC controller Modbus register map",
    "BTC 761601101 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "IPL_WAZ_1_03 (Control Air 5600 integration points list, water-to-air; the sheet prints no title)",
    "url": "https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03_10-25.pdf",
    "author": {
     "@type": "Organization",
     "name": "Bosch"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)",
    "description": "Heat pump (water-to-air heat pump controller)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 86 registers: 12 coils, 70 discrete inputs, 2 input registers, 2 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed Modicon style: coils 00001 up, discrete inputs 10001 up, input registers 30001 up, holding registers 40001 up. Subtract the base (and 1) for the wire address, e.g. discrete input 10013 = wire 12."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with CO 0 Occupancy Command (BAS) (BAS occupancy command); DI 1 Alarm Status (Unit in alarm); DI 7 Comp Stage1 Output Cmd (Compressor stage 1 output); DI 34 UPM Safety - High Pressure Alarm (UPM high-pressure alarm); IR 59 Zone Mode Status (Zone mode status); HR 123 Set Zone Mode (Set zone mode); CO 5 BAS Loop Enable/Disable (BAS loop enable (heat/cool allowed))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Communications jumper in the top (EIA-485) position; BAS Port Settings DIP switches SW3/SW4 select Modbus and SW1/SW2 the baud (9.6, 19.2, 38.4 or 76.8 kbps). The Applications Manual gives the switch table."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is IPL_WAZ_1_03 (Control Air 5600 integration points list, water-to-air; the sheet prints no title) (IPL_WAZ_1_03 (2025-06-05)), revision 2025-06, published free by Bosch at https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03_10-25.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Bosch",
     "item": "https://easymodbus.com/modbus-register-maps/bosch/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)",
     "item": "https://easymodbus.com/modbus-register-maps/bosch/control-air-5600-water-to-air"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/bosch/">Bosch</a></li><li aria-current="page">Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)</li></ol>
<p class="eyebrow">Heat pump (water-to-air heat pump controller) &middot; Modbus register map</p><h1><span class="mfr">Bosch</span> Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Bosch Control Air 5600 is a BACnet-native DDC controller for water-to-air heat pumps whose EIA-485 port can also run Modbus RTU or N2. The integration points list gives each point a BACnet object and a Modbus register. This map holds the binary commands, alarm and status bits and the mode registers; the floating-point temperatures and setpoints are left out.</p>
<p>This page lists <strong>86 Modbus registers</strong> for the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Bosch&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/bosch/">Bosch</a></dd></div><div><dt>Model</dt><dd>Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump (water-to-air heat pump controller)</a></dd></div><div><dt>Registers</dt><dd>86 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Firmware</dt><dd>Water-to-air standard software, IPL version 1.03</dd></div><div><dt>Also known as</dt><dd>Control Air 5600, IPL WAZ, IPL_WAZ_1_03, Bosch water-to-air DDC controller, BTC 761601101</dd></div><div><dt>Source document</dt><dd><a href="https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03_10-25.pdf" rel="nofollow noopener" target="_blank">IPL_WAZ_1_03 (Control Air 5600 integration points list, water-to-air; the sheet prints no title) &middot; IPL_WAZ_1_03 (2025-06-05) &middot; rev. 2025-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/bosch/control-air-5600-water-to-air.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/bosch/control-air-5600-water-to-air.json">JSON</a>
  <a class="btn" href="https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03_10-25.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the BAS port to Modbus and EIA-485, address the controller with the rotary dials, then poll discrete input 10002 (unit in alarm) and the UPM alarm bits, read the mode registers (30059/30060) and command occupancy with coil 00001.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Occupancy Command (BAS)</td><td class="f">BIT</td><td>BAS occupancy command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-di-1">DI 1</a></td><td class="n">Alarm Status</td><td class="f">BIT</td><td>Unit in alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-7">DI 7</a></td><td class="n">Comp Stage1 Output Cmd</td><td class="f">BIT</td><td>Compressor stage 1 output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-34">DI 34</a></td><td class="n">UPM Safety - High Pressure Alarm</td><td class="f">BIT</td><td>UPM high-pressure alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-59">IR 59</a></td><td class="n">Zone Mode Status</td><td class="f">INT16</td><td>Zone mode status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-123">HR 123</a></td><td class="n">Set Zone Mode</td><td class="f">INT16</td><td>Set zone mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-5">CO 5</a></td><td class="n">BAS Loop Enable/Disable</td><td class="f">BIT</td><td>BAS loop enable (heat/cool allowed)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Communications jumper in the top (EIA-485) position; BAS Port Settings DIP switches SW3/SW4 select Modbus and SW1/SW2 the baud (9.6, 19.2, 38.4 or 76.8 kbps). The Applications Manual gives the switch table.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>All analog values are floats with an unstated word order, so only the binary and signed points are listed here.</li><li>Runtime and UPM reset coils are momentary: write 1, then 0.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Rotary dials (tens/ones) set the address up to 99; the controller only reads them at power-up.</li><li>Parity, stop bits and default address are not stated in the documents.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Occupancy command (coil 00001) defaults to unoccupied, which keeps the unit off until the BAS sets it.</li><li>Coil 00006 (BAS loop enable) must be 1 for heating/cooling.</li></ul>
</section>
<h2 id="registers">Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>12</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>70</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>2</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>2</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">86 of 86 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Occupancy Command (BAS)</td><td class="d">BV:1</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Unoccupied; 1 = Occupied (Enables Unit Operation)</td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 00002</small></td><td class="n">Compressor 1 Runtime Reset</td><td class="d">BV:13; momentary: write 1 then 0</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Reset Off; 1 = Reset On</td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">Compressor 2 Runtime Reset</td><td class="d">BV:14; momentary: write 1 then 0</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Reset Off; 1 = Reset On</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">Fan Response for Comp Lockout</td><td class="d">BV:7</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Do not lock fan upon compressor lockout; 1 = Lock fan upon compressor lockout</td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 00006</small></td><td class="n">BAS Loop Enable/Disable</td><td class="d">BV:23</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable Heat/Cool; 1 = Allow Heat/Cool Operation</td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 00007</small></td><td class="n">Reset Fan Runtime</td><td class="d">BV:19; momentary: write 1 then 0</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Reset Off; 1 = Reset On</td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc 00009</small></td><td class="n">UPM Reset</td><td class="d">BV:25; momentary: write 1 then 0</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Reset Off; 1 = Reset On</td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc 00010</small></td><td class="n">Sensor Override Enable/Disable</td><td class="d">BV:95</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = ZS Sensor Override NOT Allowed; 1 = ZS Sensor Override Allowed</td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10<small>doc 00011</small></td><td class="n">Enable/Disable Fan Status Switch in IEM</td><td class="d">BV:67</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = FSS on IEM disabled</td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11<small>doc 00012</small></td><td class="n">Enable/Disable Valve Switch in IEM</td><td class="d">BV:69</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = VES on IEM disabled</td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12<small>doc 00013</small></td><td class="n">BAS Smoke Input / Emergency Shutdown</td><td class="d">BV:75</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal</td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13<small>doc 00014</small></td><td class="n">Smoke Alarm Enable/Disable</td><td class="d">BV:71</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = SDS on IEM disabled; 1 = SDS on IEM Enabled</td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Duplicate Input 1&amp;2 Alarm</td><td class="d">BV:2</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm (Check input configuration for conflicts)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Alarm Status</td><td class="d">BV:24</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = System Normal; 1 = System in Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Aux Heat Output Cmd</td><td class="d">BV:20</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Aux Heat Off; 1 = Aux Heat On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">UPM Safety - Brownout Alarm</td><td class="d">BV:10</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Brownout Alarm (UPM-I code = 5; UPM-II code = 7)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Circulation Pump Output Command</td><td class="d">BV:3</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump Running; 1 = Pump Off</td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Compressor 1 Runtime</td><td class="d">BV:35; the source prints the fan-mode text in this row, so states are not given</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">Compressor 2 Runtime</td><td class="d">BV:36</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Timer Has Expired</td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Comp Stage1 Output Cmd</td><td class="d">BV:11</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Compressor 1 Off; 1 = Compressor 1 On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">Comp Stage2 Output Cmd</td><td class="d">BV:12</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Compressor 2 Off; 1 = Compressor 2 On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">UPM Safety - High Condensate Alarm</td><td class="d">BV:9</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Condensate Overflow Alarm(UPM-I code = 4; UPM-II code = 6)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 10011</small></td><td class="n">Fan Output Cmd</td><td class="d">BV:17</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Fan Output Off; 1 = Fan Output On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 10012</small></td><td class="n">Secondary Condensate Pump Alarm</td><td class="d">BV:50</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 10013</small></td><td class="n">Night Setback (NSB) Status</td><td class="d">BV:22</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Night Setback disabled; 1 = Night Setback enabled</td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc 10014</small></td><td class="n">Occupancy Status</td><td class="d">BV:21</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unoccupied; 1 = Occupied</td></tr>
<tr data-row data-type="discrete_input" id="r-di-14"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">14<small>doc 10015</small></td><td class="n">Economizer Cooling Command</td><td class="d">BV:92</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = On; 1 = Off</td></tr>
<tr data-row data-type="discrete_input" id="r-di-15"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">15<small>doc 10016</small></td><td class="n">High Cooling Supply Air Temperature in DAC</td><td class="d">BV:86</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-16"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">16<small>doc 10017</small></td><td class="n">Condenser Water Valve Output</td><td class="d">BV:79</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="discrete_input" id="r-di-17"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">17<small>doc 10018</small></td><td class="n">Discharge Air Temperature Sensor</td><td class="d">BV:31</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Sensor Normal; 1 = Sensor Failure Alarm (Check Sensor Hardware Configuration)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-18"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">18<small>doc 10019</small></td><td class="n">Damper End Switch</td><td class="d">BV:93</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Damper Closed; 1 = Damper Open</td></tr>
<tr data-row data-type="discrete_input" id="r-di-19"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">19<small>doc 10020</small></td><td class="n">Damper Command</td><td class="d">BV:49</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="discrete_input" id="r-di-20"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">20<small>doc 10021</small></td><td class="n">High Discharge Air Temperature</td><td class="d">BV:29</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-21"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">21<small>doc 10022</small></td><td class="n">Discharge Air Temperature Alarm</td><td class="d">BV:30</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Low DAT Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-22"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">22<small>doc 10023</small></td><td class="n">Digital Override Lock Alarm</td><td class="d">BV:37</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Digital Override Enabled Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-23"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">23<small>doc 10024</small></td><td class="n">Differential Pressure Switch (DPS) Alarm</td><td class="d">BV:77</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-24"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">24<small>doc 10025</small></td><td class="n">Hot Gas ReHeat Valve Status</td><td class="d">BV:44</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Valve Off; 1 = Valve On</td></tr>
<tr data-row data-type="discrete_input" id="r-di-25"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">25<small>doc 10026</small></td><td class="n">Entering Water Temperature Sensor Alarm</td><td class="d">BV:80</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Sensor Failure Alarm (Check Hardware)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-26"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">26<small>doc 10027</small></td><td class="n">Fan Hand Mode Alarm</td><td class="d">BV:83; fan running but not commanded by the controller</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-27"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">27<small>doc 10028</small></td><td class="n">Fan Running Status</td><td class="d">BV:66</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On - Fan Running</td></tr>
<tr data-row data-type="discrete_input" id="r-di-28"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">28<small>doc 10029</small></td><td class="n">Filter Service Alarm</td><td class="d">BV:40</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Service Filter Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-29"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">29<small>doc 10030</small></td><td class="n">UPM Safety - Condenser Coil Freeze Alarm</td><td class="d">BV:8</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Condenser Freeze Alarm(UPM-I code = 3; UPM-II codes = 5,9)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-30"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">30<small>doc 10031</small></td><td class="n">UPM Safety - Evaporator Coil Freeze Alarm</td><td class="d">BV:90</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Evaporator Freeze Alarm (UPM-I code = 6; UPM-II codes = 8,10</td></tr>
<tr data-row data-type="discrete_input" id="r-di-31"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">31<small>doc 10032</small></td><td class="n">Air Economizer Status</td><td class="d">BV:6</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-33"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">33<small>doc 10034</small></td><td class="n">Boilerless Status</td><td class="d">BV:91</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On (Electric Heating)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-34"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">34<small>doc 10035</small></td><td class="n">UPM Safety - High Pressure Alarm</td><td class="d">BV:5</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = High Pressure Alarm (UPM-I code = 1; UPM-II codes = 1,3)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-36"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">36<small>doc 10037</small></td><td class="n">Low Heating Supply Air Temperature in DAC</td><td class="d">BV:149</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-37"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">37<small>doc 10038</small></td><td class="n">Inputs Override Status</td><td class="d">BV:38</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Software Lock Enabled</td></tr>
<tr data-row data-type="discrete_input" id="r-di-38"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">38<small>doc 10039</small></td><td class="n">UPM Safety - Low Pressure Alarm</td><td class="d">BV:4</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Low Pressure Alarm (UPM-I code = 2; UPM-II codes = 2,4)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-40"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">40<small>doc 10041</small></td><td class="n">High Leaving Water Temperature</td><td class="d">BV:32</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-41"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">41<small>doc 10042</small></td><td class="n">Low Leaving Water Temperature</td><td class="d">BV:33</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-42"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">42<small>doc 10043</small></td><td class="n">Leaving Water Temperature Sensor Failure</td><td class="d">BV:34</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Sensor Failure (Check Sensor Hardware</td></tr>
<tr data-row data-type="discrete_input" id="r-di-43"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">43<small>doc 10044</small></td><td class="n">Low Mixed Air Temperature</td><td class="d">BV:89</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-44"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">44<small>doc 10045</small></td><td class="n">Mix Air Temperature Sensor Failure</td><td class="d">BV:88</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Sensor Failure (Check Sensor Hardware</td></tr>
<tr data-row data-type="discrete_input" id="r-di-45"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">45<small>doc 10046</small></td><td class="n">Outside Air Temperature Sensor Failure</td><td class="d">BV:87</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Sensor Failure (Check Sensor Hardware</td></tr>
<tr data-row data-type="discrete_input" id="r-di-46"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">46<small>doc 10047</small></td><td class="n">Circulation Pump Switch Failure Alarm</td><td class="d">BV:56</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-47"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">47<small>doc 10048</small></td><td class="n">Pump Switch Status</td><td class="d">BV:57</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Pump Switch Detected</td></tr>
<tr data-row data-type="discrete_input" id="r-di-48"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">48<small>doc 10049</small></td><td class="n">Circulation Pump Switch In Hand Alarm</td><td class="d">BV:58; pump running but not commanded by the controller</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-49"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">49<small>doc 10050</small></td><td class="n">Reversing Valve Output Status</td><td class="d">BV:15</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Reversing Valve De-energized; 1 = Reversing Valve Energized</td></tr>
<tr data-row data-type="discrete_input" id="r-di-50"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">50<small>doc 10051</small></td><td class="n">Static Air Pressure Sensor Hardware Alarm</td><td class="d">BV:65</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Sensor Failure (Check Static Pressure Hardware Configuration</td></tr>
<tr data-row data-type="discrete_input" id="r-di-51"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">51<small>doc 10052</small></td><td class="n">Supply Air Fan Switch Failure</td><td class="d">BV:82</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm (Check Fan Hardware)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-52"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">52<small>doc 10053</small></td><td class="n">High Static Pressure Alarm</td><td class="d">BV:64</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = High Static Pressure</td></tr>
<tr data-row data-type="discrete_input" id="r-di-53"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">53<small>doc 10054</small></td><td class="n">Smoke Event Alarm Notification</td><td class="d">BV:81</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Alarm</td></tr>
<tr data-row data-type="discrete_input" id="r-di-54"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">54<small>doc 10055</small></td><td class="n">Smoke Event Status</td><td class="d">BV:70</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Smoke Detector Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-55"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">55<small>doc 10056</small></td><td class="n">CO2 Hardware Failure Alarm</td><td class="d">BV:51</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Sensor Failure (Check CO2 Hardware Configuration)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-56"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">56<small>doc 10057</small></td><td class="n">High CO2 Alarm</td><td class="d">BV:48</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = High CO2 Level</td></tr>
<tr data-row data-type="discrete_input" id="r-di-57"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">57<small>doc 10058</small></td><td class="n">ZS Zone Sensor Hardware Failure Alarm</td><td class="d">BV:28</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Sensor Failure (Check: ZS Sensor Hardware)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-58"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">58<small>doc 10059</small></td><td class="n">Remote Temperature Sensor Hardware Failure Alarm</td><td class="d">BV:43</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Sensor Failure (Check Remote Sensor Hardware)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-59"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">59<small>doc 10060</small></td><td class="n">High Remote Temperature Alarm</td><td class="d">BV:41</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = High Zone Temperature</td></tr>
<tr data-row data-type="discrete_input" id="r-di-60"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">60<small>doc 10061</small></td><td class="n">Low Remote Temperature Alarm</td><td class="d">BV:42</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Low Zone Temperature</td></tr>
<tr data-row data-type="discrete_input" id="r-di-61"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">61<small>doc 10062</small></td><td class="n">High ZS Zone Sensor Temperature Alarm</td><td class="d">BV:26</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = High Zone Temperature</td></tr>
<tr data-row data-type="discrete_input" id="r-di-62"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">62<small>doc 10063</small></td><td class="n">Low ZS Zone Sensor Temperature Alarm</td><td class="d">BV:27</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Low Zone Temperature</td></tr>
<tr data-row data-type="discrete_input" id="r-di-63"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">63<small>doc 10064</small></td><td class="n">UPM Input Alarm</td><td class="d">BV:39</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = UPM Connected; 1 = UPM Connection Failure(Check Alarm Hardware Configuration)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-64"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">64<small>doc 10065</small></td><td class="n">Valve End Switch Status</td><td class="d">BV:68</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Valve End Switch Detected</td></tr>
<tr data-row data-type="discrete_input" id="r-di-65"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">65<small>doc 10066</small></td><td class="n">Valve Switch Hand</td><td class="d">BV:150; valve engaged but not commanded by the controller</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-66"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">66<small>doc 10067</small></td><td class="n">Valve End Switch Alarm</td><td class="d">BV:151</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Active</td></tr>
<tr data-row data-type="discrete_input" id="r-di-67"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">67<small>doc 10068</small></td><td class="n">High Humidity Alarm</td><td class="d">BV:45</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = High Humidity</td></tr>
<tr data-row data-type="discrete_input" id="r-di-68"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">68<small>doc 10069</small></td><td class="n">Low Humidity Alarm</td><td class="d">BV:46</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Low Humidity</td></tr>
<tr data-row data-type="discrete_input" id="r-di-69"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">69<small>doc 10070</small></td><td class="n">Humidity Sensor Hardware Failure Alarm</td><td class="d">BV:47</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Sensor Failure (Check RH Sensor Hardware Configuration)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-71"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">71<small>doc 10072</small></td><td class="n">Override Status</td><td class="d">BV:94</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = ZS Sensor in Override Mode</td></tr>
<tr data-row data-type="discrete_input" id="r-di-103"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">103<small>doc 10104</small></td><td class="n">UPM Safety - A2L Alarm</td><td class="d">BV:104</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = A2L Alarm (UPM-I code = 7; UPM-II codes = 11)</td></tr>
<tr data-row data-type="discrete_input" id="r-di-105"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">105<small>doc 10106</small></td><td class="n">UPM Safety - Communication Alarm</td><td class="d">BV:106</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal; 1 = Communication Alarm (UPM-II codes = 12)</td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 30059</small></td><td class="n">Fan Mode Status</td><td class="d">MSV:1</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto (Cycel with Compressor); 4 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc 30060</small></td><td class="n">Zone Mode Status</td><td class="d">MSV:4</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto; 2 = Heat; 3 = Cool; 5 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc 40123</small></td><td class="n">Set Fan Mode</td><td class="d">MSV:2</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto (Cycel with Compressor); 4 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 40124</small></td><td class="n">Set Zone Mode</td><td class="d">MSV:3</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auto; 2 = Heat; 3 = Cool; 5 = Off</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Left out: every point typed &#x27;Holding Register (Float)&#x27; or &#x27;Input Register (Float)&#x27; (setpoints, temperatures, configuration values, demand percentages). They are IEEE floats over two registers, and neither the points list nor the Control Air 5600 Applications Manual states the word order.</li><li>Also left out: row 39 &#x27;Cooling Demand Percentage&#x27; (type cell cut to &#x27;Holding&#x27;, probably float) and rows 18-19 (Equipment Touch selections with no register).</li><li>The &#x27;Signed&#x27; multi-state registers are treated as one 16-bit signed register each.</li><li>Row 91 (Compressor 1 Runtime, discrete input 10006) carries the fan-mode text in the source; its states are not given here. Compressor 2 runtime (10007) is 1 = run-time timer expired.</li><li>Some state texts are printed the opposite way to their neighbours (10015 economizer cooling 0 = On, 10005 circulation pump 0 = running); they are copied as printed.</li><li>The same register list appears as section 13 of the Control Air 5600 Applications Manual BTC 761601101 C (01.2026), which also covers the DIP switches and rotary address: https://www.bosch-homecomfort.com/us/media/country_pool/documents/application-manual/controls/control_air_5600_applications_manual_01.2026.pdf</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)</h2><div class="faq"><details open><summary>What Modbus registers does the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) have?</summary><p>This map lists 86 registers: 12 coils, 70 discrete inputs, 2 input registers, 2 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed Modicon style: coils 00001 up, discrete inputs 10001 up, input registers 30001 up, holding registers 40001 up. Subtract the base (and 1) for the wire address, e.g. discrete input 10013 = wire 12.</p></details><details><summary>What are the minimum Modbus registers to integrate the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)?</summary><p>Start with CO 0 Occupancy Command (BAS) (BAS occupancy command); DI 1 Alarm Status (Unit in alarm); DI 7 Comp Stage1 Output Cmd (Compressor stage 1 output); DI 34 UPM Safety - High Pressure Alarm (UPM high-pressure alarm); IR 59 Zone Mode Status (Zone mode status); HR 123 Set Zone Mode (Set zone mode); CO 5 BAS Loop Enable/Disable (BAS loop enable (heat/cool allowed)).</p></details><details><summary>How do I enable Modbus control of the Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)?</summary><p>Communications jumper in the top (EIA-485) position; BAS Port Settings DIP switches SW3/SW4 select Modbus and SW1/SW2 the baud (9.6, 19.2, 38.4 or 76.8 kbps). The Applications Manual gives the switch table.</p></details><details><summary>Where is the official Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software) Modbus documentation?</summary><p>The source is IPL_WAZ_1_03 (Control Air 5600 integration points list, water-to-air; the sheet prints no title) (IPL_WAZ_1_03 (2025-06-05)), revision 2025-06, published free by Bosch at https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03_10-25.pdf.</p></details></div>
<h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eubank/eah-heat-pump-hah-control-board" data-row><span class="k">Heat pump (packaged wall-mount)</span><h3>Eubank EAH heat pump and HAH gas-heat AC control board (Modbus RTU)</h3><p>Eubank EAH1020H-1060H / EAH2024H-2042H wall-mount heat pumps (I&amp;O manual rev. 6); the HAH1024-1060 A/C with gas heat manual (rev. 5) prints the same table.</p><div class="meta">69 registers &middot; 32 writable &middot; RTU</div><span class="sr-only"> Also known as: EAH1020H, EAH1024H, EAH1030H, EAH1036H, EAH1042H, EAH1048H, EAH1060H, EAH2024H, EAH2042H, HAH1024A, HAH1030A, HAH1036A, HAH1042A, HAH1048A, HAH1060A, Eubank EAH heat pump, Eubank HAH</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/mp-204-ciu-200-500" data-row><span class="k">Pump motor protection relay</span><h3>Grundfos MP 204 motor protector with CIU 200 / CIU 500 (Modbus)</h3><p>Grundfos MP 204 electronic motor protector connected over GENIbus to a CIU 200 (Modbus RTU), CIU 250 (GSM/GPRS) or CIU 500 (Modbus TCP) box; functional profile 98393513 (2014-11).</p><div class="meta">74 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MP 204, CIU 200 Modbus RTU, CIU 250 GSM/GPRS, CIU 500 Modbus TCP, 98393513</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/skro-reverse-osmosis-unit" data-row><span class="k">Pump / water treatment unit (reverse osmosis for humidifiers)</span><h3>Neptronic SKRO reverse osmosis water treatment unit (Modbus communication module)</h3><p>Neptronic SKRO reverse osmosis water treatment units with the Modbus communication module, guide SKRO-Modbus Guide-250913 (V1.0).</p><div class="meta">50 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: SKRO, SKRO Water Treatment Unit, Neptronic SKRO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/realtime-controls/rtd-w" data-row><span class="k">Heat pump / chiller Modbus interface</span><h3>Realtime Control Systems RTD-W Modbus interface for Daikin Altherma HT hydrobox and small inverter chillers</h3><p>RTD-W on the P1/P2 bus with a BRC21 controller as main: Daikin Altherma HT hydroboxes, small inverter chillers EWA/YQ16..64 and the heating-only VRV hydrobox; up to 16 units as one group. Instructions 20670-1.07.12.</p><div class="meta">37 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: RTD-W, Daikin RTD-W</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/para-maxo-modbus" data-row><span class="k">Pump (high-efficiency circulator)</span><h3>Wilo Para MAXO (built-in Modbus RTU)</h3><p>Wilo-Para MAXO OEM circulators with the built-in Modbus RTU interface (module versions 1.00-99.99).</p><div class="meta">28 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: Para MAXO, Wilo-Para MAXO, Para MAXO Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/acond/acond-heat-pump-modbus-tcp" data-row><span class="k">Heat pump</span><h3>Acond Acond heat pumps (Modbus TCP interface v2.35)</h3><p>Acond air-to-water and brine heat pumps with the ModbusTCP function activated, interface description version 2.35 dated 01.12.2022.</p><div class="meta">38 registers &middot; 14 writable &middot; TCP</div><span class="sr-only"> Also known as: Acond PRO series, Acond ModbusTCP v2.35</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03_10-25.pdf" rel="nofollow noopener" target="_blank">IPL_WAZ_1_03 (Control Air 5600 integration points list, water-to-air; the sheet prints no title) &middot; IPL_WAZ_1_03 (2025-06-05) &middot; rev. 2025-06</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
