<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Brainboxes ED-588 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Brainboxes ED-588 Modbus register map: 59 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/brainboxes/ed-588">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Brainboxes ED-588 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Brainboxes ED-588 Modbus register map: 59 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/brainboxes/ed-588">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Brainboxes ED-588 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Brainboxes ED-588 Modbus register map: 59 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/brainboxes/ed-588",
   "url": "https://easymodbus.com/modbus-register-maps/brainboxes/ed-588",
   "name": "Brainboxes ED-588 Modbus Register List & Map | Easy Modbus",
   "description": "Brainboxes ED-588 Modbus register map: 59 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/brainboxes/ed-588#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/brainboxes/ed-588#dataset",
   "name": "Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) Modbus register map",
   "description": "The ED-588 is a Brainboxes Ethernet I/O module with 8 digital inputs with pulse counters and 8 digital outputs. It ships speaking the Brainboxes ASCII protocol; once its web page is switched to Modbus TCP, the I/O is exposed as coils, discrete inputs and registers. This map lists every object in the manufacturer's product table. Brainboxes ED-588 Modbus register map: 59 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/brainboxes/ed-588",
   "keywords": [
    "Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) Modbus register map",
    "Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) Modbus registers",
    "Brainboxes Modbus map",
    "ED-588 Modbus register map",
    "ED588 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Using Modbus TCP with Brainboxes products",
    "url": "https://www.brainboxes.com/files/catalog/product/ED/ED-516/documents/Brainboxes%20Modbus%20TCP%20Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Brainboxes"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Brainboxes ED-588 Ethernet digital I/O (Modbus TCP)",
    "description": "Sensor / remote I/O module"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/brainboxes/ed-588.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/brainboxes/ed-588.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 59 registers: 24 coils, 16 discrete inputs, 10 input registers, 9 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints logical (on-the-wire) addresses in hex next to 984-style numbers. Use the hex value directly: input register 0x0020 is requested at address 32 and corresponds to 30033."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 32 Digital inputs (packed) (All digital input states in one read); DI 0 Digital input 0 (First digital input); IR 0 DI 0 counter (First input's pulse counter); CO 512 Clear DI 0 counter (Clear the first counter); HR 32 Digital outputs (packed) (Read or write all outputs at once); CO 0 Digital output 0 (Switch the first output); IR 1024 Output overload flags (packed) (Output overload flags)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Open the module's web page (http://<ip>/#/protocol) and change Current Protocol from ASCII to Modbus TCP. The factory IP is 192.168.127.254 unless DHCP assigned one."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Using Modbus TCP with Brainboxes products, published free by Brainboxes at https://www.brainboxes.com/files/catalog/product/ED/ED-516/documents/Brainboxes%20Modbus%20TCP%20Manual.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Brainboxes",
     "item": "https://easymodbus.com/modbus-register-maps/brainboxes/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ED-588 Ethernet digital I/O (Modbus TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/brainboxes/ed-588"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/brainboxes/">Brainboxes</a></li><li aria-current="page">ED-588 Ethernet digital I/O (Modbus TCP)</li></ol>
<p class="eyebrow">Sensor / remote I/O module &middot; Modbus register map</p><h1><span class="mfr">Brainboxes</span> ED-588 Ethernet digital I/O (Modbus TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ED-588 is a Brainboxes Ethernet I/O module with 8 digital inputs with pulse counters and 8 digital outputs. It ships speaking the Brainboxes ASCII protocol; once its web page is switched to Modbus TCP, the I/O is exposed as coils, discrete inputs and registers. This map lists every object in the manufacturer&#x27;s product table.</p>
<p>This page lists <strong>59 Modbus registers</strong> for the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) &mdash; 17 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Brainboxes&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/brainboxes/">Brainboxes</a></dd></div><div><dt>Model</dt><dd>ED-588 Ethernet digital I/O (Modbus TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/remote-io/">Sensor / remote I/O module</a></dd></div><div><dt>Registers</dt><dd>59 (17 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>ED-588, ED588</dd></div><div><dt>Source document</dt><dd><a href="https://www.brainboxes.com/files/catalog/product/ED/ED-516/documents/Brainboxes%20Modbus%20TCP%20Manual.pdf" rel="nofollow noopener" target="_blank">Using Modbus TCP with Brainboxes products</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/brainboxes/ed-588.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/brainboxes/ed-588.json">JSON</a>
  <a class="btn" href="https://www.brainboxes.com/files/catalog/product/ED/ED-516/documents/Brainboxes%20Modbus%20TCP%20Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Brainboxes ED-588 Ethernet digital I/O (Modbus TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Switch the module to Modbus TCP on its web page, then read the packed input or output register for a whole-module snapshot, or use the per-channel coils and discrete inputs. All values are single 16-bit registers or bits, so there is no word-order question.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-32">IR 32</a></td><td class="n">Digital inputs (packed)</td><td class="f">UINT16</td><td>All digital input states in one read</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-di-0">DI 0</a></td><td class="n">Digital input 0</td><td class="f">BIT</td><td>First digital input</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">DI 0 counter</td><td class="f">UINT16</td><td>First input&#x27;s pulse counter</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-512">CO 512</a></td><td class="n">Clear DI 0 counter</td><td class="f">BIT</td><td>Clear the first counter</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-32">HR 32</a></td><td class="n">Digital outputs (packed)</td><td class="f">UINT16</td><td>Read or write all outputs at once</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-0">CO 0</a></td><td class="n">Digital output 0</td><td class="f">BIT</td><td>Switch the first output</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-1024">IR 1024</a></td><td class="n">Output overload flags (packed)</td><td class="f">UINT16</td><td>Output overload flags</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Open the module&#x27;s web page (http://&lt;ip&gt;/#/protocol) and change Current Protocol from ASCII to Modbus TCP. The factory IP is 192.168.127.254 unless DHCP assigned one.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Inputs appear three ways (coils from 0x0020, discrete inputs from 0x0000, packed input register 0x0020); they carry the same states.</li><li>Counters can be read as input registers or holding registers at the same addresses.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>TCP port defaults to 502, idle timeout 0 (never drop), up to 8 simultaneous connections; all set on the protocol web page.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The module answers ASCII, not Modbus, until the protocol is changed on the web page.</li><li>An idle timeout other than 0 closes quiet connections; poll faster than the timeout or leave it at 0.</li></ul>
</section>
<h2 id="registers">Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>24</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>16</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>10</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>9</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">59 of 59 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 00001</small></td><td class="n">Digital output 0</td><td class="d">Set or read output 0 (FC1/FC5/FC15).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 00002</small></td><td class="n">Digital output 1</td><td class="d">Set or read output 1 (FC1/FC5/FC15).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 00003</small></td><td class="n">Digital output 2</td><td class="d">Set or read output 2 (FC1/FC5/FC15).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 00004</small></td><td class="n">Digital output 3</td><td class="d">Set or read output 3 (FC1/FC5/FC15).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 00005</small></td><td class="n">Digital output 4</td><td class="d">Set or read output 4 (FC1/FC5/FC15).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 00006</small></td><td class="n">Digital output 5</td><td class="d">Set or read output 5 (FC1/FC5/FC15).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 00007</small></td><td class="n">Digital output 6</td><td class="d">Set or read output 6 (FC1/FC5/FC15).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 00008</small></td><td class="n">Digital output 7</td><td class="d">Set or read output 7 (FC1/FC5/FC15).</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-32"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">32<small>doc 00033</small></td><td class="n">Digital input 0 (coil view)</td><td class="d">Input state, readable as a coil with FC1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-33"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">33<small>doc 00034</small></td><td class="n">Digital input 1 (coil view)</td><td class="d">Input state, readable as a coil with FC1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-34"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">34<small>doc 00035</small></td><td class="n">Digital input 2 (coil view)</td><td class="d">Input state, readable as a coil with FC1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-35"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">35<small>doc 00036</small></td><td class="n">Digital input 3 (coil view)</td><td class="d">Input state, readable as a coil with FC1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-36"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">36<small>doc 00037</small></td><td class="n">Digital input 4 (coil view)</td><td class="d">Input state, readable as a coil with FC1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-37"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">37<small>doc 00038</small></td><td class="n">Digital input 5 (coil view)</td><td class="d">Input state, readable as a coil with FC1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-38"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">38<small>doc 00039</small></td><td class="n">Digital input 6 (coil view)</td><td class="d">Input state, readable as a coil with FC1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-39"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">39<small>doc 00040</small></td><td class="n">Digital input 7 (coil view)</td><td class="d">Input state, readable as a coil with FC1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-512"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">512<small>doc 00513</small></td><td class="n">Clear DI 0 counter</td><td class="d">Write to clear this input&#x27;s counter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-513"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">513<small>doc 00514</small></td><td class="n">Clear DI 1 counter</td><td class="d">Write to clear this input&#x27;s counter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-514"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">514<small>doc 00515</small></td><td class="n">Clear DI 2 counter</td><td class="d">Write to clear this input&#x27;s counter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-515"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">515<small>doc 00516</small></td><td class="n">Clear DI 3 counter</td><td class="d">Write to clear this input&#x27;s counter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-516"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">516<small>doc 00517</small></td><td class="n">Clear DI 4 counter</td><td class="d">Write to clear this input&#x27;s counter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-517"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">517<small>doc 00518</small></td><td class="n">Clear DI 5 counter</td><td class="d">Write to clear this input&#x27;s counter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-518"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">518<small>doc 00519</small></td><td class="n">Clear DI 6 counter</td><td class="d">Write to clear this input&#x27;s counter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-519"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">519<small>doc 00520</small></td><td class="n">Clear DI 7 counter</td><td class="d">Write to clear this input&#x27;s counter.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-0"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">0<small>doc 10001</small></td><td class="n">Digital input 0</td><td class="d">Input state via FC2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1<small>doc 10002</small></td><td class="n">Digital input 1</td><td class="d">Input state via FC2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">Digital input 2</td><td class="d">Input state via FC2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">Digital input 3</td><td class="d">Input state via FC2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">Digital input 4</td><td class="d">Input state via FC2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">Digital input 5</td><td class="d">Input state via FC2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">Digital input 6</td><td class="d">Input state via FC2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">Digital input 7</td><td class="d">Input state via FC2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1024"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1024<small>doc 11025</small></td><td class="n">Output 0 overload flag</td><td class="d">Set when output 0 is overloaded.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1025"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1025<small>doc 11026</small></td><td class="n">Output 1 overload flag</td><td class="d">Set when output 1 is overloaded.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1026"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1026<small>doc 11027</small></td><td class="n">Output 2 overload flag</td><td class="d">Set when output 2 is overloaded.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1027"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1027<small>doc 11028</small></td><td class="n">Output 3 overload flag</td><td class="d">Set when output 3 is overloaded.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1028"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1028<small>doc 11029</small></td><td class="n">Output 4 overload flag</td><td class="d">Set when output 4 is overloaded.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1029"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1029<small>doc 11030</small></td><td class="n">Output 5 overload flag</td><td class="d">Set when output 5 is overloaded.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1030"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1030<small>doc 11031</small></td><td class="n">Output 6 overload flag</td><td class="d">Set when output 6 is overloaded.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-1031"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">1031<small>doc 11032</small></td><td class="n">Output 7 overload flag</td><td class="d">Set when output 7 is overloaded.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">DI 0 counter</td><td class="d">Pulse counter for input 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">DI 1 counter</td><td class="d">Pulse counter for input 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 30003</small></td><td class="n">DI 2 counter</td><td class="d">Pulse counter for input 2.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 30004</small></td><td class="n">DI 3 counter</td><td class="d">Pulse counter for input 3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 30005</small></td><td class="n">DI 4 counter</td><td class="d">Pulse counter for input 4.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">DI 5 counter</td><td class="d">Pulse counter for input 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 30007</small></td><td class="n">DI 6 counter</td><td class="d">Pulse counter for input 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 30008</small></td><td class="n">DI 7 counter</td><td class="d">Pulse counter for input 7.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 30033</small></td><td class="n">Digital inputs (packed)</td><td class="d">All inputs in one register; packed bits, layout not given in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1024<small>doc 31025</small></td><td class="n">Output overload flags (packed)</td><td class="d">Overload flags in one register; packed bits, layout not given in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">DI 0 counter (holding view)</td><td class="d">Same counter read with FC3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">DI 1 counter (holding view)</td><td class="d">Same counter read with FC3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">DI 2 counter (holding view)</td><td class="d">Same counter read with FC3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">DI 3 counter (holding view)</td><td class="d">Same counter read with FC3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">DI 4 counter (holding view)</td><td class="d">Same counter read with FC3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">DI 5 counter (holding view)</td><td class="d">Same counter read with FC3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">DI 6 counter (holding view)</td><td class="d">Same counter read with FC3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">DI 7 counter (holding view)</td><td class="d">Same counter read with FC3.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 40033</small></td><td class="n">Digital outputs (packed)</td><td class="d">All outputs in one register; packed bits, layout not given in the manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The product table gives every object twice: as a logical (wire) address in hex and as a 984-style address (logical + 1 with a 0/1/3/4 prefix). The two columns agree, so the hex logical address is used here.</li><li>Channel numbers in register names count from 0, matching the order of the logical addresses (channel 0 = first address of each block).</li><li>The manual does not state the counter width; each counter occupies one 16-bit register in the table, so it is listed as UINT16.</li><li>Brainboxes&#x27; own Node-RED guide (docs.brainboxes.com, &#x27;Using Modbus TCP with Node-RED&#x27;, ED-588) writes coil address 0 for output 0 and reads input registers from address 0 for inputs 0-7, which matches the product table. The manual&#x27;s section 10 worked example (ED-527 only) instead puts the outputs at 0x0001-0x0010; that example also labels a 0xFF00 write as &#x27;low&#x27;, so it is treated as an error here.</li><li>The same objects can also be reached with IEC 61131 %M/%MW addresses in some PLCs; those are listed in the manual and not repeated here.</li><li>The manual does not say which bit of a packed register belongs to which channel, so no bit list is given; check against the per-channel objects on site.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) have?</summary><p>This map lists 59 registers: 24 coils, 16 discrete inputs, 10 input registers, 9 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints logical (on-the-wire) addresses in hex next to 984-style numbers. Use the hex value directly: input register 0x0020 is requested at address 32 and corresponds to 30033.</p></details><details><summary>What are the minimum Modbus registers to integrate the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP)?</summary><p>Start with IR 32 Digital inputs (packed) (All digital input states in one read); DI 0 Digital input 0 (First digital input); IR 0 DI 0 counter (First input&#x27;s pulse counter); CO 512 Clear DI 0 counter (Clear the first counter); HR 32 Digital outputs (packed) (Read or write all outputs at once); CO 0 Digital output 0 (Switch the first output); IR 1024 Output overload flags (packed) (Output overload flags).</p></details><details><summary>How do I enable Modbus control of the Brainboxes ED-588 Ethernet digital I/O (Modbus TCP)?</summary><p>Open the module&#x27;s web page (http://&lt;ip&gt;/#/protocol) and change Current Protocol from ASCII to Modbus TCP. The factory IP is 192.168.127.254 unless DHCP assigned one.</p></details><details><summary>Where is the official Brainboxes ED-588 Ethernet digital I/O (Modbus TCP) Modbus documentation?</summary><p>The source is Using Modbus TCP with Brainboxes products, published free by Brainboxes at https://www.brainboxes.com/files/catalog/product/ED/ED-516/documents/Brainboxes%20Modbus%20TCP%20Manual.pdf.</p></details></div>
<h2>More Brainboxes Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/brainboxes/ed-516" data-row><span class="k">Sensor / remote I/O module</span><h3>Brainboxes ED-516 Ethernet digital I/O (Modbus TCP)</h3><p>Brainboxes ED-516 Ethernet I/O module with the protocol set to Modbus TCP.</p><div class="meta">81 registers &middot; 16 writable &middot; TCP</div><span class="sr-only"> Also known as: ED-516, ED516</span></a></li><li><a class="card" href="/modbus-register-maps/brainboxes/ed-538" data-row><span class="k">Sensor / remote I/O module</span><h3>Brainboxes ED-538 Ethernet digital I/O (Modbus TCP)</h3><p>Brainboxes ED-538 Ethernet I/O module with the protocol set to Modbus TCP.</p><div class="meta">51 registers &middot; 13 writable &middot; TCP</div><span class="sr-only"> Also known as: ED-538, ED538</span></a></li></ul><h2>Other remote i/o modules register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/moxa/iologik-r1241" data-row><span class="k">Sensor (remote I/O module)</span><h3>Moxa ioLogik R1241 RS-485 remote I/O</h3><p>ioLogik R1241 per the ioLogik R1200 Series User&#x27;s Manual, Edition 3.4 (April 2021).</p><div class="meta">32 registers &middot; 27 writable &middot; RTU</div><span class="sr-only"> Also known as: ioLogik R1241, R1241, R1241-T</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4rtd2-si" data-row><span class="k">Sensor (RTD temperature input module)</span><h3>Seneca Z-4RTD2-SI 4-channel RTD input module (Modbus RTU)</h3><p>Z-4RTD2-SI per user manual MI00584-4-EN.</p><div class="meta">27 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4RTD2, Z4RTD2-SI, Seneca Z-4RTD2-SI</span></a></li><li><a class="card" href="/modbus-register-maps/icp-das/m-7005" data-row><span class="k">Sensor (thermistor input module)</span><h3>ICP DAS M-7005 8-channel thermistor input module (Modbus RTU)</h3><p>M-7005 in Modbus RTU mode, per I-7005/M-7005 User Manual Rev B2.4 (7MH-018-B24). The I-7005 uses the DCON protocol and is not covered.</p><div class="meta">22 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: M-7005, M7005, I-7005/M-7005</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/r-16di-8do" data-row><span class="k">Sensor (remote I/O module, digital inputs/outputs)</span><h3>Seneca R-16DI-8DO Ethernet I/O (16 digital inputs, 8 digital outputs)</h3><p>R-16DI-8DO in the Series R I/O manual MI-00604-29-EN.</p><div class="meta">125 registers &middot; 42 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: R16DI8DO, R-16DI-8DO, Seneca R series 16DI 8DO</span></a></li><li><a class="card" href="/modbus-register-maps/seneca/z-4tc" data-row><span class="k">Sensor (I/O module, 4 thermocouple inputs)</span><h3>Seneca Z-4TC 4-channel thermocouple input module</h3><p>Seneca Z-4TC DIN-rail module with four thermocouple/mV inputs and RS-485 Modbus RTU, per user manual MI00258-3-EN.</p><div class="meta">18 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Z-4TC</span></a></li><li><a class="card" href="/modbus-register-maps/icp-das/tm-dio-p4c4-c8-p8" data-row><span class="k">Sensor / remote digital I/O module</span><h3>ICP DAS tM series digital I/O modules tM-P4C4, tM-C8, tM-P8 (Modbus RTU)</h3><p>tM-P4C4 (4 DI + 4 DO), tM-C8 (8 DO) and tM-P8 (8 DI) with the Modbus RTU protocol selected, per the tM Series DIO User Manual Rev A1.4.</p><div class="meta">94 registers &middot; 40 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: tM-P4C4, tM-C8, tM-P8</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/remote-io/">All remote i/o modules Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.brainboxes.com/files/catalog/product/ED/ED-516/documents/Brainboxes%20Modbus%20TCP%20Manual.pdf" rel="nofollow noopener" target="_blank">Using Modbus TCP with Brainboxes products</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
