<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>BTicino F3N200 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="BTicino F3N200 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/bticino/f3n200">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="BTicino F3N200 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="BTicino F3N200 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/bticino/f3n200">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="BTicino F3N200 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="BTicino F3N200 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/bticino/f3n200",
   "url": "https://easymodbus.com/modbus-register-maps/bticino/f3n200",
   "name": "BTicino F3N200 Modbus Register List & Map | Easy Modbus",
   "description": "BTicino F3N200 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/bticino/f3n200#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/bticino/f3n200#dataset",
   "name": "BTicino PM multifunction meter F3N200 (Modbus RTU) Modbus register map",
   "description": "The F3N200 is a BTicino PM multifunction meter with an RS-485 Modbus RTU port. Its main readings are 32-bit scaled integers starting at 50512 (hex C550), but the document never states their word order, so this map lists the 16-bit copies at 51280 instead: voltages, currents, frequency, power, power factor, energy, temperature and THD, plus setup registers and the reset/save commands. BTicino F3N200 Modbus register map: 60 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/bticino/f3n200",
   "keywords": [
    "BTicino PM multifunction meter F3N200 (Modbus RTU) Modbus register map",
    "BTicino PM multifunction meter F3N200 (Modbus RTU) Modbus registers",
    "BTicino Modbus map",
    "F3N200 Modbus register map",
    "BTicino PM F3N200 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PM Multifunction meter Cat No. F3N200 - ModbusTable BT EN v1.01",
    "url": "https://dar.bticino.it/asset/Documents/IDP000024_EN_v1.01.pdf",
    "author": {
     "@type": "Organization",
     "name": "BTicino"
    }
   },
   "about": {
    "@type": "Product",
    "name": "BTicino PM multifunction meter F3N200 (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "BTicino"
    },
    "category": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/bticino/f3n200.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/bticino/f3n200.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the BTicino PM multifunction meter F3N200 (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 60 registers: 60 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the BTicino PM multifunction meter F3N200 (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints three columns: a 'Register Number' (address + 1) and the 'Register Address' in decimal and hex. The register address is the wire address: the worked example reads V1 with request 05 03 C558 0002, so 50520 (C558) goes on the wire unchanged."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the BTicino PM multifunction meter F3N200 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 51284 Voltage V1 (16-bit) (Phase 1 voltage); HR 51288 Current I1 (16-bit) (Phase 1 current); HR 51292 Total active power P (16-bit) (Total active power); HR 51295 Total power factor (16-bit) (Total power factor); HR 51287 Frequency (16-bit) (Frequency); HR 51311 Total positive active energy Ea+ (not resettable) (Imported active energy)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the BTicino PM multifunction meter F3N200 (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus address (1-247), baud rate, parity and stop bits are programmable; the table does not say where. To change setup over Modbus, write the registers, write 0xA1 to 57856 (E200) to store, then 0xB2 to reboot."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official BTicino PM multifunction meter F3N200 (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PM Multifunction meter Cat No. F3N200 - ModbusTable BT EN v1.01 (IDP000024 v1.01), published free by BTicino at https://dar.bticino.it/asset/Documents/IDP000024_EN_v1.01.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "BTicino",
     "item": "https://easymodbus.com/modbus-register-maps/bticino/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PM multifunction meter F3N200 (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/bticino/f3n200"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/bticino/">BTicino</a></li><li aria-current="page">PM multifunction meter F3N200 (Modbus RTU)</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">BTicino</span> PM multifunction meter F3N200 (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The F3N200 is a BTicino PM multifunction meter with an RS-485 Modbus RTU port. Its main readings are 32-bit scaled integers starting at 50512 (hex C550), but the document never states their word order, so this map lists the 16-bit copies at 51280 instead: voltages, currents, frequency, power, power factor, energy, temperature and THD, plus setup registers and the reset/save commands.</p>
<p>This page lists <strong>60 Modbus registers</strong> for the BTicino PM multifunction meter F3N200 (Modbus RTU) &mdash; 14 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
BTicino&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/bticino/">BTicino</a></dd></div><div><dt>Model</dt><dd>PM multifunction meter F3N200 (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>60 (14 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>F3N200, BTicino PM F3N200</dd></div><div><dt>Source document</dt><dd><a href="https://dar.bticino.it/asset/Documents/IDP000024_EN_v1.01.pdf" rel="nofollow noopener" target="_blank">PM Multifunction meter Cat No. F3N200 - ModbusTable BT EN v1.01 &middot; IDP000024 v1.01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/bticino/f3n200.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/bticino/f3n200.json">JSON</a>
  <a class="btn" href="https://dar.bticino.it/asset/Documents/IDP000024_EN_v1.01.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: BTicino PM multifunction meter F3N200 (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read holding registers with function 03 from 51280: the 16-bit block gives voltages, currents, frequency, power, power factor and energy without any word-order question. The 32-bit block at 50512 is more precise but its word order is not documented, so test it on a live meter before using it.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-51284">HR 51284</a></td><td class="n">Voltage V1 (16-bit)</td><td class="f">UINT16</td><td>Phase 1 voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-51288">HR 51288</a></td><td class="n">Current I1 (16-bit)</td><td class="f">UINT16</td><td>Phase 1 current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-51292">HR 51292</a></td><td class="n">Total active power P (16-bit)</td><td class="f">INT16</td><td>Total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-51295">HR 51295</a></td><td class="n">Total power factor (16-bit)</td><td class="f">INT16</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-51287">HR 51287</a></td><td class="n">Frequency (16-bit)</td><td class="f">UINT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-51311">HR 51311</a></td><td class="n">Total positive active energy Ea+ (not resettable)</td><td class="f">UINT16</td><td>Imported active energy</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus address (1-247), baud rate, parity and stop bits are programmable; the table does not say where. To change setup over Modbus, write the registers, write 0xA1 to 57856 (E200) to store, then 0xB2 to reboot.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Values are read with function 03 even though the table calls them input registers.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS-485 two-wire, RTU mode, 8 data bits; baud 2400-38400, parity none/odd/even and 1 or 2 stop bits are programmable.</li><li>The table does not state factory defaults for address, baud or parity.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Setup changes are not applied until 0xA1 (store) and 0xB2 (reboot) are written to 57856.</li><li>Reset codes at 1024 can be OR-ed together; 0x1000 resets all parameters.</li></ul>
</section>
<h2 id="registers">BTicino PM multifunction meter F3N200 (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>60</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">60 of 60 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">BTicino PM multifunction meter F3N200 (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1024</td><td class="n">Reset</td><td class="d">Write-only (function 06); codes can be added together.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Max currents; 2 = Max P+, Q+, S; 128 = kWh+; 256 = kvarh+; 4096 = All parameters</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36176</td><td class="n">Alarm cause, lower threshold</td><td class="d">Which measurement tripped the low-threshold alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = I1; 2 = I2; 3 = I3; 4 = IN; 5 = U12; 6 = U23; 7 = U31; 8 = Total P+; 9 = Total Q+; 10 = Total S; 11 = F; 12 = Total PF lagging; 15 = THD I1; 16 = THD I2; 17 = THD I3; 18 = THD U12; 19 = THD U23; 20 = THD U31; 21 = Hour; 22 = V1; 23 = V2; 24 = V3; 26 = THD V1; 27 = THD V2; 28 = THD V3; 31 = Total PF leading; 32 = Temperature 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36178</td><td class="n">Alarm cause, upper threshold</td><td class="d">Which measurement tripped the high-threshold alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = I1; 2 = I2; 3 = I3; 4 = IN; 5 = U12; 6 = U23; 7 = U31; 8 = Total P+; 9 = Total Q+; 10 = Total S; 11 = F; 12 = Total PF lagging; 15 = THD I1; 16 = THD I2; 17 = THD I3; 18 = THD U12; 19 = THD U23; 20 = THD U31; 21 = Hour; 22 = V1; 23 = V2; 24 = V3; 26 = THD V1; 27 = THD V2; 28 = THD V3; 31 = Total PF leading; 32 = Temperature 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36352</td><td class="n">Network type (setup table)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1BL; 1 = 2BL; 2 = 3BL; 3 = 3NBL; 4 = 4BL; 5 = 4NBL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36353"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36353</td><td class="n">CT secondary (setup table)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 A; 5 = 5 A</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36354"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36354</td><td class="n">CT primary (setup table)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36357"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36357</td><td class="n">P/Q/S average/max integration period</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">10 = 10 s; 300 = 5 min; 480 = 8 min; 600 = 10 min; 900 = 15 min; 1200 = 20 min; 1800 = 30 min; 3600 = 60 min</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36358"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36358</td><td class="n">OUT1 allocation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = kWh+ pulses; 1 = kvarh+ pulses; 2 = Alarm; 3 = Command</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36359"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36359</td><td class="n">OUT1 pulse weight</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 0.1 kWh/kvarh; 1 = 1 kWh/kvarh; 2 = 10 kWh/kvarh; 3 = 100 kWh/kvarh; 4 = 1000 kWh/kvarh; 5 = 10000 kWh/kvarh</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36360</td><td class="n">OUT1 pulse duration</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 100 ms; 2 = 200 ms; 3 = 300 ms; 4 = 400 ms; 5 = 500 ms; 6 = 600 ms; 7 = 700 ms; 8 = 800 ms; 9 = 900 ms</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36361"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36361</td><td class="n">Hour meter allocation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Auxiliary supply; 2 = Currents; 3 = Phase-to-phase voltage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-36368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36368</td><td class="n">Relay state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Closed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50848"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50848</td><td class="n">Number of tariffs</td><td class="d">0-8; 0 if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50849"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50849</td><td class="n">Tariff in progress</td><td class="d">1-8; 0 if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51280</td><td class="n">Hour meter (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51281"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51281</td><td class="n">Voltage U12 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51282</td><td class="n">Voltage U23 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51283"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51283</td><td class="n">Voltage U31 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51284</td><td class="n">Voltage V1 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51285"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51285</td><td class="n">Voltage V2 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51286"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51286</td><td class="n">Voltage V3 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51287"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51287</td><td class="n">Frequency (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51288</td><td class="n">Current I1 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51289"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51289</td><td class="n">Current I2 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51290</td><td class="n">Current I3 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51291"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51291</td><td class="n">Neutral current In (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51292"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51292</td><td class="n">Total active power P (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51293"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51293</td><td class="n">Total reactive power Q (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51294</td><td class="n">Total apparent power S (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51295"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51295</td><td class="n">Total power factor (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51296</td><td class="n">Active power P1 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51297"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51297</td><td class="n">Active power P2 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51298</td><td class="n">Active power P3 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51299</td><td class="n">Reactive power Q1 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51300</td><td class="n">Reactive power Q2 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51301</td><td class="n">Reactive power Q3 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51302</td><td class="n">Apparent power S1 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51303</td><td class="n">Apparent power S2 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51304</td><td class="n">Apparent power S3 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51305</td><td class="n">Power factor PF1 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51306</td><td class="n">Power factor PF2 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51307</td><td class="n">Power factor PF3 (16-bit)</td><td class="d">Not affected by CT/VT ratios; 0x7FFF if not available.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51311</td><td class="n">Total positive active energy Ea+ (not resettable)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51313</td><td class="n">Total negative active energy Ea- (not resettable)</td><td class="d">Not affected by CT/VT ratios; 0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51456"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51456</td><td class="n">Internal temperature sensor present</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-51457"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51457</td><td class="n">Module temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51536"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51536</td><td class="n">THD U12</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51537"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51537</td><td class="n">THD U23</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51538"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51538</td><td class="n">THD U31</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51539"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51539</td><td class="n">THD V1</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51540"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51540</td><td class="n">THD V2</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51541"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51541</td><td class="n">THD V3</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51542"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51542</td><td class="n">THD I1</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51543"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51543</td><td class="n">THD I2</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51544</td><td class="n">THD I3</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-51545"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">51545</td><td class="n">THD In</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57344"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57344</td><td class="n">Network type</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1BL; 1 = 2BL; 2 = 3BL; 3 = 3NBL; 4 = 4BL; 5 = 4NBL</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57345"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57345</td><td class="n">CT secondary</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 1 A; 5 = 5 A</td></tr>
<tr data-row data-type="holding_register" id="r-hr-57346"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57346</td><td class="n">CT primary</td><td class="d">0xFFFF if not available.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57856"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57856</td><td class="n">Action</td><td class="d">Write 0xA1 to save new settings, then 0xB2 to reboot.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">161 = 0xA1: store configuration; 178 = 0xB2: reboot</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The document states only the byte order (&#x27;Big Endian, most significant byte first&#x27;) and never which word of a 2-register value comes first, so every 32-bit register is left out. The 16-bit copies of the live values (51280 block) are listed instead.</li><li>The table groups these values under &#x27;INPUT REGISTERS&#x27; but gives function code 3 for reading them, and the worked example uses function 03, so they are listed as holding registers.</li><li>The worked example requests 2 registers for V1 but shows a 2-byte reply (08FC = 2300 x 0.01 = 230 V); it confirms the address and scale, not the word order.</li><li>Unavailable values read 0xFFFFFFFF (unsigned) or 0x7FFFFFFF (signed); 16-bit copies use 0xFFFF / 0x7FFF.</li><li>The 51280 block holds 16-bit values that the table says are not affected by the CT/VT ratios; the 50512 block includes them.</li><li>Left out: the customisation and TC-correction block at 4096, whose data types are not given; alarm min/max values and alarm duration (no data type); alarm type, thresholds and hysteresis (36363-36367), because the alarm-type code list repeats codes 5-9 and thresholds have no units; and setup registers 36355/36356, whose rows run together so the &#x27;Reserved&#x27; register and the current-averaging period can&#x27;t be told apart; and the hour-meter trigger threshold (36362), whose unit is printed as A/V.</li><li>The setup and network registers have no data type column; they are single-word values listed here as UINT16.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the BTicino PM multifunction meter F3N200 (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the BTicino PM multifunction meter F3N200 (Modbus RTU) have?</summary><p>This map lists 60 registers: 60 holding registers. 14 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the BTicino PM multifunction meter F3N200 (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The table prints three columns: a &#x27;Register Number&#x27; (address + 1) and the &#x27;Register Address&#x27; in decimal and hex. The register address is the wire address: the worked example reads V1 with request 05 03 C558 0002, so 50520 (C558) goes on the wire unchanged.</p></details><details><summary>What are the minimum Modbus registers to integrate the BTicino PM multifunction meter F3N200 (Modbus RTU)?</summary><p>Start with HR 51284 Voltage V1 (16-bit) (Phase 1 voltage); HR 51288 Current I1 (16-bit) (Phase 1 current); HR 51292 Total active power P (16-bit) (Total active power); HR 51295 Total power factor (16-bit) (Total power factor); HR 51287 Frequency (16-bit) (Frequency); HR 51311 Total positive active energy Ea+ (not resettable) (Imported active energy).</p></details><details><summary>How do I enable Modbus control of the BTicino PM multifunction meter F3N200 (Modbus RTU)?</summary><p>Modbus address (1-247), baud rate, parity and stop bits are programmable; the table does not say where. To change setup over Modbus, write the registers, write 0xA1 to 57856 (E200) to store, then 0xB2 to reboot.</p></details><details><summary>Where is the official BTicino PM multifunction meter F3N200 (Modbus RTU) Modbus documentation?</summary><p>The source is PM Multifunction meter Cat No. F3N200 - ModbusTable BT EN v1.01 (IDP000024 v1.01), published free by BTicino at https://dar.bticino.it/asset/Documents/IDP000024_EN_v1.01.pdf.</p></details></div>
<h2>More BTicino Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/bticino/m7000cbncu03" data-row><span class="k">Transfer switch controller</span><h3>BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)</h3><p>BTicino M7000CBNCU03 (Legrand cat. no. 4 226 82) automatic changeover controller, Modbus RTU/ASCII via the M7000CBNRS485 expansion module or the IR-USB / IR-WiFi front interfaces, per document LE09509AA-01/17-01.</p><div class="meta">43 registers &middot; 0 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: M7000CBNCU03, 4 226 82, 422682, Legrand 4 226 82</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-din-e1" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM24-DIN Ethernet (E1)</h3><p>EM24-DIN energy analyzers with the E1 Ethernet (RJ45) Modbus TCP port, AV2 and AV5 inputs, X/PFA/PFB, protocol version 0 revision 1.3 (FW 1.0).</p><div class="meta">89 registers &middot; 29 writable &middot; TCP</div><span class="sr-only"> Also known as: EM24 E1, EM24_E1, EM24DINAV23XE1X, EM24DINAV23XE1PFA, EM24DINAV23XE1PFB, EM24DINAV53XE1X, EM24DINAV53XE1PFA, EM24DINAV53XE1PFB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em580" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM580 three-phase AC energy meter for EV chargers (Modbus RTU)</h3><p>EM580-IS MID/Eichrecht AC meters (DEB, DET, DEA variants, 256/384-bit signatures), protocol version 1.11.</p><div class="meta">68 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: EM580-IS, EM580DINAV23XS2DEB, EM580DINAV23XS3DEB, EM580DINAV23XS2DET, EM580DINAV23XS3DET, EM580DINAV23XS2DEA, EM580DINAV23XS3DEA</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c5" data-row><span class="k">Power meter</span><h3>Circutor CVM-C5</h3><p>Circutor CVM-C5 panel power analyzer, RS-485 Modbus RTU versions (ITF-485, MC-485, mV-485), manual M026B01-03.</p><div class="meta">108 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C5-ITF-485, CVM-C5-MC-485, CVM-C5-mV-485</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm120ct-m" data-row><span class="k">Energy meter</span><h3>Eastron SDM120CT-M</h3><p>Eastron SDM120CTM single-phase CT-operated DIN-rail meter (1 A / 5 A CT secondary), protocol implementation V1.3. Not the SDM120CT-40mA.</p><div class="meta">33 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM120CTM, SDM120CT Modbus, SDM120CT-MV</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/pxm-1000" data-row><span class="k">Power meter</span><h3>Eaton Power Xpert Meter 1000 Series (PXM 1000/1100/1200/1300)</h3><p>Eaton PXM 1000 series meters on the built-in RS-485 Modbus RTU port, per user manual MN150009EN (October 2018).</p><div class="meta">92 registers &middot; 34 writable &middot; RTU</div><span class="sr-only"> Also known as: PXM 1000, PXM 1100, PXM 1200, PXM 1300, PXM1000, PXM1100, PXM1200, PXM1300, Power Xpert Meter 1000</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/smart-meter-gen24-sunspec-int-sf" data-row><span class="k">Energy meter</span><h3>Fronius Fronius Smart Meter via GEN24 / Tauro inverter (SunSpec meter model int+SF)</h3><p>A Fronius Smart Meter wired to a GEN24 or Tauro inverter over Modbus RTU and republished by the inverter over Modbus TCP, with SunSpec Model Type set to int+SF (meter model 201/202/203).</p><div class="meta">48 registers &middot; 0 writable &middot; TCP/RTU</div><span class="sr-only"> Also known as: Fronius Smart Meter 63A, Fronius Smart Meter 50kA, Fronius Smart Meter TS, SunSpec meter model 201/202/203</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://dar.bticino.it/asset/Documents/IDP000024_EN_v1.01.pdf" rel="nofollow noopener" target="_blank">PM Multifunction meter Cat No. F3N200 - ModbusTable BT EN v1.01 &middot; IDP000024 v1.01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
