<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>BTicino M7000CBNCU03 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="BTicino M7000CBNCU03 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="BTicino M7000CBNCU03 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="BTicino M7000CBNCU03 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="BTicino M7000CBNCU03 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="BTicino M7000CBNCU03 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03",
   "url": "https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03",
   "name": "BTicino M7000CBNCU03 Modbus Register List & Map | Easy Modbus",
   "description": "BTicino M7000CBNCU03 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03#dataset",
   "name": "BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus register map",
   "description": "The M7000CBNCU03 is BTicino's automatic transfer (changeover) controller for two supply lines. With the RS485 expansion module, or the front optical USB/WiFi interface, it speaks Modbus RTU or ASCII. This map covers both lines' voltages and frequencies, battery voltage, run-time and switching counters, the alarm word, keypad, input, line, breaker and output-function status words and the global status double word. BTicino M7000CBNCU03 Modbus register map: 43 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03",
   "keywords": [
    "BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus register map",
    "BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus registers",
    "BTicino Modbus map",
    "M7000CBNCU03 Modbus register map",
    "4 226 82 Modbus register map",
    "422682 Modbus register map",
    "Legrand 4 226 82 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "M7000CBNCU03 Centralina di commutazione automatica - Protocollo di comunicazione Modbus",
    "url": "https://assets.legrand.com/pim/NP-FT-GT/LE09509AA.pdf",
    "author": {
     "@type": "Organization",
     "name": "BTicino"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)",
    "description": "Transfer switch controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 43 registers: 43 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Table addresses are hex and one higher than the wire address. The manual says the request address is the table address minus 1, and its example reads breaker-1 switching alarms (table 3A hex) with the frame 01 04 00 39 00 02."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 1 Line 1 voltage L1-N (Line 1 voltage L1-N); IR 13 Line 2 voltage L1-N (Line 2 voltage L1-N); IR 25 Line 1 frequency (Line 1 frequency); IR 63 Alarms (Alarm flags); IR 8719 Global device status (Global status (mode, which line feeds the load)); IR 8315 Controller general status (Controller mode and error)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit the M7000CBNRS485 module, then in the Settings menu open M08 Communication for COM1 or COM2 and set node address, baud, data format, stop bits and protocol. The front IR-USB/IR-WiFi interfaces need no setup."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is M7000CBNCU03 Centralina di commutazione automatica - Protocollo di comunicazione Modbus (LE09509AA-01/17-01), revision 2017-01, published free by BTicino at https://assets.legrand.com/pim/NP-FT-GT/LE09509AA.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "BTicino",
     "item": "https://easymodbus.com/modbus-register-maps/bticino/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "M7000CBNCU03 automatic transfer switch controller (Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/bticino/m7000cbncu03"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/bticino/">BTicino</a></li><li aria-current="page">M7000CBNCU03 automatic transfer switch controller (Modbus)</li></ol>
<p class="eyebrow">Transfer switch controller &middot; Modbus register map</p><h1><span class="mfr">BTicino</span> M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The M7000CBNCU03 is BTicino&#x27;s automatic transfer (changeover) controller for two supply lines. With the RS485 expansion module, or the front optical USB/WiFi interface, it speaks Modbus RTU or ASCII. This map covers both lines&#x27; voltages and frequencies, battery voltage, run-time and switching counters, the alarm word, keypad, input, line, breaker and output-function status words and the global status double word.</p>
<p>This page lists <strong>43 Modbus registers</strong> for the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) &mdash; 0 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
BTicino&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/bticino/">BTicino</a></dd></div><div><dt>Model</dt><dd>M7000CBNCU03 automatic transfer switch controller (Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Transfer switch controller</a></dd></div><div><dt>Registers</dt><dd>43 (0 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus ASCII</dd></div><div><dt>Default unit ID</dt><dd>5</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>M7000CBNCU03, 4 226 82, 422682, Legrand 4 226 82</dd></div><div><dt>Source document</dt><dd><a href="https://assets.legrand.com/pim/NP-FT-GT/LE09509AA.pdf" rel="nofollow noopener" target="_blank">M7000CBNCU03 Centralina di commutazione automatica - Protocollo di comunicazione Modbus &middot; LE09509AA-01/17-01 &middot; rev. 2017-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/bticino/m7000cbncu03.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/bticino/m7000cbncu03.json">JSON</a>
  <a class="btn" href="https://assets.legrand.com/pim/NP-FT-GT/LE09509AA.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers (function 04) at table address minus 1: 0x0001 for line 1 L1-N voltage, 0x003F for the alarm double word and 0x220F for the global status flags.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Line 1 voltage L1-N</td><td class="f">UINT32 ABCD</td><td>Line 1 voltage L1-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-13">IR 13</a></td><td class="n">Line 2 voltage L1-N</td><td class="f">UINT32 ABCD</td><td>Line 2 voltage L1-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-25">IR 25</a></td><td class="n">Line 1 frequency</td><td class="f">UINT32 ABCD</td><td>Line 1 frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-63">IR 63</a></td><td class="n">Alarms</td><td class="f">UINT32 ABCD</td><td>Alarm flags</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8719">IR 8719</a></td><td class="n">Global device status</td><td class="f">UINT32 ABCD</td><td>Global status (mode, which line feeds the load)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8315">IR 8315</a></td><td class="n">Controller general status</td><td class="f">BITMAP16</td><td>Controller mode and error</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit the M7000CBNRS485 module, then in the Settings menu open M08 Communication for COM1 or COM2 and set node address, baud, data format, stop bits and protocol. The front IR-USB/IR-WiFi interfaces need no setup.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Table addresses minus 1 on the wire.</li><li>Voltages are whole volts; frequency and battery voltage in tenths.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Address 1-247 (248-255 internal).</li><li>Baud 1200-115200; 7-bit formats only for Modbus ASCII.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writes with function 06 are accepted only above 1000 hex.</li><li>Up to 80 registers per request.</li></ul>
</section>
<h2 id="registers">BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>43</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">43 of 43 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 02 hex</small></td><td class="n">Line 1 voltage L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-3"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">3<small>doc 04 hex</small></td><td class="n">Line 1 voltage L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 06 hex</small></td><td class="n">Line 1 voltage L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-7"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">7<small>doc 08 hex</small></td><td class="n">Line 1 voltage L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-9"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">9<small>doc 0A hex</small></td><td class="n">Line 1 voltage L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 0C hex</small></td><td class="n">Line 1 voltage L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-13"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">13<small>doc 0E hex</small></td><td class="n">Line 2 voltage L1-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 10 hex</small></td><td class="n">Line 2 voltage L2-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17<small>doc 12 hex</small></td><td class="n">Line 2 voltage L3-N</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19<small>doc 14 hex</small></td><td class="n">Line 2 voltage L1-L2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21<small>doc 16 hex</small></td><td class="n">Line 2 voltage L2-L3</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23<small>doc 18 hex</small></td><td class="n">Line 2 voltage L3-L1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-25"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">25<small>doc 1A hex</small></td><td class="n">Line 1 frequency</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-27"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">27<small>doc 1C hex</small></td><td class="n">Line 2 frequency</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-29"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">29<small>doc 1E hex</small></td><td class="n">Battery (DC supply) voltage</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31<small>doc 20 hex</small></td><td class="n">Total operating time</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33<small>doc 22 hex</small></td><td class="n">Total time line 1 OK</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35<small>doc 24 hex</small></td><td class="n">Total time line 2 OK</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37<small>doc 26 hex</small></td><td class="n">Total time line 1 not OK</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-39"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">39<small>doc 28 hex</small></td><td class="n">Total time line 2 not OK</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41<small>doc 2A hex</small></td><td class="n">Total time breaker line 1 closed</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43<small>doc 2C hex</small></td><td class="n">Total time breaker line 2 closed</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-45"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">45<small>doc 2E hex</small></td><td class="n">Total time both breakers open</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49<small>doc 32 hex</small></td><td class="n">Breaker 1 operations in AUT</td><td class="d">Count.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51<small>doc 34 hex</small></td><td class="n">Breaker 2 operations in AUT</td><td class="d">Count.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-53"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">53<small>doc 36 hex</small></td><td class="n">Breaker 1 operations in MAN</td><td class="d">Count.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-55"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">55<small>doc 38 hex</small></td><td class="n">Breaker 2 operations in MAN</td><td class="d">Count.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-57"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">57<small>doc 3A hex</small></td><td class="n">Breaker 1 switching alarms</td><td class="d">Count. The manual&#x27;s example reads 7 here.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-59"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">59<small>doc 3C hex</small></td><td class="n">Breaker 2 switching alarms</td><td class="d">Count.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-63"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">63<small>doc 40 hex</small></td><td class="n">Alarms</td><td class="d">32-bit alarm flags; bit set = alarm active.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = A01 Battery voltage too low; bit 1 = A02 Battery voltage too high; bit 2 = A03 Line 1 breaker timeout; bit 3 = A04 Line 2 breaker timeout; bit 4 = A05 Line 1 wrong phase sequence; bit 5 = A06 Line 2 wrong phase sequence; bit 6 = A07 Load not supplied timeout; bit 7 = A08 External charger fault; bit 8 = A09 Emergency; bit 9 = A10 Line 1 breaker protection trip; bit 10 = A11 Line 2 breaker protection trip; bit 11 = A12 Line 1 generator not available; bit 12 = A13 Line 2 generator not available; bit 13 = A14 Hour maintenance 1; bit 14 = A15 Hour maintenance 2; bit 15 = A16 Operation maintenance 1; bit 16 = A17 Operation maintenance 2; bit 17 = A18 Auxiliary voltage alarm; bit 18 = UA1 User alarm; bit 19 = UA2 User alarm; bit 20 = UA3 User alarm; bit 21 = UA4 User alarm</td></tr>
<tr data-row data-type="input_register" id="r-ir-79"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">79<small>doc 50 hex</small></td><td class="n">Battery voltage minimum</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-81"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">81<small>doc 52 hex</small></td><td class="n">Battery voltage maximum</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-83"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">83<small>doc 54 hex</small></td><td class="n">Hour maintenance line 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-85"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">85<small>doc 56 hex</small></td><td class="n">Hour maintenance line 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-87"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">87<small>doc 58 hex</small></td><td class="n">Operations left to maintenance, line 1</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-89"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">89<small>doc 5A hex</small></td><td class="n">Operations left to maintenance, line 2</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8303"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8303<small>doc 2070 hex</small></td><td class="n">Front keypad status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Up arrow; bit 1 = OFF/RESET; bit 2 = MAN; bit 3 = Down arrow; bit 4 = AUT/ENTER</td></tr>
<tr data-row data-type="input_register" id="r-ir-8307"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8307<small>doc 2074 hex</small></td><td class="n">Line 1 voltage status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Line within limits; bit 1 = Line within limits + delay; bit 2 = Voltage within limits; bit 3 = Voltage OK; bit 4 = Frequency within limits; bit 5 = Frequency OK; bit 6 = Voltage below minimum; bit 7 = Voltage above maximum; bit 8 = Voltage asymmetry out of threshold; bit 9 = Voltage below phase-loss threshold; bit 10 = Frequency below minimum; bit 11 = Frequency above maximum; bit 12 = Wrong phase sequence; bit 13 = All line parameters OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-8308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8308<small>doc 2075 hex</small></td><td class="n">Line 1 breaker status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Breaker closed; bit 1 = Trip alarm; bit 3 = Commanded state (1 = closed); bit 4 = Close command output; bit 5 = Open command output</td></tr>
<tr data-row data-type="input_register" id="r-ir-8313"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8313<small>doc 207A hex</small></td><td class="n">Output functions status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Open line 1; bit 1 = Open line 2; bit 2 = Close line 1; bit 3 = Close line 2; bit 4 = Global alarm; bit 5 = Start generator 1; bit 6 = Start generator 2; bit 7 = ATS ready; bit 8 = Load shed; bit 11 = Open all; bit 12 = Undervoltage coil 1; bit 13 = Undervoltage coil 2; bit 14 = Line 1 OK; bit 15 = Line 2 OK</td></tr>
<tr data-row data-type="input_register" id="r-ir-8315"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8315<small>doc 207C hex</small></td><td class="n">Controller general status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Mode OFF/Reset; bit 1 = Mode MAN; bit 2 = Mode AUT; bit 3 = Mode TEST; bit 4 = In error; bit 5 = AC supply present; bit 6 = DC supply present; bit 7 = Global alarm active</td></tr>
<tr data-row data-type="input_register" id="r-ir-8447"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8447<small>doc 2100 hex</small></td><td class="n">Digital inputs status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1; bit 1 = Input 2; bit 2 = Input 3; bit 3 = Input 4; bit 4 = Input 5; bit 5 = Input 6; bit 6 = Input 7; bit 7 = Input 8; bit 8 = Input 9; bit 9 = Input 10; bit 10 = Input 11; bit 11 = Input 12; bit 12 = Input 13; bit 13 = Input 14</td></tr>
<tr data-row data-type="input_register" id="r-ir-8719"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8719<small>doc 2210 hex</small></td><td class="n">Global device status</td><td class="d">32-bit status flags (bit 0-31).</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Device in OFF; bit 1 = Device in MAN; bit 2 = Device in AUT; bit 3 = Device in TEST; bit 4 = Line 1 voltage OK; bit 5 = Line 2 voltage OK; bit 6 = Line 1 LED on; bit 7 = Line 2 LED on; bit 10 = Mains contactor closed; bit 11 = Generator contactor closed; bit 12 = Global alarm; bit 13 = AC supply; bit 14 = Start generator 1; bit 15 = Start generator 2; bit 16 = Line 1 max volt; bit 17 = Line 1 min volt; bit 18 = Line 1 max Hz; bit 19 = Line 1 min Hz; bit 20 = Line 1 phase loss; bit 21 = Line 1 asymmetry; bit 22 = Line 2 max volt; bit 23 = Line 2 min volt; bit 24 = Line 2 max Hz; bit 25 = Line 2 min Hz; bit 26 = Line 2 phase loss; bit 27 = Line 2 asymmetry</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The source is in Italian; names here are our English translations.</li><li>Word order: the manual&#x27;s example answers 00 00 00 07 for 7 alarms, so 2-word values are high word first (ABCD).</li><li>Measurements are read with function 04 (input registers) or 03; the manual also lists 06, 07, 16 and 17. Function 06 works only on addresses above 1000 hex.</li><li>Defaults of the COM parameters (P08.n.01-05) as printed: node address 05, 19200 baud, 8 bits even parity, 1 stop bit, Modbus RTU.</li><li>Left out: line 2 voltage/breaker status, printed at 2176/2177 hex while the line 1 rows are 2074/2075 (probably 2076/2077, but not certain); the input-functions status at 2078 (listed as 2 words of &#x27;unsigned integer&#x27;); display-message and LED status words; the generic counters CNT1-4 and limits LIM1-4; and all command registers (2F00-2FF0, 4F00), whose wiring into this map would need the full parameter manual.</li><li>Left out: the digital-outputs status word. The status table puts it at 2140 hex, but the bit table below it reads the outputs at 2072 hex, so the address is uncertain.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) have?</summary><p>This map lists 43 registers: 43 input registers. 0 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Table addresses are hex and one higher than the wire address. The manual says the request address is the table address minus 1, and its example reads breaker-1 switching alarms (table 3A hex) with the frame 01 04 00 39 00 02.</p></details><details><summary>What byte order does the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)?</summary><p>Start with IR 1 Line 1 voltage L1-N (Line 1 voltage L1-N); IR 13 Line 2 voltage L1-N (Line 2 voltage L1-N); IR 25 Line 1 frequency (Line 1 frequency); IR 63 Alarms (Alarm flags); IR 8719 Global device status (Global status (mode, which line feeds the load)); IR 8315 Controller general status (Controller mode and error).</p></details><details><summary>How do I enable Modbus control of the BTicino M7000CBNCU03 automatic transfer switch controller (Modbus)?</summary><p>Fit the M7000CBNRS485 module, then in the Settings menu open M08 Communication for COM1 or COM2 and set node address, baud, data format, stop bits and protocol. The front IR-USB/IR-WiFi interfaces need no setup.</p></details><details><summary>Where is the official BTicino M7000CBNCU03 automatic transfer switch controller (Modbus) Modbus documentation?</summary><p>The source is M7000CBNCU03 Centralina di commutazione automatica - Protocollo di comunicazione Modbus (LE09509AA-01/17-01), revision 2017-01, published free by BTicino at https://assets.legrand.com/pim/NP-FT-GT/LE09509AA.pdf.</p></details></div>
<h2>More BTicino Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/bticino/f3n200" data-row><span class="k">Power meter</span><h3>BTicino PM multifunction meter F3N200 (Modbus RTU)</h3><p>BTicino PM multifunction meter catalogue number F3N200 with RS-485, per Modbus table IDP000024 v1.01.</p><div class="meta">60 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: F3N200, BTicino PM F3N200</span></a></li></ul><h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/deif/agc-150" data-row><span class="k">Generator controller</span><h3>DEIF AGC 150 Generator controller</h3><p>AGC 150 software 1.39.0 (Modbus server tables revision Z), GEN (genset) controller type. The iE 150 Land tables 4189341430 rev. H for the same software match these tables apart from the product name.</p><div class="meta">197 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: AGC 150 GEN, AGC 150 Generator, iE 150 Land, iE 150 GEN</span></a></li><li><a class="card" href="/modbus-register-maps/deif/sgc-420-mk-ii" data-row><span class="k">Generator controller</span><h3>DEIF SGC 420 Mk II Single Genset Controller</h3><p>SGC 420 Mk II software R19.0 (Modbus tables revision C).</p><div class="meta">55 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: SGC 420 MkII, SGC 420 Mk2</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/atl610" data-row><span class="k">Transfer switch</span><h3>Lovato Electric ATL610 automatic transfer switch controller</h3><p>ATL610 ATS controller via the optical port or an EXP1010/1011/1012/1013 communication module, per protocol document I428 GB I 09 22.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: ATL610, ATL 610, EXP1012, EXP1013</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/rgk800sa" data-row><span class="k">Generator controller</span><h3>Lovato Electric RGK800SA stand-alone genset controller</h3><p>RGK800SA, as marked in the per-model columns of the RGK series Modbus protocol document I375 I GB 08 22.</p><div class="meta">86 registers &middot; 0 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: RGK 800SA, RGK800 SA</span></a></li><li><a class="card" href="/modbus-register-maps/smartgen/hgm9510n" data-row><span class="k">Generator controller</span><h3>SmartGen HGM9510N / HGM9520N / HGM9530N</h3><p>HGM9510N, HGM9520N and HGM9530N paralleling genset controllers, protocol document v1.5.</p><div class="meta">134 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: HGM9520N, HGM9530N</span></a></li><li><a class="card" href="/modbus-register-maps/asco/power-manager-xp" data-row><span class="k">Power meter (transfer switch metering)</span><h3>ASCO Power Manager Xp power meter for transfer switches (Modbus RTU)</h3><p>ASCO Power Manager Xp, firmware FS611842-006 (some registers AS629262-004); document 381339-221 revision I.</p><div class="meta">62 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: ASCO Power Manager Xp, Power Manager Xp, 381339-221</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://assets.legrand.com/pim/NP-FT-GT/LE09509AA.pdf" rel="nofollow noopener" target="_blank">M7000CBNCU03 Centralina di commutazione automatica - Protocollo di comunicazione Modbus &middot; LE09509AA-01/17-01 &middot; rev. 2017-01</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
