<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Buderus Logamatic 5000 Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Buderus Logamatic 5000 Modbus register map: 109 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Buderus Logamatic 5000 Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Buderus Logamatic 5000 Modbus register map: 109 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Buderus Logamatic 5000 Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Buderus Logamatic 5000 Modbus register map: 109 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000",
   "url": "https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000",
   "name": "Buderus Logamatic 5000 Modbus Register Map | Easy Modbus",
   "description": "Buderus Logamatic 5000 Modbus register map: 109 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-24",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000#dataset",
   "name": "Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus register map",
   "description": "The Logamatic 5000 series is Buderus' commercial boiler and heating-system controller, with a Modbus TCP server on its LAN 1 port. A BMS can send a flow-temperature or output demand to the boiler strategy, set heating-circuit and hot-water setpoints, and read outdoor, system, circuit and per-boiler temperatures, output, pressure and HMI status. This map covers the master controller's system, strategy, cascade, DHW 1, heating circuits 00-01 and boiler 1 points. Buderus Logamatic 5000 Modbus register map: 109 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000",
   "keywords": [
    "Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus register map",
    "Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus registers",
    "Buderus Modbus map",
    "Logamatic 5313 Modbus register map",
    "Logamatic 5311 Modbus register map",
    "Bosch Control 8313 Modbus register map",
    "Bosch Control 8311 Modbus register map",
    "Control 8000 Modbus register map",
    "BCT 531 Modbus register map",
    "Logamatic 5000 Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-24",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus TCP/IP Datenpunktliste von Logamatic 5000/Control 8000 Series (CustomerModbus_4.0_de.xlsx) and Hinweise zur Ansteuerung der Regelgeräteserie Logamatic 5000 über Modbus TCP/IP",
    "url": "https://www.buderus.de/resource/blob/106518/0a9c1e567034bd412e389b11cbf923cb/Modbus%20Logamatic%205000%20Version%204.0.x.zip",
    "author": {
     "@type": "Organization",
     "name": "Buderus"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)",
    "description": "Boiler / heating system controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 109 registers: 82 input registers, 27 holding registers. 26 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The datapoint list gives decimal addresses that go straight into the request. Buderus' own conversion is Modicon = 40000 (holding) or 30000 (input) + address + 1, so holding register 400 is 40401 in Modicon notation."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 402 Heat generator operating mode (Heat generator operating mode (on/off)); HR 400 System flow temperature setpoint (System flow temperature setpoint); HR 405 Strategy bit block (Strategy bit block (temperature- or output-led)); HR 0 Heartbeat (in) (Heartbeat counter); IR 0 Outdoor temperature (Outdoor temperature); IR 4 System flow temperature (System flow temperature); IR 5 System HMI status (System HMI status); IR 8001 Boiler 1 flow temperature (Boiler 1 flow temperature); IR 8013 Boiler 1 status bits (Boiler 1 status bits (burner on, faults)); IR 476 Fault register 1 (Fault register 1 (message key))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Service menu > Connectivity: Local Area Network = Modbus TCP/IP (factory: Internet); Modbus communication = with or without heartbeat ('No' disables Modbus); Allow write access = On; Provide extended monitor data = On (factory Off, required for Modbus data). Then Service menu > Heat generation > Strategy data > Basic settings: enable 'Heat demand via Modbus' (and disable 'Internal heat demand' for exclusive BMS control)."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "With 'Modbus communication = with heartbeat', the BMS must keep writing a changing counter to holding 0; holding 1 echoes it. If no new value arrives within the timeout (120-600 s, default 180 s) the controller raises a 'connection to building management faulty' message. 'Without heartbeat' disables loss detection."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus TCP/IP Datenpunktliste von Logamatic 5000/Control 8000 Series (CustomerModbus_4.0_de.xlsx) and Hinweise zur Ansteuerung der Regelgeräteserie Logamatic 5000 über Modbus TCP/IP (Datenpunktliste product version 4.0; Anwenderdokumentation dated 2024-01-12), revision 2026-01-20, published free by Buderus at https://www.buderus.de/resource/blob/106518/0a9c1e567034bd412e389b11cbf923cb/Modbus%20Logamatic%205000%20Version%204.0.x.zip."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Buderus",
     "item": "https://easymodbus.com/modbus-register-maps/buderus/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)",
     "item": "https://easymodbus.com/modbus-register-maps/buderus/logamatic-5000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/buderus/">Buderus</a></li><li aria-current="page">Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)</li></ol>
<p class="eyebrow">Boiler / heating system controller &middot; Modbus register map</p><h1><span class="mfr">Buderus</span> Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus register map</h1><p class="updated">Updated 24 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Logamatic 5000 series is Buderus&#x27; commercial boiler and heating-system controller, with a Modbus TCP server on its LAN 1 port. A BMS can send a flow-temperature or output demand to the boiler strategy, set heating-circuit and hot-water setpoints, and read outdoor, system, circuit and per-boiler temperatures, output, pressure and HMI status. This map covers the master controller&#x27;s system, strategy, cascade, DHW 1, heating circuits 00-01 and boiler 1 points.</p>
<p>This page lists <strong>109 Modbus registers</strong> for the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) &mdash; 26 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Buderus&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/buderus/">Buderus</a></dd></div><div><dt>Model</dt><dd>Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/boilers/">Boiler / heating system controller</a></dd></div><div><dt>Registers</dt><dd>109 (26 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>255</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Logamatic 5000 firmware 1.3 or later; datapoint list product version 4.0 (2026-01-20)</dd></div><div><dt>Also known as</dt><dd>Logamatic 5313, Logamatic 5311, Bosch Control 8313, Bosch Control 8311, Control 8000, BCT 531, Logamatic 5000 Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://www.buderus.de/resource/blob/106518/0a9c1e567034bd412e389b11cbf923cb/Modbus%20Logamatic%205000%20Version%204.0.x.zip" rel="nofollow noopener" target="_blank">Modbus TCP/IP Datenpunktliste von Logamatic 5000/Control 8000 Series (CustomerModbus_4.0_de.xlsx) and Hinweise zur Ansteuerung der Regelgeräteserie Logamatic 5000 über Modbus TCP/IP &middot; Datenpunktliste product version 4.0; Anwenderdokumentation dated 2024-01-12 &middot; rev. 2026-01-20</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/buderus/logamatic-5000.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/buderus/logamatic-5000.json">JSON</a>
  <a class="btn" href="https://www.buderus.de/resource/blob/106518/0a9c1e567034bd412e389b11cbf923cb/Modbus%20Logamatic%205000%20Version%204.0.x.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)</h2>
<div class="answer"><b>Integration in brief</b><p>On the controller set LAN 1 to Modbus TCP/IP, turn on Modbus communication, write access and extended monitor data, then poll the controller at port 502, unit ID 255. To make it fire, write 1 to holding 402, the flow setpoint (°C) to 400 and 7 to the strategy bit block 405; read outdoor 0, system flow 4, boiler 1 flow 8001 and status 8012/8013.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-402">HR 402</a></td><td class="n">Heat generator operating mode</td><td class="f">UINT16</td><td>Heat generator operating mode (on/off)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-400">HR 400</a></td><td class="n">System flow temperature setpoint</td><td class="f">UINT16</td><td>System flow temperature setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-405">HR 405</a></td><td class="n">Strategy bit block</td><td class="f">BITMAP16</td><td>Strategy bit block (temperature- or output-led)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Heartbeat (in)</td><td class="f">UINT16</td><td>Heartbeat counter</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Outdoor temperature</td><td class="f">INT16</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">System flow temperature</td><td class="f">INT16</td><td>System flow temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-5">IR 5</a></td><td class="n">System HMI status</td><td class="f">UINT16</td><td>System HMI status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8001">IR 8001</a></td><td class="n">Boiler 1 flow temperature</td><td class="f">INT16</td><td>Boiler 1 flow temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-8013">IR 8013</a></td><td class="n">Boiler 1 status bits</td><td class="f">BITMAP16</td><td>Boiler 1 status bits (burner on, faults)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-476">IR 476</a></td><td class="n">Fault register 1</td><td class="f">UINT32 ABCD</td><td>Fault register 1 (message key)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Service menu &gt; Connectivity: Local Area Network = Modbus TCP/IP (factory: Internet); Modbus communication = with or without heartbeat (&#x27;No&#x27; disables Modbus); Allow write access = On; Provide extended monitor data = On (factory Off, required for Modbus data). Then Service menu &gt; Heat generation &gt; Strategy data &gt; Basic settings: enable &#x27;Heat demand via Modbus&#x27; (and disable &#x27;Internal heat demand&#x27; for exclusive BMS control).</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>With &#x27;Modbus communication = with heartbeat&#x27;, the BMS must keep writing a changing counter to holding 0; holding 1 echoes it. If no new value arrives within the timeout (120-600 s, default 180 s) the controller raises a &#x27;connection to building management faulty&#x27; message. &#x27;Without heartbeat&#x27; disables loss detection.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses in the list are already 0-based wire addresses; add 30001/40001 only if your BMS uses Modicon notation.</li><li>32-bit values (starts, operating time, fault keys) are high word first; some BMSs read the unsigned fault keys as negative signed values.</li><li>The display code at 8019 is two ASCII characters packed into one register.</li><li>Temperature demand (400) is whole degrees while most temperatures read back are x10.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Connect LAN 1 on the BCT 531 module to the BMS network; do not use the 172.31.42.x range, which the controller uses internally.</li><li>Set a static IP (or DHCP) in the Connectivity menu and save.</li><li>The unit ID is 255 by default; the guide says it can be changed from firmware 1.5.13 (the download page says 1.6).</li><li>Firmware below 1.3 uses an older address list; a compatibility mode for firmware below 1.3.6 exists but should only be enabled for existing old integrations.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The strategy bit block must include the lead-boiler bit (bit 0) from firmware 1.3.3, and with an FM-CM cascade module the lead-boiler function must be enabled.</li><li>Output-led demand (401) works only in exclusive mode (internal heat demand off) and only when all boilers on the controller are the same type.</li><li>Points for hardware that is not fitted still answer, with invalid values such as 0 °C; writes to them are accepted but have no effect.</li><li>A boiler in lockout or manual mode ignores heat demand until it is ready again.</li></ul>
</section>
<h2 id="registers">Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>82</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>27</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">109 of 109 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0</td><td class="n">Outdoor temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1</td><td class="n">Damped outdoor temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4</td><td class="n">System flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5</td><td class="n">System HMI status</td><td class="d">Overall controller status.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unknown; 1 = Warning; 2 = Fault; 3 = OK; 4 = Not active; 5 = Critical; 6 = No info</td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8</td><td class="n">Activated functions 1</td><td class="d">Which heating circuits and functions are configured.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Heating circuit 00 (central module); bit 1 = Heating circuit 01; bit 2 = Heating circuit 02; bit 3 = Heating circuit 03; bit 4 = Heating circuit 04; bit 5 = Heating circuit 05; bit 6 = Heating circuit 06; bit 7 = Heating circuit 07; bit 8 = Heating circuit 08; bit 9 = DHW 1 (central module); bit 10 = DHW 2 (FM-MW); bit 11 = Alternative heat generator; bit 12 = CHP; bit 13 = FM-SI; bit 14 = Bypass desalination module; bit 15 = Solar</td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15</td><td class="n">DHW 1 charge pump</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stopped; 1 = Starting; 2 = Running; 3 = Off; 4 = Fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16</td><td class="n">DHW 1 circulation pump</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stopped; 1 = Starting; 2 = Running; 3 = Off; 4 = Fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-17"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">17</td><td class="n">DHW 1 hydraulic status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Fault; 1 = Not active; 2 = Off; 3 = Anti-seize run; 4 = Heating</td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18</td><td class="n">DHW 1 thermal disinfection status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On; 2 = Completed; 3 = Fault</td></tr>
<tr data-row data-type="input_register" id="r-ir-19"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">19</td><td class="n">DHW 1 HMI status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unknown; 1 = Warning; 2 = Fault; 3 = OK; 4 = Not active; 5 = Critical; 6 = No info</td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20</td><td class="n">DHW 1 temperature setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21</td><td class="n">DHW 1 temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-87"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">87</td><td class="n">HC 00 room temperature setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88</td><td class="n">HC 00 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-89"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">89</td><td class="n">HC 00 flow temperature setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90</td><td class="n">HC 00 flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-91"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">91</td><td class="n">HC 00 mixing valve output</td><td class="d">Actuator modulation.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92</td><td class="n">HC 00 pump modulation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-93"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">93</td><td class="n">HC 00 active operating mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Manual setback; 1 = Manual heating; 2 = Holiday; 3 = Auto setback; 4 = Auto heating</td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94</td><td class="n">HC 00 HMI status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unknown; 1 = Warning; 2 = Fault; 3 = OK; 4 = Not active; 5 = Critical; 6 = No info</td></tr>
<tr data-row data-type="input_register" id="r-ir-95"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">95</td><td class="n">HC 00 hydraulic status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Fault; 1 = Not active; 2 = Off; 3 = Anti-seize run; 4 = Heating; 5 = Pump overrun</td></tr>
<tr data-row data-type="input_register" id="r-ir-99"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">99</td><td class="n">HC 01 room temperature setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100</td><td class="n">HC 01 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-101"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">101</td><td class="n">HC 01 flow temperature setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102</td><td class="n">HC 01 flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-103"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">103</td><td class="n">HC 01 mixing valve output</td><td class="d">Actuator modulation.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104</td><td class="n">HC 01 pump modulation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-105"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">105</td><td class="n">HC 01 active operating mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Manual setback; 1 = Manual heating; 2 = Holiday; 3 = Auto setback; 4 = Auto heating</td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106</td><td class="n">HC 01 HMI status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unknown; 1 = Warning; 2 = Fault; 3 = OK; 4 = Not active; 5 = Critical; 6 = No info</td></tr>
<tr data-row data-type="input_register" id="r-ir-107"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">107</td><td class="n">HC 01 hydraulic status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Fault; 1 = Not active; 2 = Off; 3 = Anti-seize run; 4 = Heating; 5 = Pump overrun</td></tr>
<tr data-row data-type="input_register" id="r-ir-265"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">265</td><td class="n">Pending fault count</td><td class="d">Number of messages currently pending.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-363"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">363</td><td class="n">Cascade total output</td><td class="d">Total boiler output.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-364"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">364</td><td class="n">Cascade output under control</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-365"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">365</td><td class="n">Cascade actual output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-366"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">366</td><td class="n">Cascade HMI status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unknown; 1 = Warning; 2 = Fault; 3 = OK; 4 = Not active; 5 = Critical; 6 = No info</td></tr>
<tr data-row data-type="input_register" id="r-ir-367"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">367</td><td class="n">Cascade demand mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Temperature-led; 2 = Integral; 3 = Temperature- and output-led; 4 = Output-led</td></tr>
<tr data-row data-type="input_register" id="r-ir-384"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">384</td><td class="n">System return temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-385"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">385</td><td class="n">System / low-loss header flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-386"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">386</td><td class="n">Strategy HMI status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unknown; 1 = Warning; 2 = Fault; 3 = OK; 4 = Not active; 5 = Critical; 6 = No info</td></tr>
<tr data-row data-type="input_register" id="r-ir-387"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">387</td><td class="n">Strategy actual output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-388"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">388</td><td class="n">Energy source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Alternative heat generator; 1 = Cascade; 2 = External heat</td></tr>
<tr data-row data-type="input_register" id="r-ir-389"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">389</td><td class="n">Header temperature boost</td><td class="d">Temperature raise applied at the header.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-390"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">390</td><td class="n">Heat demand source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active; 1 = Controller; 2 = Internal; 3 = Manual operation; 4 = External; 5 = Internal + external</td></tr>
<tr data-row data-type="input_register" id="r-ir-391"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">391</td><td class="n">Strategy flow setpoint</td><td class="d">Active flow temperature setpoint.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-392"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">392</td><td class="n">Strategy output setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-393"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">393</td><td class="n">Strategy operating mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Heat absorption; 2 = Heat delivery</td></tr>
<tr data-row data-type="input_register" id="r-ir-394"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">394</td><td class="n">Strategy status bits</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = External heat detected; bit 1 = Frost protection active; bit 2 = Priority requested; bit 3 = Lead requested; bit 4 = Flow temperature control requested; bit 5 = Output control requested; bit 6 = External heat demand</td></tr>
<tr data-row data-type="input_register" id="r-ir-395"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">395</td><td class="n">Maximum requested flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-422"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">422</td><td class="n">Heat output</td><td class="d">Delivered heat output.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-423"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">423</td><td class="n">Gas input (Hi)</td><td class="d">Gas consumption rate on net calorific value.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-425"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">425</td><td class="n">Electrical power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-476"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">476</td><td class="n">Fault register 1</td><td class="d">Message key; decode with Buderus&#x27; message-key list.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-478"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">478</td><td class="n">Fault register 2</td><td class="d">Message key; decode with Buderus&#x27; message-key list.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-480"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">480</td><td class="n">Fault register 3</td><td class="d">Message key; decode with Buderus&#x27; message-key list.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-482"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">482</td><td class="n">Fault register 4</td><td class="d">Message key; decode with Buderus&#x27; message-key list.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8000</td><td class="n">Boiler 1 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = EMS; 2 = SAFe; 3 = Add-on burner; 4 = Slave</td></tr>
<tr data-row data-type="input_register" id="r-ir-8001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8001</td><td class="n">Boiler 1 flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8002</td><td class="n">Boiler 1 flow temperature rate of change</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8003</td><td class="n">Boiler 1 return temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8004</td><td class="n">Boiler 1 actual output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8005</td><td class="n">Boiler 1 load limit</td><td class="d">Output limit currently applied.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8006</td><td class="n">Boiler 1 operating temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8007</td><td class="n">Boiler 1 maximum output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8008</td><td class="n">Boiler 1 minimum output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8009</td><td class="n">Boiler 1 burner type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Modulating; 1 = Single-stage; 2 = Two-stage</td></tr>
<tr data-row data-type="input_register" id="r-ir-8010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8010</td><td class="n">Boiler 1 fuel type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Gas; 1 = Oil</td></tr>
<tr data-row data-type="input_register" id="r-ir-8011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8011</td><td class="n">Boiler 1 maximum flow temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8012</td><td class="n">Boiler 1 HMI status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Unknown; 1 = Warning; 2 = Fault; 3 = OK; 4 = Not active; 5 = Critical; 6 = No info</td></tr>
<tr data-row data-type="input_register" id="r-ir-8013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8013</td><td class="n">Boiler 1 status bits</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Controllable; bit 1 = Forced flow; bit 2 = Keep-warm function; bit 3 = Blocked by contact; bit 4 = Blocked by negative setpoint step; bit 5 = Burner on; bit 6 = Lead requested; bit 7 = Priority requested; bit 8 = Flow control requested; bit 9 = Output control requested; bit 10 = Locking fault; bit 11 = Blocking fault; bit 12 = Service message pending</td></tr>
<tr data-row data-type="input_register" id="r-ir-8014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8014</td><td class="n">Boiler 1 requested mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Heat absorption; 2 = Heat delivery</td></tr>
<tr data-row data-type="input_register" id="r-ir-8015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8015</td><td class="n">Boiler 1 requested setpoint temperature</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8016</td><td class="n">Boiler 1 output setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8017</td><td class="n">Boiler 1 water pressure</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8018</td><td class="n">Boiler 1 fault code</td><td class="d">Numeric fault code from the boiler.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8019</td><td class="n">Boiler 1 display code</td><td class="d">Two ASCII characters, high byte first (12880 reads as 2P).</td><td class="f">STRING[2]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8020</td><td class="n">Boiler 1 cascade start index</td><td class="d">Position 1-16 in the cascade start order.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8021</td><td class="n">Boiler 1 burner starts</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8023</td><td class="n">Boiler 1 operating time</td><td class="d"></td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td>min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8025</td><td class="n">Boiler 1 valve position</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8026</td><td class="n">Boiler 1 pump modulation</td><td class="d">Boiler circuit pump modulation.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8027</td><td class="n">Boiler 1 high-limit (STB) temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8028</td><td class="n">Boiler 1 flue gas temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0</td><td class="n">Heartbeat (in)</td><td class="d">BMS writes a changing counter here when heartbeat monitoring is on.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Heartbeat (out)</td><td class="d">Echo of the last heartbeat value written.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">DHW 1 manual mode</td><td class="d">Setback or heating when DHW 1 is in manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual setback; 1 = Manual heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8</td><td class="n">DHW 1 operating mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">DHW 1 setpoint, auto heating</td><td class="d">Range 20-90 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11</td><td class="n">DHW 1 setpoint, auto setback</td><td class="d">Range 20-90 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">DHW 1 setpoint, manual heating</td><td class="d">Range 20-90 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-57"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">57</td><td class="n">HC 00 operating mode</td><td class="d">Heating circuit 00 (central module).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-58"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">58</td><td class="n">HC 00 manual mode</td><td class="d">Setback or heating when the circuit is in manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual setback; 1 = Manual heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-59"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">59</td><td class="n">HC 00 room setpoint, auto heating</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-60"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">60</td><td class="n">HC 00 room setpoint, auto setback</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61</td><td class="n">HC 00 room setpoint, manual heating</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62</td><td class="n">HC 00 room setpoint, manual setback</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63</td><td class="n">HC 00 holiday setpoint</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64</td><td class="n">HC 00 offset</td><td class="d">Range -15 to +15 K.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70</td><td class="n">HC 01 operating mode</td><td class="d">Heating circuit 01.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Manual</td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71</td><td class="n">HC 01 manual mode</td><td class="d">Setback or heating when the circuit is in manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Manual setback; 1 = Manual heating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72</td><td class="n">HC 01 room setpoint, auto heating</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73</td><td class="n">HC 01 room setpoint, auto setback</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-74"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">74</td><td class="n">HC 01 room setpoint, manual heating</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75</td><td class="n">HC 01 room setpoint, manual setback</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76</td><td class="n">HC 01 holiday setpoint</td><td class="d">Range 5-35 °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77</td><td class="n">HC 01 offset</td><td class="d">Range -15 to +15 K.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>K</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">400</td><td class="n">System flow temperature setpoint</td><td class="d">Heat demand for temperature-led control, whole degrees 0-120.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">401</td><td class="n">System output setpoint</td><td class="d">Heat demand for output-led control, 0-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">402</td><td class="n">Heat generator operating mode</td><td class="d">Off stops the heat generators; consumers stay under control.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On (operation)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">405</td><td class="n">Strategy bit block</td><td class="d">Write 7 for temperature-led or 9 for output-led demand.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Lead boiler; bit 1 = Prioritisation; bit 2 = Temperature-led control active; bit 3 = Output-led control active</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Download page: https://www.buderus.de/de/unternehmen/5000-modbus-9710 (public). The ZIP holds the Excel datapoint list, the German user guide and a message-key list. The page also states Modbus TCP port 502 and default unit ID 255.</li><li>Scaling: registers marked &#x27;x10&#x27; in the list are divided by 10 (scale 0.1). Setpoints without that mark (e.g. system flow setpoint 400) are whole units.</li><li>Types follow the list: &#x27;int&#x27; (0-65535) is UINT16, &#x27;signed int&#x27; INT16, &#x27;long&#x27; INT32, &#x27;unsigned long&#x27; UINT32. The user guide says 32-bit values are big-endian with the high register at the lower address (worked example on fault register 476/477), so ABCD.</li><li>Addresses here are for a controller that is the master (rotary switch 0). For a slave controller read through the master, add switch position x 500 to addresses below 8000 (the list has ready-made Slave01-Slave15 sheets).</li><li>Heating circuits 02-08 follow the same layout as circuit 01 at a 13-register stride (input flow temperature 115, 128, ... 193; holding blocks 83, 96, ... 161). Boilers 2-16 repeat the boiler 1 block at +40 (8040, 8080, ...). Only circuit 00, circuit 01 and boiler 1 are listed here.</li><li>Left out: DHW 2, alternative heat generator, heat pump, CHP, solar, fresh-water station, FM-SI, cascade buffer-charging settings, fault extra-info registers 484-499 and the &#x27;reserved for legacy purposes&#x27; block. The cascade counters 360-362 are left out because the list gives no meaning for their values (count or bit mask).</li><li>Fault registers hold message keys that are decoded with the Buderus message-key list (also in the ZIP); a value stays until the message clears.</li><li>Coils and discrete inputs are not used by the controller (function codes 01, 02, 05 and 15 are listed as supported, but the guide says they are not used).</li><li>Not listed: fault registers 5-10 at input 266-277 (unsigned long pairs, same format as 476-483), added to the list for firmware after 1.8; up to 1.8 only registers 1-4 exist and the newest message is always in register 1.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)</h2><div class="faq"><details open><summary>What Modbus registers does the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) have?</summary><p>This map lists 109 registers: 82 input registers, 27 holding registers. 26 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The datapoint list gives decimal addresses that go straight into the request. Buderus&#x27; own conversion is Modicon = 40000 (holding) or 30000 (input) + address + 1, so holding register 400 is 40401 in Modicon notation.</p></details><details><summary>What byte order does the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)?</summary><p>Start with HR 402 Heat generator operating mode (Heat generator operating mode (on/off)); HR 400 System flow temperature setpoint (System flow temperature setpoint); HR 405 Strategy bit block (Strategy bit block (temperature- or output-led)); HR 0 Heartbeat (in) (Heartbeat counter); IR 0 Outdoor temperature (Outdoor temperature); IR 4 System flow temperature (System flow temperature); IR 5 System HMI status (System HMI status); IR 8001 Boiler 1 flow temperature (Boiler 1 flow temperature); IR 8013 Boiler 1 status bits (Boiler 1 status bits (burner on, faults)); IR 476 Fault register 1 (Fault register 1 (message key)).</p></details><details><summary>How do I enable Modbus control of the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)?</summary><p>Service menu &gt; Connectivity: Local Area Network = Modbus TCP/IP (factory: Internet); Modbus communication = with or without heartbeat (&#x27;No&#x27; disables Modbus); Allow write access = On; Provide extended monitor data = On (factory Off, required for Modbus data). Then Service menu &gt; Heat generation &gt; Strategy data &gt; Basic settings: enable &#x27;Heat demand via Modbus&#x27; (and disable &#x27;Internal heat demand&#x27; for exclusive BMS control).</p></details><details><summary>What happens when the Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) loses Modbus communication?</summary><p>With &#x27;Modbus communication = with heartbeat&#x27;, the BMS must keep writing a changing counter to holding 0; holding 1 echoes it. If no new value arrives within the timeout (120-600 s, default 180 s) the controller raises a &#x27;connection to building management faulty&#x27; message. &#x27;Without heartbeat&#x27; disables loss detection.</p></details><details><summary>Where is the official Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0) Modbus documentation?</summary><p>The source is Modbus TCP/IP Datenpunktliste von Logamatic 5000/Control 8000 Series (CustomerModbus_4.0_de.xlsx) and Hinweise zur Ansteuerung der Regelgeräteserie Logamatic 5000 über Modbus TCP/IP (Datenpunktliste product version 4.0; Anwenderdokumentation dated 2024-01-12), revision 2026-01-20, published free by Buderus at https://www.buderus.de/resource/blob/106518/0a9c1e567034bd412e389b11cbf923cb/Modbus%20Logamatic%205000%20Version%204.0.x.zip.</p></details></div>
<h2>More Buderus Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/buderus/ssb-boiler" data-row><span class="k">Boiler</span><h3>Buderus SSB condensing boilers (built-in Modbus RTU)</h3><p>Buderus SSB series condensing boilers (Bosch Thermotechnology, North America) using the Modbus terminals on the boiler&#x27;s internal terminal strip, per installation instructions 6720818450 (2015/10).</p><div class="meta">50 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SSB, Buderus SSB boiler, Bosch SSB, 6720818450</span></a></li></ul><h2>Other boilers &amp; water heaters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lochinvar/crest-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)</h3><p>Lochinvar Crest FB/OF 751-6001 and FCB1000-6000 (including Crest with Hellcat) with the ModBus communication board.</p><div class="meta">62 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Crest, Crest FB751-6001, Crest OF751-6001, Crest FCB1000-6000, Hellcat, MTR-01</span></a></li><li><a class="card" href="/modbus-register-maps/pvi-industries/temptrac" data-row><span class="k">Boiler (water heater controller)</span><h3>PVI Industries TempTrac water heater electronic controller (Modbus RTU)</h3><p>PVI TempTrac thermostatic controllers (firmware 0.3 and 0.5) on RS-485 Modbus RTU, per PVI manual PV500-42 (06/2014).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: TempTrac, PV500-42</span></a></li><li><a class="card" href="/modbus-register-maps/fireye/ppc4000" data-row><span class="k">Boiler (burner management / fuel-air ratio control)</span><h3>Fireye PPC4000 parallel positioning burner control (Modbus RTU)</h3><p>Fireye PPC4000 parallel positioning controls showing engineering code EC08 or later, per bulletin MOD-4001 (September 13, 2012). The later NXF4000 is not covered.</p><div class="meta">76 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: PPC-4000, PPC4000, MOD-4001</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/power-fin-pbx-pfx-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Power-fin PBX / PFX boilers and water heaters 502-1302, 1501-2001 (Modbus communication board)</h3><p>Lochinvar Power-fin PB/PF &#x27;X&#x27; models 502-1302 and 1501-2001 with the SMART SYSTEM control and Modbus/BACnet communication board, per PBX-PFX-MODB Rev D.</p><div class="meta">48 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Power-fin, Power-Fin, PBX502, PBX1302, PBX1501, PBX2001, PFX502, PFX2001, PBX-PFX-MODB, SMART SYSTEM</span></a></li><li><a class="card" href="/modbus-register-maps/aerco/c-more-controller" data-row><span class="k">Boiler / water heater controller</span><h3>AERCO C-More Boiler Controller (Benchmark / KC series)</h3><p>AERCO C-More boiler controllers (software 2.00 or later) used on Benchmark and KC Series boilers and water heaters, as a Modbus RTU slave.</p><div class="meta">57 registers &middot; 34 writable &middot; RTU</div><span class="sr-only"> Also known as: C-More, Benchmark, KC1000, KC Series, Benchmark boiler, Benchmark water heater</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/copper-fin-ii-iie-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Copper-fin II / IIE boiler, water heater and pool heater (ModBus communication board)</h3><p>Lochinvar Copper-fin II/IIE boilers and water heaters 402-2072 and pool heaters 502-2072 with the MTR-01 ModBus board, per manual 100160882 Rev G.</p><div class="meta">56 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: Copper-fin II, Copper-fin IIE, CBX, CFX, CHX, CPX, C(F,H,P)X, Copperfin</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/boilers/">All boilers &amp; water heaters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.buderus.de/resource/blob/106518/0a9c1e567034bd412e389b11cbf923cb/Modbus%20Logamatic%205000%20Version%204.0.x.zip" rel="nofollow noopener" target="_blank">Modbus TCP/IP Datenpunktliste von Logamatic 5000/Control 8000 Series (CustomerModbus_4.0_de.xlsx) and Hinweise zur Ansteuerung der Regelgeräteserie Logamatic 5000 über Modbus TCP/IP &middot; Datenpunktliste product version 4.0; Anwenderdokumentation dated 2024-01-12 &middot; rev. 2026-01-20</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
