<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Buderus SSB Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Buderus SSB Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Buderus SSB Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Buderus SSB Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Buderus SSB Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Buderus SSB Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler",
   "url": "https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler",
   "name": "Buderus SSB Modbus Register List & Map | Easy Modbus",
   "description": "Buderus SSB Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-29",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler#dataset",
   "name": "Buderus SSB condensing boilers (built-in Modbus RTU) Modbus register map",
   "description": "Buderus SSB floor-standing condensing boilers have a Modbus RTU slave on their own controller. Everything is a 16-bit holding register: burner state, status and error code, pump outputs, supply/return/DHW/flue temperatures, firing rate, counters, lockout and blocking history, cascade dependents, and the CH, DHW and outdoor-reset setpoints. Writes need a write-enable bit set just before each write. Buderus SSB Modbus register map: 50 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler",
   "keywords": [
    "Buderus SSB condensing boilers (built-in Modbus RTU) Modbus register map",
    "Buderus SSB condensing boilers (built-in Modbus RTU) Modbus registers",
    "Buderus Modbus map",
    "SSB Modbus register map",
    "Buderus SSB boiler Modbus register map",
    "Bosch SSB Modbus register map",
    "6720818450 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-10-29",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus for Buderus SSB Boilers - Installation and Service Instructions for Contractors",
    "url": "https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/6720818450_ssb_boiler_modbus_installation_instructions_en_10.2015_us_us.pdf",
    "author": {
     "@type": "Organization",
     "name": "Buderus"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Buderus SSB condensing boilers (built-in Modbus RTU)",
    "description": "Boiler"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Buderus SSB condensing boilers (built-in Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 50 registers: 50 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Buderus SSB condensing boilers (built-in Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document prints decimal register numbers with their hex form (98 = 0x0062) and says to use them as printed when the master counts from 0x0000, and to add 1 only if the master counts from 0x0001. So register 100 is wire address 100."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Buderus SSB condensing boilers (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 101 Status (Boiler status); HR 102 Error code (Error code); HR 120 Supply temperature (Supply temperature); HR 121 Return temperature (Return temperature); HR 140 Firing rate (Firing rate); HR 502 CH set-point (CH setpoint); HR 503 DHW set-point (DHW setpoint); HR 99 Control register (Write enable / lockout reset)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Buderus SSB condensing boilers (built-in Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Writes are refused unless register 99 bit 0 (Write Enable) is set. The bit clears itself after each write sequence or after 4 seconds, so set it again before every write."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Buderus SSB condensing boilers (built-in Modbus RTU) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "If no Modbus read or write arrives for more than 4 seconds the control register 99 is cleared. No other comm-loss behaviour is documented."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Buderus SSB condensing boilers (built-in Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus for Buderus SSB Boilers - Installation and Service Instructions for Contractors (6720818450 (2015/10) US Rev.0), revision 2015-10, published free by Buderus at https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/6720818450_ssb_boiler_modbus_installation_instructions_en_10.2015_us_us.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Buderus",
     "item": "https://easymodbus.com/modbus-register-maps/buderus/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SSB condensing boilers (built-in Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/buderus/ssb-boiler"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/buderus/">Buderus</a></li><li aria-current="page">SSB condensing boilers (built-in Modbus RTU)</li></ol>
<p class="eyebrow">Boiler &middot; Modbus register map</p><h1><span class="mfr">Buderus</span> SSB condensing boilers (built-in Modbus RTU) Modbus register map</h1><p class="updated">Updated 29 October 2026</p>

<div class="answer"><b>Short answer</b><p>Buderus SSB floor-standing condensing boilers have a Modbus RTU slave on their own controller. Everything is a 16-bit holding register: burner state, status and error code, pump outputs, supply/return/DHW/flue temperatures, firing rate, counters, lockout and blocking history, cascade dependents, and the CH, DHW and outdoor-reset setpoints. Writes need a write-enable bit set just before each write.</p>
<p>This page lists <strong>50 Modbus registers</strong> for the Buderus SSB condensing boilers (built-in Modbus RTU) &mdash; 10 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Buderus&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/buderus/">Buderus</a></dd></div><div><dt>Model</dt><dd>SSB condensing boilers (built-in Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/boilers/">Boiler</a></dd></div><div><dt>Registers</dt><dd>50 (10 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>SSB, Buderus SSB boiler, Bosch SSB, 6720818450</dd></div><div><dt>Source document</dt><dd><a href="https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/6720818450_ssb_boiler_modbus_installation_instructions_en_10.2015_us_us.pdf" rel="nofollow noopener" target="_blank">Modbus for Buderus SSB Boilers - Installation and Service Instructions for Contractors &middot; 6720818450 (2015/10) US Rev.0 &middot; rev. 2015-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/buderus/ssb-boiler.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/buderus/ssb-boiler.json">JSON</a>
  <a class="btn" href="https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/6720818450_ssb_boiler_modbus_installation_instructions_en_10.2015_us_us.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Buderus SSB condensing boilers (built-in Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Wire Modbus + and - to the MOD BUS terminals of the boiler&#x27;s terminal strip, set the master to 9600 8-N-2 and read holding registers 100-142 with function 03. To change a setpoint, first write register 99 = 1 (Write Enable), then write the value x10 within 4 seconds.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-101">HR 101</a></td><td class="n">Status</td><td class="f">UINT16</td><td>Boiler status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-102">HR 102</a></td><td class="n">Error code</td><td class="f">UINT16</td><td>Error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-120">HR 120</a></td><td class="n">Supply temperature</td><td class="f">UINT16</td><td>Supply temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-121">HR 121</a></td><td class="n">Return temperature</td><td class="f">UINT16</td><td>Return temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-140">HR 140</a></td><td class="n">Firing rate</td><td class="f">UINT16</td><td>Firing rate</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-502">HR 502</a></td><td class="n">CH set-point</td><td class="f">UINT16</td><td>CH setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-503">HR 503</a></td><td class="n">DHW set-point</td><td class="f">UINT16</td><td>DHW setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-99">HR 99</a></td><td class="n">Control register</td><td class="f">BITMAP16</td><td>Write enable / lockout reset</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Writes are refused unless register 99 bit 0 (Write Enable) is set. The bit clears itself after each write sequence or after 4 seconds, so set it again before every write.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>If no Modbus read or write arrives for more than 4 seconds the control register 99 is cleared. No other comm-loss behaviour is documented.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only functions 03, 06 and 16 are supported - no input registers or coils.</li><li>Setting any undefined bit in register 99 clears the whole register.</li><li>Lockout reset (99 bit 14) works only while the boiler is in lockout.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Slave address (default 1) and stop bits (1 or 2, default 2) are set with the 894PB tool or LabVision software.</li><li>Baud is fixed at 9600, 8 data bits, no parity.</li><li>RS-485 two-wire, ground optional: Modbus + and - go to the MOD BUS pair on the boiler terminal strip (terminals 3-4).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not leave Write Enable set when you are not writing; the document warns that registers can be corrupted.</li><li>Changing register 98 changes the units of every temperature you read and write.</li></ul>
</section>
<h2 id="registers">Buderus SSB condensing boilers (built-in Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>50</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">50 of 50 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Buderus SSB condensing boilers (built-in Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-98"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">98<small>doc 98 (0x0062)</small></td><td class="n">Unit selection</td><td class="d">Bit 0 picks °C or °F, bit 1 bar or psi; needs Write Enable first.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Temperature unit (°C / °F); bit 1 = Pressure unit (bar / psi)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 99 (0x0063)</small></td><td class="n">Control register</td><td class="d">Set bit 0 before every write; bit 14 resets a lockout.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Write Enable (cleared automatically after a write or after 4 s); bit 14 = Controller reset (only in lockout; clears itself)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 100 (0x0064)</small></td><td class="n">State</td><td class="d">Burner sequence state.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = RESET_0 (start-up init); 1 = RESET_1 (start-up); 2 = STANDBY_0 (standby / idle); 3 = PRE_PURGE (init); 4 = PRE_PURGE_1 (pre purging); 5 = SAFETY_ON (test safety relay on); 6 = SAFETY_OFF (test safety relay off); 7 = IGNIT_0 (ignition); 8 = IGNIT_1 (ignition); 9 = BURN_0 (burning); 10 = SHUT_DOWN_RELAY_TEST_0 (init); 11 = SHUT_DOWN_RELAY_TEST_1 (testing safety and gas valve relays); 12 = POST_PURGE_0 (init); 13 = POST_PURGE_1 (post purging); 14 = PUMP_CH_0 (init); 15 = PUMP_CH_1 (pumping for CH); 16 = PUMP_HW_0 (init); 17 = PUMP_HW_1 (pumping for DHW); 18 = ALARM_1 (lockout); 19 = ERROR_CHECK (blocking); 20 = BURNER_BOOT (rebooting); 21 = CLEAR_E2PROM_ERROR; 22 = STORE_BLOCK_ERROR; 23 = WAIT_A_SECOND</td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 101 (0x0065)</small></td><td class="n">Status</td><td class="d">What the boiler is doing.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = STANDBY; 10 = ALARM (lockout); 14 = BLOCK (blocking error); 15 = FROST_PROTECT; 16 = CH_DEMAND; 17 = RESET_STATE; 18 = STORAGE_DEMAND; 19 = DHW_TAP_DEMAND; 20 = DHW_PRE_HEAT; 21 = STORE_HOLD_WARM; 22 = GENERAL_PUMPING</td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 102 (0x0066)</small></td><td class="n">Error code</td><td class="d">Active lockout or blocking error, see error table.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Ignit Error (3 failed ignitions) - lockout; 2 = Gv Relay Error - lockout; 3 = Gv Relay Not Open - lockout; 4 = Gv Relay Not Close - lockout; 5 = Safety Relay Error - lockout; 6 = Safety Relay Open - lockout; 7 = Safety Relay Closed - lockout; 11 = Blocking Too Long Error (blocked &gt; 20 h) - lockout; 12 = Fan Error - lockout; 13 = Ram Error - lockout; 14 = Wrong E2prom Signature - lockout; 15 = X Ram Error - lockout; 16 = E2Prom Error - lockout; 17 = E2Prom Error C - lockout; 18 = E2Prom Error Cal Table - lockout; 19 = State Error - lockout; 20 = Rom Error - lockout; 21 = Rom Error C - lockout; 22 = Air Sw Not Open - lockout; 23 = 15Ms Xrl Error - lockout; 24 = Air Sw Not Closed - lockout; 25 = T Max Lock Error (external overheat) - lockout; 26 = Stack Error - lockout; 27 = Flame Out Too Late Error - lockout; 28 = Flame Error 1 (flame before ignition) - lockout; 29 = 20Ms Xrl Error - lockout; 30 = 41Ms Error - lockout; 31 = Too Many Flame Failures - lockout; 32 = Flow Switch Not Closed Error - lockout; 33 = Flow Switch Not Open Error - lockout; 34 = Flag Byte Integrity Error - lockout; 35 = Ad Hi Cpl Error - lockout; 36 = Ad Lo Cpl Error - lockout; 37 = Register Error - lockout; 45 = WD Error Ram - blocking; 46 = WD Error Rom - blocking; 47 = WD Error Stack - blocking; 48 = WD Error Register - blocking; 49 = WD Error Xrl - blocking; 50 = Refhi Too Lo Error - blocking; 51 = Refhi Too Hi Error - blocking; 52 = Reflo Too Lo Error - blocking; 53 = Reflo Too Hi Error - blocking; 54 = Flame Error 2 - blocking; 55 = Water Level Detect - blocking; 56 = Water Level Meas - blocking; 57 = Low Water Cutoff Error - blocking; 58 = Low Water Pressure Error - blocking; 59 = Low Water Pressure Sensor - blocking; 60 = Flue Gas Error - blocking; 61 = Return Temp Error - blocking; 62 = Blocked Drain Error - blocking; 64 = Wd Freq Error - blocking; 65 = Phase Error (hot/neutral reversed) - blocking; 66 = Net Freq Error - blocking; 67 = Faulty Earth Error - blocking; 68 = WD Communication Error - blocking; 70 = Overheat Error - blocking; 72 = T Supply Open - blocking; 73 = T Return Open - blocking; 76 = T Dhw Out Open - blocking; 80 = T Supply Shorted - blocking; 81 = T Return Shorted - blocking; 84 = T Dhw Out Shorted - blocking; 86 = T Flue Shorted - blocking; 87 = Reset Button Error - blocking; 93 = Appliance Selection - blocking; 107 = Gas Pressure Error - blocking; 108 = Flue Press Error - blocking</td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110</td><td class="n">CH pump</td><td class="d">0 or 100 % (or 0-100 % if modulating).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111</td><td class="n">DHW pump</td><td class="d">0 or 100 % (or 0-100 % if modulating).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112</td><td class="n">General pump</td><td class="d">0 or 100 % (or 0-100 % if modulating).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120</td><td class="n">Supply temperature</td><td class="d">In °C or °F per register 98.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121</td><td class="n">Return temperature</td><td class="d">In °C or °F per register 98.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122</td><td class="n">DHW temperature</td><td class="d">In °C or °F per register 98.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123</td><td class="n">Flue gas temperature</td><td class="d">In °C or °F per register 98.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">124</td><td class="n">System (heat exchanger) temperature</td><td class="d">If fitted; °C or °F per register 98.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140</td><td class="n">Firing rate</td><td class="d">Burner power output.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142</td><td class="n">Flame (ionization) current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>µA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201</td><td class="n">Failed ignition counter</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">202</td><td class="n">Flame failure counter</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">203</td><td class="n">Burn hours CH</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">204</td><td class="n">Burn hours DHW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">220</td><td class="n">First lockout in history</td><td class="d">History slot 1 of 16 (220-235); not in time order.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Ignit Error (3 failed ignitions) - lockout; 2 = Gv Relay Error - lockout; 3 = Gv Relay Not Open - lockout; 4 = Gv Relay Not Close - lockout; 5 = Safety Relay Error - lockout; 6 = Safety Relay Open - lockout; 7 = Safety Relay Closed - lockout; 11 = Blocking Too Long Error (blocked &gt; 20 h) - lockout; 12 = Fan Error - lockout; 13 = Ram Error - lockout; 14 = Wrong E2prom Signature - lockout; 15 = X Ram Error - lockout; 16 = E2Prom Error - lockout; 17 = E2Prom Error C - lockout; 18 = E2Prom Error Cal Table - lockout; 19 = State Error - lockout; 20 = Rom Error - lockout; 21 = Rom Error C - lockout; 22 = Air Sw Not Open - lockout; 23 = 15Ms Xrl Error - lockout; 24 = Air Sw Not Closed - lockout; 25 = T Max Lock Error (external overheat) - lockout; 26 = Stack Error - lockout; 27 = Flame Out Too Late Error - lockout; 28 = Flame Error 1 (flame before ignition) - lockout; 29 = 20Ms Xrl Error - lockout; 30 = 41Ms Error - lockout; 31 = Too Many Flame Failures - lockout; 32 = Flow Switch Not Closed Error - lockout; 33 = Flow Switch Not Open Error - lockout; 34 = Flag Byte Integrity Error - lockout; 35 = Ad Hi Cpl Error - lockout; 36 = Ad Lo Cpl Error - lockout; 37 = Register Error - lockout; 45 = WD Error Ram - blocking; 46 = WD Error Rom - blocking; 47 = WD Error Stack - blocking; 48 = WD Error Register - blocking; 49 = WD Error Xrl - blocking; 50 = Refhi Too Lo Error - blocking; 51 = Refhi Too Hi Error - blocking; 52 = Reflo Too Lo Error - blocking; 53 = Reflo Too Hi Error - blocking; 54 = Flame Error 2 - blocking; 55 = Water Level Detect - blocking; 56 = Water Level Meas - blocking; 57 = Low Water Cutoff Error - blocking; 58 = Low Water Pressure Error - blocking; 59 = Low Water Pressure Sensor - blocking; 60 = Flue Gas Error - blocking; 61 = Return Temp Error - blocking; 62 = Blocked Drain Error - blocking; 64 = Wd Freq Error - blocking; 65 = Phase Error (hot/neutral reversed) - blocking; 66 = Net Freq Error - blocking; 67 = Faulty Earth Error - blocking; 68 = WD Communication Error - blocking; 70 = Overheat Error - blocking; 72 = T Supply Open - blocking; 73 = T Return Open - blocking; 76 = T Dhw Out Open - blocking; 80 = T Supply Shorted - blocking; 81 = T Return Shorted - blocking; 84 = T Dhw Out Shorted - blocking; 86 = T Flue Shorted - blocking; 87 = Reset Button Error - blocking; 93 = Appliance Selection - blocking; 107 = Gas Pressure Error - blocking; 108 = Flue Press Error - blocking</td></tr>
<tr data-row data-type="holding_register" id="r-hr-260"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">260</td><td class="n">First blocking in history</td><td class="d">History slot 1 of 16 (260-275); not in time order.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Ignit Error (3 failed ignitions) - lockout; 2 = Gv Relay Error - lockout; 3 = Gv Relay Not Open - lockout; 4 = Gv Relay Not Close - lockout; 5 = Safety Relay Error - lockout; 6 = Safety Relay Open - lockout; 7 = Safety Relay Closed - lockout; 11 = Blocking Too Long Error (blocked &gt; 20 h) - lockout; 12 = Fan Error - lockout; 13 = Ram Error - lockout; 14 = Wrong E2prom Signature - lockout; 15 = X Ram Error - lockout; 16 = E2Prom Error - lockout; 17 = E2Prom Error C - lockout; 18 = E2Prom Error Cal Table - lockout; 19 = State Error - lockout; 20 = Rom Error - lockout; 21 = Rom Error C - lockout; 22 = Air Sw Not Open - lockout; 23 = 15Ms Xrl Error - lockout; 24 = Air Sw Not Closed - lockout; 25 = T Max Lock Error (external overheat) - lockout; 26 = Stack Error - lockout; 27 = Flame Out Too Late Error - lockout; 28 = Flame Error 1 (flame before ignition) - lockout; 29 = 20Ms Xrl Error - lockout; 30 = 41Ms Error - lockout; 31 = Too Many Flame Failures - lockout; 32 = Flow Switch Not Closed Error - lockout; 33 = Flow Switch Not Open Error - lockout; 34 = Flag Byte Integrity Error - lockout; 35 = Ad Hi Cpl Error - lockout; 36 = Ad Lo Cpl Error - lockout; 37 = Register Error - lockout; 45 = WD Error Ram - blocking; 46 = WD Error Rom - blocking; 47 = WD Error Stack - blocking; 48 = WD Error Register - blocking; 49 = WD Error Xrl - blocking; 50 = Refhi Too Lo Error - blocking; 51 = Refhi Too Hi Error - blocking; 52 = Reflo Too Lo Error - blocking; 53 = Reflo Too Hi Error - blocking; 54 = Flame Error 2 - blocking; 55 = Water Level Detect - blocking; 56 = Water Level Meas - blocking; 57 = Low Water Cutoff Error - blocking; 58 = Low Water Pressure Error - blocking; 59 = Low Water Pressure Sensor - blocking; 60 = Flue Gas Error - blocking; 61 = Return Temp Error - blocking; 62 = Blocked Drain Error - blocking; 64 = Wd Freq Error - blocking; 65 = Phase Error (hot/neutral reversed) - blocking; 66 = Net Freq Error - blocking; 67 = Faulty Earth Error - blocking; 68 = WD Communication Error - blocking; 70 = Overheat Error - blocking; 72 = T Supply Open - blocking; 73 = T Return Open - blocking; 76 = T Dhw Out Open - blocking; 80 = T Supply Shorted - blocking; 81 = T Return Shorted - blocking; 84 = T Dhw Out Shorted - blocking; 86 = T Flue Shorted - blocking; 87 = Reset Button Error - blocking; 93 = Appliance Selection - blocking; 107 = Gas Pressure Error - blocking; 108 = Flue Press Error - blocking</td></tr>
<tr data-row data-type="holding_register" id="r-hr-300"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">300</td><td class="n">Dependent 01 state</td><td class="d">Cascade dependent boiler, state table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = RESET_0 (start-up init); 1 = RESET_1 (start-up); 2 = STANDBY_0 (standby / idle); 3 = PRE_PURGE (init); 4 = PRE_PURGE_1 (pre purging); 5 = SAFETY_ON (test safety relay on); 6 = SAFETY_OFF (test safety relay off); 7 = IGNIT_0 (ignition); 8 = IGNIT_1 (ignition); 9 = BURN_0 (burning); 10 = SHUT_DOWN_RELAY_TEST_0 (init); 11 = SHUT_DOWN_RELAY_TEST_1 (testing safety and gas valve relays); 12 = POST_PURGE_0 (init); 13 = POST_PURGE_1 (post purging); 14 = PUMP_CH_0 (init); 15 = PUMP_CH_1 (pumping for CH); 16 = PUMP_HW_0 (init); 17 = PUMP_HW_1 (pumping for DHW); 18 = ALARM_1 (lockout); 19 = ERROR_CHECK (blocking); 20 = BURNER_BOOT (rebooting); 21 = CLEAR_E2PROM_ERROR; 22 = STORE_BLOCK_ERROR; 23 = WAIT_A_SECOND</td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302</td><td class="n">Dependent 01 error code</td><td class="d">Cascade dependent boiler, error table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Ignit Error (3 failed ignitions) - lockout; 2 = Gv Relay Error - lockout; 3 = Gv Relay Not Open - lockout; 4 = Gv Relay Not Close - lockout; 5 = Safety Relay Error - lockout; 6 = Safety Relay Open - lockout; 7 = Safety Relay Closed - lockout; 11 = Blocking Too Long Error (blocked &gt; 20 h) - lockout; 12 = Fan Error - lockout; 13 = Ram Error - lockout; 14 = Wrong E2prom Signature - lockout; 15 = X Ram Error - lockout; 16 = E2Prom Error - lockout; 17 = E2Prom Error C - lockout; 18 = E2Prom Error Cal Table - lockout; 19 = State Error - lockout; 20 = Rom Error - lockout; 21 = Rom Error C - lockout; 22 = Air Sw Not Open - lockout; 23 = 15Ms Xrl Error - lockout; 24 = Air Sw Not Closed - lockout; 25 = T Max Lock Error (external overheat) - lockout; 26 = Stack Error - lockout; 27 = Flame Out Too Late Error - lockout; 28 = Flame Error 1 (flame before ignition) - lockout; 29 = 20Ms Xrl Error - lockout; 30 = 41Ms Error - lockout; 31 = Too Many Flame Failures - lockout; 32 = Flow Switch Not Closed Error - lockout; 33 = Flow Switch Not Open Error - lockout; 34 = Flag Byte Integrity Error - lockout; 35 = Ad Hi Cpl Error - lockout; 36 = Ad Lo Cpl Error - lockout; 37 = Register Error - lockout; 45 = WD Error Ram - blocking; 46 = WD Error Rom - blocking; 47 = WD Error Stack - blocking; 48 = WD Error Register - blocking; 49 = WD Error Xrl - blocking; 50 = Refhi Too Lo Error - blocking; 51 = Refhi Too Hi Error - blocking; 52 = Reflo Too Lo Error - blocking; 53 = Reflo Too Hi Error - blocking; 54 = Flame Error 2 - blocking; 55 = Water Level Detect - blocking; 56 = Water Level Meas - blocking; 57 = Low Water Cutoff Error - blocking; 58 = Low Water Pressure Error - blocking; 59 = Low Water Pressure Sensor - blocking; 60 = Flue Gas Error - blocking; 61 = Return Temp Error - blocking; 62 = Blocked Drain Error - blocking; 64 = Wd Freq Error - blocking; 65 = Phase Error (hot/neutral reversed) - blocking; 66 = Net Freq Error - blocking; 67 = Faulty Earth Error - blocking; 68 = WD Communication Error - blocking; 70 = Overheat Error - blocking; 72 = T Supply Open - blocking; 73 = T Return Open - blocking; 76 = T Dhw Out Open - blocking; 80 = T Supply Shorted - blocking; 81 = T Return Shorted - blocking; 84 = T Dhw Out Shorted - blocking; 86 = T Flue Shorted - blocking; 87 = Reset Button Error - blocking; 93 = Appliance Selection - blocking; 107 = Gas Pressure Error - blocking; 108 = Flue Press Error - blocking</td></tr>
<tr data-row data-type="holding_register" id="r-hr-303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">303</td><td class="n">Dependent 01 firing rate</td><td class="d">Cascade dependent boiler power output.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">306</td><td class="n">Dependent 02 state</td><td class="d">Cascade dependent boiler, state table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308</td><td class="n">Dependent 02 error code</td><td class="d">Cascade dependent boiler, error table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309</td><td class="n">Dependent 02 firing rate</td><td class="d">Cascade dependent boiler power output.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312</td><td class="n">Dependent 03 state</td><td class="d">Cascade dependent boiler, state table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314</td><td class="n">Dependent 03 error code</td><td class="d">Cascade dependent boiler, error table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315</td><td class="n">Dependent 03 firing rate</td><td class="d">Cascade dependent boiler power output.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">318</td><td class="n">Dependent 04 state</td><td class="d">Cascade dependent boiler, state table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320</td><td class="n">Dependent 04 error code</td><td class="d">Cascade dependent boiler, error table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">321</td><td class="n">Dependent 04 firing rate</td><td class="d">Cascade dependent boiler power output.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324</td><td class="n">Dependent 05 state</td><td class="d">Cascade dependent boiler, state table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">326</td><td class="n">Dependent 05 error code</td><td class="d">Cascade dependent boiler, error table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-327"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">327</td><td class="n">Dependent 05 firing rate</td><td class="d">Cascade dependent boiler power output.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">330</td><td class="n">Dependent 06 state</td><td class="d">Cascade dependent boiler, state table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-332"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">332</td><td class="n">Dependent 06 error code</td><td class="d">Cascade dependent boiler, error table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">333</td><td class="n">Dependent 06 firing rate</td><td class="d">Cascade dependent boiler power output.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-336"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">336</td><td class="n">Dependent 07 state</td><td class="d">Cascade dependent boiler, state table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">338</td><td class="n">Dependent 07 error code</td><td class="d">Cascade dependent boiler, error table codes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">339</td><td class="n">Dependent 07 firing rate</td><td class="d">Cascade dependent boiler power output.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">502</td><td class="n">CH set-point</td><td class="d">Central heating setpoint; °C or °F per register 98.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">503</td><td class="n">DHW set-point</td><td class="d">Hot water setpoint; °C or °F per register 98.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">504</td><td class="n">Reset curve boiler design</td><td class="d">Supply temperature at outdoor design condition.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">505</td><td class="n">Reset curve boiler mild weather</td><td class="d">Supply temperature at mild outdoor condition.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">508</td><td class="n">Warm weather shutdown</td><td class="d">Outdoor temperature above which heating stops.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">509</td><td class="n">Reset curve boiler maximum</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">510</td><td class="n">Reset curve boiler minimum</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">511</td><td class="n">Night setback</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C/°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Scaling follows the document&#x27;s data-type table: temperatures, pressures, voltages, flame current and percentages are sent x10 (one decimal). Registers marked &#x27;automatic conversion&#x27; use it; state, status and error codes and the counters do not.</li><li>Temperatures follow the unit chosen in register 98 (°C or °F) for both reads and writes; the document does not say which bit value means which unit or what the default is, so check a known reading first.</li><li>The document never says whether values are signed. Outside temperature (125) and the outdoor reset-curve points (506 Outdoor Mild Weather, 507 Outdoor Design) can be below zero, so they are left out rather than guessed; the other temperatures are typed unsigned.</li><li>Left out: successful ignition counter 200 (printed with &#x27;resolution 16&#x27;, meaning not explained); CH mode 500 and DHW mode 501 (range &#x27;0..x&#x27; with no value list).</li><li>Only the first slot of the lockout and blocking histories is listed; slots 2-16 follow at consecutive addresses (lockouts 221-235, blockings 261-275). The history is not in order of occurrence.</li><li>Dependent registers 300-339 report the cascade dependents (01-07) in the same state/error code tables; the document leaves their access column blank, so they are listed read-only.</li><li>Left out: the &#x27;time after lockout&#x27; (236-251) and &#x27;time after blocking&#x27; (276-291) hour stamps. They are marked &#x27;automatic conversion&#x27; yet hours are not one of the x10 data types in the document&#x27;s data-type table, so their scaling is unclear; the burn-hour counters 203-204 carry no such mark.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Buderus SSB condensing boilers (built-in Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Buderus SSB condensing boilers (built-in Modbus RTU) have?</summary><p>This map lists 50 registers: 50 holding registers. 10 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Buderus SSB condensing boilers (built-in Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document prints decimal register numbers with their hex form (98 = 0x0062) and says to use them as printed when the master counts from 0x0000, and to add 1 only if the master counts from 0x0001. So register 100 is wire address 100.</p></details><details><summary>What are the minimum Modbus registers to integrate the Buderus SSB condensing boilers (built-in Modbus RTU)?</summary><p>Start with HR 101 Status (Boiler status); HR 102 Error code (Error code); HR 120 Supply temperature (Supply temperature); HR 121 Return temperature (Return temperature); HR 140 Firing rate (Firing rate); HR 502 CH set-point (CH setpoint); HR 503 DHW set-point (DHW setpoint); HR 99 Control register (Write enable / lockout reset).</p></details><details><summary>How do I enable Modbus control of the Buderus SSB condensing boilers (built-in Modbus RTU)?</summary><p>Writes are refused unless register 99 bit 0 (Write Enable) is set. The bit clears itself after each write sequence or after 4 seconds, so set it again before every write.</p></details><details><summary>What happens when the Buderus SSB condensing boilers (built-in Modbus RTU) loses Modbus communication?</summary><p>If no Modbus read or write arrives for more than 4 seconds the control register 99 is cleared. No other comm-loss behaviour is documented.</p></details><details><summary>Where is the official Buderus SSB condensing boilers (built-in Modbus RTU) Modbus documentation?</summary><p>The source is Modbus for Buderus SSB Boilers - Installation and Service Instructions for Contractors (6720818450 (2015/10) US Rev.0), revision 2015-10, published free by Buderus at https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/6720818450_ssb_boiler_modbus_installation_instructions_en_10.2015_us_us.pdf.</p></details></div>
<h2>More Buderus Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/buderus/logamatic-5000" data-row><span class="k">Boiler / heating system controller</span><h3>Buderus Logamatic 5000 boiler and system controller (Modbus TCP, datapoint list 4.0)</h3><p>Buderus Logamatic 5313 and 5311 (and the Bosch Control 8313/8311 equivalents) acting as master, firmware 1.3 or later with the 4.0 datapoint list; addresses for slave controllers differ.</p><div class="meta">109 registers &middot; 26 writable &middot; TCP</div><span class="sr-only"> Also known as: Logamatic 5313, Logamatic 5311, Bosch Control 8313, Bosch Control 8311, Control 8000, BCT 531, Logamatic 5000 Modbus</span></a></li></ul><h2>Other boilers &amp; water heaters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/lochinvar/knight-armor-modbus" data-row><span class="k">Boiler / water heater</span><h3>Lochinvar Knight / Armor / Wall Mount boilers (ModBus communication board)</h3><p>Knight 81-286, Knight XL 400-1000, Armor 151-1000, Outdoor Knight/Knight XL/Armor, AQUAS 400-801, FTXL 400-1000, Wall Mount 51-211, Wall Hung 55-399, Wall Mount Armor 125-200 and Shield 125-500 with the Lochinvar ModBus communication board.</p><div class="meta">43 registers &middot; 11 writable &middot; RTU</div><span class="sr-only"> Also known as: Knight, Knight XL, Outdoor Knight, Outdoor Knight XL, Armor, Outdoor Armor, Wall Mount Armor, Knight Wall Mount, Knight Wall Hung, AQUAS, FTXL, Shield</span></a></li><li><a class="card" href="/modbus-register-maps/pvi-industries/xr10cx" data-row><span class="k">Boiler (water heater controller)</span><h3>PVI Industries XR10CX water heater digital operating controller (Modbus RTU)</h3><p>PVI XR10CX digital operating controls on RS-485 Modbus RTU, per PVI manual PV500-67 (06/2014).</p><div class="meta">22 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: XR10CX, PV500-67</span></a></li><li><a class="card" href="/modbus-register-maps/honeywell/sola-hydronic-control" data-row><span class="k">Boiler controller</span><h3>Honeywell SOLA hydronic boiler control (Modbus interface)</h3><p>Honeywell SOLA (R7910/R7911) integrated boiler controls, status registers 0-173 of the SOLA Modbus Interface specification Rev 4.1.1 (2013-10-14). Used inside many OEM condensing boilers.</p><div class="meta">140 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: R7910, R7911, Honeywell SOLA, SOLA ICP</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/sync-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar SYNC condensing boilers / water heaters 1.0, 1.3, 1.5 (Modbus communication board)</h3><p>Lochinvar SYNC 1.0 / 1.3 / 1.5 dual-module boilers and water heaters with the Modbus/BACnet communication board, per SYNC-MODB Rev L.</p><div class="meta">54 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: SYNC 1.0, SYNC 1.3, SYNC 1.5, SYNC, Lochinvar SYNC, SYNC-MODB</span></a></li><li><a class="card" href="/modbus-register-maps/lochinvar/crest-modbus" data-row><span class="k">Boiler</span><h3>Lochinvar Crest / Crest with Hellcat boilers (ModBus communication board)</h3><p>Lochinvar Crest FB/OF 751-6001 and FCB1000-6000 (including Crest with Hellcat) with the ModBus communication board.</p><div class="meta">62 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: Crest, Crest FB751-6001, Crest OF751-6001, Crest FCB1000-6000, Hellcat, MTR-01</span></a></li><li><a class="card" href="/modbus-register-maps/pvi-industries/temptrac" data-row><span class="k">Boiler (water heater controller)</span><h3>PVI Industries TempTrac water heater electronic controller (Modbus RTU)</h3><p>PVI TempTrac thermostatic controllers (firmware 0.3 and 0.5) on RS-485 Modbus RTU, per PVI manual PV500-42 (06/2014).</p><div class="meta">10 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: TempTrac, PV500-42</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/boilers/">All boilers &amp; water heaters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/6720818450_ssb_boiler_modbus_installation_instructions_en_10.2015_us_us.pdf" rel="nofollow noopener" target="_blank">Modbus for Buderus SSB Boilers - Installation and Service Instructions for Contractors &middot; 6720818450 (2015/10) US Rev.0 &middot; rev. 2015-10</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
