<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Camille Bauer Metrawatt SINEAX CAM Modbus Register Map</title>
<meta name="description" content="Camille Bauer Metrawatt SINEAX CAM Modbus register map: 108 CO/DI/HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Camille Bauer Metrawatt SINEAX CAM Modbus Register Map">
<meta property="og:description" content="Camille Bauer Metrawatt SINEAX CAM Modbus register map: 108 CO/DI/HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Camille Bauer Metrawatt SINEAX CAM Modbus Register Map">
<meta name="twitter:description" content="Camille Bauer Metrawatt SINEAX CAM Modbus register map: 108 CO/DI/HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam",
   "url": "https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam",
   "name": "Camille Bauer Metrawatt SINEAX CAM Modbus Register Map",
   "description": "Camille Bauer Metrawatt SINEAX CAM Modbus register map: 108 CO/DI/HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam#dataset",
   "name": "Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) Modbus register map",
   "description": "The SINEAX CAM is a Swiss universal measurement device for heavy-current networks with plug-in I/O modules. With the Modbus/TCP bus card it publishes its measurements as holding registers (mostly IEEE 754 floats), relay and digital output states as coils and digital inputs as discrete inputs. This map covers firmware info, the full instantaneous value block, THD/TDD, symmetrical components, analog inputs and the I/O states. Camille Bauer Metrawatt SINEAX CAM Modbus register map: 108 CO/DI/HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam",
   "keywords": [
    "Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) Modbus register map",
    "Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) Modbus registers",
    "Camille Bauer Metrawatt Modbus map",
    "SINEAX CAM Modbus register map",
    "CAM Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus/TCP interface SINEAX CAM",
    "url": "https://api-usa.com/pdf/cb/Modbus_TCP_Interface_CAM.pdf",
    "author": {
     "@type": "Organization",
     "name": "Camille Bauer Metrawatt"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP)",
    "description": "Power meter (universal measuring / power quality device)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 108 registers: 16 coils, 12 discrete inputs, 80 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed 4xxxx and coils/inputs 0xxxx/1xxxx. The manual's own example: U1N at 40102 is sent as address 101 (0x65). Coil 1 is address 0, discrete input 10003 is address 2."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 101 U1N (Voltage L1-N); HR 117 I1 (Current L1); HR 133 P (Active power system); HR 157 F (Frequency); HR 159 PF (Power factor system); HR 190 THD_U1X (Voltage THD phase 1)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Assign IP address, mask and gateway with the CB-Manager software (factory IP 192.168.1.101). The Modbus/TCP port can be changed there, but 502 is always supported."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus/TCP interface SINEAX CAM (W 157471 (modification 2014-018, 18.06.14)), revision 2014-06-18. Camille Bauer Metrawatt doesn't publish it on its own website, so this map was re-typed from a free copy at https://api-usa.com/pdf/cb/Modbus_TCP_Interface_CAM.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Camille Bauer Metrawatt",
     "item": "https://easymodbus.com/modbus-register-maps/camille-bauer/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SINEAX CAM universal measurement device (Modbus/TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/camille-bauer/sineax-cam"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/camille-bauer/">Camille Bauer Metrawatt</a></li><li aria-current="page">SINEAX CAM universal measurement device (Modbus/TCP)</li></ol>
<p class="eyebrow">Power meter (universal measuring / power quality device) &middot; Modbus register map</p><h1><span class="mfr">Camille Bauer Metrawatt</span> SINEAX CAM universal measurement device (Modbus/TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SINEAX CAM is a Swiss universal measurement device for heavy-current networks with plug-in I/O modules. With the Modbus/TCP bus card it publishes its measurements as holding registers (mostly IEEE 754 floats), relay and digital output states as coils and digital inputs as discrete inputs. This map covers firmware info, the full instantaneous value block, THD/TDD, symmetrical components, analog inputs and the I/O states.</p>
<p>This page lists <strong>108 Modbus registers</strong> for the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) &mdash; 16 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Camille Bauer Metrawatt&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/camille-bauer/">Camille Bauer Metrawatt</a></dd></div><div><dt>Model</dt><dd>SINEAX CAM universal measurement device (Modbus/TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (universal measuring / power quality device)</a></dd></div><div><dt>Registers</dt><dd>108 (16 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Analysis firmware 1.32+ (timestamp), 1.37+ (system analysis block), 1.39+ (tariff register 41485)</dd></div><div><dt>Also known as</dt><dd>SINEAX CAM, CAM</dd></div><div><dt>Source document</dt><dd><a href="https://api-usa.com/pdf/cb/Modbus_TCP_Interface_CAM.pdf" rel="nofollow noopener" target="_blank">Modbus/TCP interface SINEAX CAM &middot; W 157471 (modification 2014-018, 18.06.14) &middot; rev. 2014-06-18 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/camille-bauer/sineax-cam.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/camille-bauer/sineax-cam.json">JSON</a>
  <a class="btn" href="https://api-usa.com/pdf/cb/Modbus_TCP_Interface_CAM.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Connect to TCP port 502 and read 40100-40187 in one FC3 request: 44 floats with voltage, current, power, frequency and power factor, low word first. THD/TDD sit in 40190-40196 as tenths of a percent.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-101">HR 101</a></td><td class="n">U1N</td><td class="f">FLOAT32 CDAB</td><td>Voltage L1-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-117">HR 117</a></td><td class="n">I1</td><td class="f">FLOAT32 CDAB</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-133">HR 133</a></td><td class="n">P</td><td class="f">FLOAT32 CDAB</td><td>Active power system</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-157">HR 157</a></td><td class="n">F</td><td class="f">FLOAT32 CDAB</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-159">HR 159</a></td><td class="n">PF</td><td class="f">FLOAT32 CDAB</td><td>Power factor system</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-190">HR 190</a></td><td class="n">THD_U1X</td><td class="f">UINT16</td><td>Voltage THD phase 1</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Assign IP address, mask and gateway with the CB-Manager software (factory IP 192.168.1.101). The Modbus/TCP port can be changed there, but 502 is always supported.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Floats are low word first (CDAB).</li><li>Use FC 0x10 / 0x0F for writes; single-write function codes are not implemented.</li><li>The manual&#x27;s TCP examples use unit ID 0xFF since the IP address selects the device.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>At least 5 simultaneous Modbus/TCP clients are supported.</li><li>Up to two NTP servers can be set in CB-Manager for clock synchronisation (port 123).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Several blocks only exist from a given analysis firmware version (1.32, 1.37, 1.39); read FV_OUTPUT at 40007 first.</li><li>Register 40016 (CFG_DIGIO) is writable and changes module I/O direction; do not write it by accident.</li></ul>
</section>
<h2 id="registers">Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>16</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="discrete_input" aria-pressed="false" title="Discrete input">Discrete inputs<b>12</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>80</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">108 of 108 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-0"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">RELAY1 state</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">RELAY2 state</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">DIGOUT1.1 state</td><td class="d">Digital output on I/O module 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">DIGOUT1.2 state</td><td class="d">Digital output on I/O module 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-4"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">DIGOUT1.3 state</td><td class="d">Digital output on I/O module 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">DIGOUT2.1 state</td><td class="d">Digital output on I/O module 2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">DIGOUT2.2 state</td><td class="d">Digital output on I/O module 2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">DIGOUT2.3 state</td><td class="d">Digital output on I/O module 2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">DIGOUT3.1 state</td><td class="d">Digital output on I/O module 3.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-9"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">DIGOUT3.2 state</td><td class="d">Digital output on I/O module 3.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-10"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">DIGOUT3.3 state</td><td class="d">Digital output on I/O module 3.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-11"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">DIGOUT4.1 state</td><td class="d">Digital output on I/O module 4.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-12"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">DIGOUT4.2 state</td><td class="d">Digital output on I/O module 4.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-13"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">13<small>doc 14</small></td><td class="n">DIGOUT4.3 state</td><td class="d">Digital output on I/O module 4.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-499"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">499<small>doc 500</small></td><td class="n">Reset maximum value U</td><td class="d">Coils 500-541 reset each min/max value with its timestamp.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-1024"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1024<small>doc 1025</small></td><td class="n">CNT_TARIF - tariff switch</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = High tariff; 1 = Low tariff</td></tr>
<tr data-row data-type="discrete_input" id="r-di-2"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">2<small>doc 10003</small></td><td class="n">DIGIN1.1 state</td><td class="d">Digital input on I/O module 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-3"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">3<small>doc 10004</small></td><td class="n">DIGIN1.2 state</td><td class="d">Digital input on I/O module 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-4"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">4<small>doc 10005</small></td><td class="n">DIGIN1.3 state</td><td class="d">Digital input on I/O module 1.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-5"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">5<small>doc 10006</small></td><td class="n">DIGIN2.1 state</td><td class="d">Digital input on I/O module 2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-6"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">6<small>doc 10007</small></td><td class="n">DIGIN2.2 state</td><td class="d">Digital input on I/O module 2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-7"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">7<small>doc 10008</small></td><td class="n">DIGIN2.3 state</td><td class="d">Digital input on I/O module 2.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-8"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">8<small>doc 10009</small></td><td class="n">DIGIN3.1 state</td><td class="d">Digital input on I/O module 3.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-9"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">9<small>doc 10010</small></td><td class="n">DIGIN3.2 state</td><td class="d">Digital input on I/O module 3.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-10"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">10<small>doc 10011</small></td><td class="n">DIGIN3.3 state</td><td class="d">Digital input on I/O module 3.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-11"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">11<small>doc 10012</small></td><td class="n">DIGIN4.1 state</td><td class="d">Digital input on I/O module 4.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-12"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">12<small>doc 10013</small></td><td class="n">DIGIN4.2 state</td><td class="d">Digital input on I/O module 4.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="discrete_input" id="r-di-13"><td class="t"><abbr title="Discrete input, FC02 read">DI</abbr></td><td class="i">13<small>doc 10014</small></td><td class="n">DIGIN4.3 state</td><td class="d">Digital input on I/O module 4.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">FV_INPUT - firmware measurement part</td><td class="d">Hex coded, e.g. 0x0106 = 1.06.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">FV_OUTPUT - firmware analysis unit</td><td class="d">Hex coded, e.g. 0x0137 = 1.37. Several blocks need a minimum version.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">FV_COM - firmware communication unit</td><td class="d">Hex coded.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">HW_FREQ - calibration frequency</td><td class="d">5000 = 50.00 Hz.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-99"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">99<small>doc 40100</small></td><td class="n">U</td><td class="d">System voltage</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 40102</small></td><td class="n">U1N</td><td class="d">Voltage L1-N</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 40104</small></td><td class="n">U2N</td><td class="d">Voltage L2-N</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 40106</small></td><td class="n">U3N</td><td class="d">Voltage L3-N</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 40108</small></td><td class="n">U12</td><td class="d">Voltage L1-L2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 40110</small></td><td class="n">U23</td><td class="d">Voltage L2-L3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 40112</small></td><td class="n">U31</td><td class="d">Voltage L3-L1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-113"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">113<small>doc 40114</small></td><td class="n">UNE</td><td class="d">Zero displacement voltage (4-wire)</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 40116</small></td><td class="n">I</td><td class="d">System current</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc 40118</small></td><td class="n">I1</td><td class="d">Current L1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc 40120</small></td><td class="n">I2</td><td class="d">Current L2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc 40122</small></td><td class="n">I3</td><td class="d">Current L3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 40124</small></td><td class="n">IN</td><td class="d">Neutral current</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-125"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">125<small>doc 40126</small></td><td class="n">IB</td><td class="d">Bimetal current (balanced systems)</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">127<small>doc 40128</small></td><td class="n">IB1</td><td class="d">Bimetal current L1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 40130</small></td><td class="n">IB2</td><td class="d">Bimetal current L2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 40132</small></td><td class="n">IB3</td><td class="d">Bimetal current L3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc 40134</small></td><td class="n">P</td><td class="d">Active power system (P1+P2+P3)</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc 40136</small></td><td class="n">P1</td><td class="d">Active power L1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">137<small>doc 40138</small></td><td class="n">P2</td><td class="d">Active power L2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">139<small>doc 40140</small></td><td class="n">P3</td><td class="d">Active power L3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">141<small>doc 40142</small></td><td class="n">Q</td><td class="d">Reactive power system</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">143<small>doc 40144</small></td><td class="n">Q1</td><td class="d">Reactive power L1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">145<small>doc 40146</small></td><td class="n">Q2</td><td class="d">Reactive power L2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">147<small>doc 40148</small></td><td class="n">Q3</td><td class="d">Reactive power L3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">149<small>doc 40150</small></td><td class="n">S</td><td class="d">Apparent power system</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">151<small>doc 40152</small></td><td class="n">S1</td><td class="d">Apparent power L1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">153<small>doc 40154</small></td><td class="n">S2</td><td class="d">Apparent power L2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">155<small>doc 40156</small></td><td class="n">S3</td><td class="d">Apparent power L3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-157"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">157<small>doc 40158</small></td><td class="n">F</td><td class="d">System frequency</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">159<small>doc 40160</small></td><td class="n">PF</td><td class="d">Active power factor system (P/S)</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-161"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">161<small>doc 40162</small></td><td class="n">PF1</td><td class="d">Power factor L1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-163"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">163<small>doc 40164</small></td><td class="n">PF2</td><td class="d">Power factor L2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-165"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">165<small>doc 40166</small></td><td class="n">PF3</td><td class="d">Power factor L3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">167<small>doc 40168</small></td><td class="n">QF</td><td class="d">Reactive power factor system (Q/S)</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">169<small>doc 40170</small></td><td class="n">QF1</td><td class="d">Reactive power factor L1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">171<small>doc 40172</small></td><td class="n">QF2</td><td class="d">Reactive power factor L2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">173<small>doc 40174</small></td><td class="n">QF3</td><td class="d">Reactive power factor L3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-175"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">175<small>doc 40176</small></td><td class="n">LF</td><td class="d">Load factor system</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">177<small>doc 40178</small></td><td class="n">LF1</td><td class="d">Load factor L1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">179<small>doc 40180</small></td><td class="n">LF2</td><td class="d">Load factor L2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-181"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">181<small>doc 40182</small></td><td class="n">LF3</td><td class="d">Load factor L3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-183"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">183<small>doc 40184</small></td><td class="n">U_MEAN</td><td class="d">Average of U1N, U2N, U3N</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-185"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">185<small>doc 40186</small></td><td class="n">I_MEAN</td><td class="d">Average of I1, I2, I3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-189"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">189<small>doc 40190</small></td><td class="n">UNB_U</td><td class="d">Voltage unbalance factor (4-wire); 1000 = 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-190"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">190<small>doc 40191</small></td><td class="n">THD_U1X</td><td class="d">Voltage THD phase 1; 1000 = 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-191"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">191<small>doc 40192</small></td><td class="n">THD_U2X</td><td class="d">Voltage THD phase 2; 1000 = 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">192<small>doc 40193</small></td><td class="n">THD_U3X</td><td class="d">Voltage THD phase 3; 1000 = 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">193<small>doc 40194</small></td><td class="n">TDD_I1</td><td class="d">Current TDD phase 1; 1000 = 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">194<small>doc 40195</small></td><td class="n">TDD_I2</td><td class="d">Current TDD phase 2; 1000 = 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">195<small>doc 40196</small></td><td class="n">TDD_I3</td><td class="d">Current TDD phase 3; 1000 = 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-989"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">989<small>doc 40990</small></td><td class="n">UR1</td><td class="d">Voltage positive sequence (FW 1.37+)</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-991"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">991<small>doc 40992</small></td><td class="n">UR2</td><td class="d">Voltage negative sequence</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-993"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">993<small>doc 40994</small></td><td class="n">U0</td><td class="d">Voltage zero sequence</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-995"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">995<small>doc 40996</small></td><td class="n">IR1</td><td class="d">Current positive sequence</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-997"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">997<small>doc 40998</small></td><td class="n">IR2</td><td class="d">Current negative sequence</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-999"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">999<small>doc 41000</small></td><td class="n">I0</td><td class="d">Current zero sequence</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1001<small>doc 41002</small></td><td class="n">UNB_UR2_UR1</td><td class="d">Voltage unbalance UR2/UR1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1003<small>doc 41004</small></td><td class="n">UNB_IR2_IR1</td><td class="d">Current unbalance IR2/IR1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005<small>doc 41006</small></td><td class="n">UNB_U0_UR1</td><td class="d">Voltage unbalance U0/UR1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1007<small>doc 41008</small></td><td class="n">UNB_I0_IR1</td><td class="d">Current unbalance I0/IR1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1009<small>doc 41010</small></td><td class="n">THD_U1X (float)</td><td class="d">Voltage THD phase 1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1011<small>doc 41012</small></td><td class="n">THD_U2X (float)</td><td class="d">Voltage THD phase 2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1013<small>doc 41014</small></td><td class="n">THD_U3X (float)</td><td class="d">Voltage THD phase 3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1015<small>doc 41016</small></td><td class="n">TDD_I1 (float)</td><td class="d">Current TDD phase 1</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1017<small>doc 41018</small></td><td class="n">TDD_I2 (float)</td><td class="d">Current TDD phase 2</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1019<small>doc 41020</small></td><td class="n">TDD_I3 (float)</td><td class="d">Current TDD phase 3</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1329<small>doc 41330</small></td><td class="n">AIN1.1 analog input value</td><td class="d">Value of analog input module 1 channel 1 (unit as configured).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1331<small>doc 41332</small></td><td class="n">AIN1.2 analog input value</td><td class="d">Value of analog input module 1 channel 2 (unit as configured).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1333<small>doc 41334</small></td><td class="n">AIN2.1 analog input value</td><td class="d">Value of analog input module 2 channel 1 (unit as configured).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1335"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1335<small>doc 41336</small></td><td class="n">AIN2.2 analog input value</td><td class="d">Value of analog input module 2 channel 2 (unit as configured).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1337"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1337<small>doc 41338</small></td><td class="n">AIN3.1 analog input value</td><td class="d">Value of analog input module 3 channel 1 (unit as configured).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1339<small>doc 41340</small></td><td class="n">AIN3.2 analog input value</td><td class="d">Value of analog input module 3 channel 2 (unit as configured).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1341<small>doc 41342</small></td><td class="n">AIN4.1 analog input value</td><td class="d">Value of analog input module 4 channel 1 (unit as configured).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1343"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1343<small>doc 41344</small></td><td class="n">AIN4.2 analog input value</td><td class="d">Value of analog input module 4 channel 2 (unit as configured).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1484"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1484<small>doc 41485</small></td><td class="n">CNTR_TARIF - tariff in use</td><td class="d">Firmware 1.39 and later.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = High tariff; 1 = Low tariff</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Host: this copy is hosted on api-usa.com, not on a Camille Bauer site; no public copy was found on camillebauer.com.</li><li>Float word order: the manual says the first register holds bits 0-15 and the second bits 16-31, and its U1N example reads 0xE878 then 0x436B (= 234.908 V). That is low word first, CDAB.</li><li>Power units: the manual does not print units for P, Q, S (only V and A are given, in the system-analysis table and the U1N example), so units are left blank here; check against the device display.</li><li>Left out: every UINT32 / TIME value (energy meters 41400-41482, logic-function words 43917-43923, timestamps 40096-40098 and min/max times), because the document gives no word order for 32-bit integers. Energy meters also need a scaling exponent whose register is not listed for the standard meters.</li><li>Left out: min/max floats 40584-40666, harmonics 40200-40493 (UINT16 x 0.1 %, same scale as THD), mean values 41030-41322 (meaning depends on configuration) and parameter blocks.</li><li>Availability depends on the connection type (single phase, split phase, 3-wire, 4-wire); registers that do not apply read 0.</li><li>Function codes 0x05 and 0x06 (single coil/register write) and 0x04 (input registers) are not implemented; use 0x0F and 0x10.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) have?</summary><p>This map lists 108 registers: 16 coils, 12 discrete inputs, 80 holding registers. 16 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are printed 4xxxx and coils/inputs 0xxxx/1xxxx. The manual&#x27;s own example: U1N at 40102 is sent as address 101 (0x65). Coil 1 is address 0, discrete input 10003 is address 2.</p></details><details><summary>What byte order does the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP)?</summary><p>Start with HR 101 U1N (Voltage L1-N); HR 117 I1 (Current L1); HR 133 P (Active power system); HR 157 F (Frequency); HR 159 PF (Power factor system); HR 190 THD_U1X (Voltage THD phase 1).</p></details><details><summary>How do I enable Modbus control of the Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP)?</summary><p>Assign IP address, mask and gateway with the CB-Manager software (factory IP 192.168.1.101). The Modbus/TCP port can be changed there, but 502 is always supported.</p></details><details><summary>Where is the official Camille Bauer Metrawatt SINEAX CAM universal measurement device (Modbus/TCP) Modbus documentation?</summary><p>The source is Modbus/TCP interface SINEAX CAM (W 157471 (modification 2014-018, 18.06.14)), revision 2014-06-18. Camille Bauer Metrawatt doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://api-usa.com/pdf/cb/Modbus_TCP_Interface_CAM.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-is-sfa-sfb" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM24-IS (SFA and SFB models)</h3><p>EM24-DIN AV2/AV5 IS SFA and SFB versions (identification codes 1696-1699), protocol revision 2.0.</p><div class="meta">30 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: EM24DINAV23XISSFA, EM24DINAV53XISSFA, EM24DINAV23XISSFB, EM24DINAV53XISSFB, EM24 SFA, EM24 SFB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm14-advanced-cpt-din-advanced" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM14 Advanced / CPT-DIN Advanced power analyzer (legacy)</h3><p>WM14 Advanced (revision 5 onward) and CPT-DIN Advanced (revision 6 onward) with RS485 (or RS232 on CPT-DIN), protocol version 2 revision 2 (2008-01-09).</p><div class="meta">84 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: WM14-96 Advanced, WM14 A, CPT-DIN Advanced, CPT A, CPT-DIN A</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c5" data-row><span class="k">Power meter</span><h3>Circutor CVM-C5</h3><p>Circutor CVM-C5 panel power analyzer, RS-485 Modbus RTU versions (ITF-485, MC-485, mV-485), manual M026B01-03.</p><div class="meta">108 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C5-ITF-485, CVM-C5-MC-485, CVM-C5-mV-485</span></a></li><li><a class="card" href="/modbus-register-maps/e-mon/powersmart-plus-advanced" data-row><span class="k">Power meter (power quality analyzer)</span><h3>E-Mon (Honeywell) PowerSmart+ Advanced power quality meter</h3><p>Honeywell E-Mon PowerSmart+ Advanced power quality meter, per Modbus reference guide BG0545 Rev. A1 (Jul 2013).</p><div class="meta">109 registers &middot; 17 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: E-Mon PowerSmart+ Advanced, PowerSmart Plus Advanced, Honeywell PowerSmart+, BG0545</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm630-modbus" data-row><span class="k">Energy meter</span><h3>Eastron SDM630-Modbus</h3><p>Eastron SDM630Modbus three-phase DIN-rail meter, protocol implementation V1.8 as published by Eastron Europe.</p><div class="meta">95 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM630Modbus, SDM630 Modbus V2, SDM630-Modbus V2</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/prosonic-flow-g-300-modbus" data-row><span class="k">Sensor (ultrasonic gas flowmeter)</span><h3>Endress+Hauser Proline Prosonic Flow G 300 ultrasonic gas flowmeter (Modbus RS485)</h3><p>Prosonic Flow G 300 with the Modbus RS485 communication option, parameter description GP01131D/06/EN/02.24-00.</p><div class="meta">44 registers &middot; 14 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Prosonic Flow G 300</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://api-usa.com/pdf/cb/Modbus_TCP_Interface_CAM.pdf" rel="nofollow noopener" target="_blank">Modbus/TCP interface SINEAX CAM &middot; W 157471 (modification 2014-018, 18.06.14) &middot; rev. 2014-06-18 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
