<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carlo Gavazzi EM511 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Carlo Gavazzi EM511 Modbus register map: 64 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Carlo Gavazzi EM511 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Carlo Gavazzi EM511 Modbus register map: 64 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carlo Gavazzi EM511 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Carlo Gavazzi EM511 Modbus register map: 64 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511",
   "url": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511",
   "name": "Carlo Gavazzi EM511 Modbus Register List & Map | Easy Modbus",
   "description": "Carlo Gavazzi EM511 Modbus register map: 64 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511#dataset",
   "name": "Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) Modbus register map",
   "description": "The EM511 is a one-module single-phase energy meter (up to 45 A direct) with an RS485 Modbus RTU port and a digital input. Readings are 32-bit integers sent low word first with fixed weights. This map covers V, A, W, VA, var, PF, frequency, demand, THD, import/export and tariff energy, run hours, I/O and alarm status, alarm and tariff setup, serial settings and resets. Carlo Gavazzi EM511 Modbus register map: 64 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511",
   "keywords": [
    "Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) Modbus register map",
    "Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) Modbus registers",
    "Carlo Gavazzi Modbus map",
    "EM511-IS Modbus register map",
    "EM511DINAV81XS1X Modbus register map",
    "EM511DINAV81XS1PFA Modbus register map",
    "EM511DINAV81XS1PFB Modbus register map",
    "EM511DINAV81XS1SFA Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EM511 Communication Protocol",
    "url": "https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM511%20CP%20Rev1.8.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carlo Gavazzi"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU)",
    "brand": {
     "@type": "Brand",
     "name": "Carlo Gavazzi"
    },
    "category": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 64 registers: 39 input registers, 25 holding registers. 23 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Rows give a 6-digit Modicon number (3xxxxx, function 04) and the hex physical address used in the frame; 300001 / 0000h is wire address 0. Function 03 reads the same values (replace the leading 3 with 4)."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 V L-N (Voltage); IR 2 A (Current); IR 4 W (Active power); IR 14 PF (IEC convention) (Power factor); IR 15 Frequency (Frequency); IR 16 kWh (+) TOT (Imported kWh total); IR 32 kWh (-) TOT (Exported kWh total)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU on RS485 is always active; serial settings are at 2000h-2004h."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EM511 Communication Protocol (rev. 1.8), revision 2023-05-23, published free by Carlo Gavazzi at https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM511%20CP%20Rev1.8.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carlo Gavazzi",
     "item": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EM511 single-phase energy meter (Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em511"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/carlo-gavazzi/">Carlo Gavazzi</a></li><li aria-current="page">EM511 single-phase energy meter (Modbus RTU)</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Carlo Gavazzi</span> EM511 single-phase energy meter (Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EM511 is a one-module single-phase energy meter (up to 45 A direct) with an RS485 Modbus RTU port and a digital input. Readings are 32-bit integers sent low word first with fixed weights. This map covers V, A, W, VA, var, PF, frequency, demand, THD, import/export and tariff energy, run hours, I/O and alarm status, alarm and tariff setup, serial settings and resets.</p>
<p>This page lists <strong>64 Modbus registers</strong> for the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) &mdash; 23 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Carlo Gavazzi&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/carlo-gavazzi/">Carlo Gavazzi</a></dd></div><div><dt>Model</dt><dd>EM511 single-phase energy meter (Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>64 (23 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>Rows apply to all firmware unless noted (X 1.0, PFx 1.0)</dd></div><div><dt>Also known as</dt><dd>EM511-IS, EM511DINAV81XS1X, EM511DINAV81XS1PFA, EM511DINAV81XS1PFB, EM511DINAV81XS1SFA</dd></div><div><dt>Source document</dt><dd><a href="https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM511%20CP%20Rev1.8.pdf" rel="nofollow noopener" target="_blank">EM511 Communication Protocol &middot; rev. 1.8 &middot; rev. 2023-05-23</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/carlo-gavazzi/em511.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/carlo-gavazzi/em511.json">JSON</a>
  <a class="btn" href="https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM511%20CP%20Rev1.8.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 0000h-0043h in one request (function 04 or 03). Decode INT32 low word first; V/W/VA/var x10, A x1000, energy x10, hours x100; PF and Hz are INT16 x1000 and x10.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">V L-N</td><td class="f">INT32 CDAB</td><td>Voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">A</td><td class="f">INT32 CDAB</td><td>Current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4">IR 4</a></td><td class="n">W</td><td class="f">INT32 CDAB</td><td>Active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-14">IR 14</a></td><td class="n">PF (IEC convention)</td><td class="f">INT16</td><td>Power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-15">IR 15</a></td><td class="n">Frequency</td><td class="f">INT16</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-16">IR 16</a></td><td class="n">kWh (+) TOT</td><td class="f">INT32 CDAB</td><td>Imported kWh total</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-32">IR 32</a></td><td class="n">kWh (-) TOT</td><td class="f">INT32 CDAB</td><td>Exported kWh total</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU on RS485 is always active; serial settings are at 2000h-2004h.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>32-bit values are CDAB.</li><li>Stop-bit register uses 0 = 1 stop bit, 1 = 2 stop bits (unlike other Gavazzi meters).</li><li>Two PF conventions are published: 000Eh (IEC sign) and 0070h (L/C sign).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: address 1, 9600 baud, no parity, 1 stop bit.</li><li>Max answer time 500 ms.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Total reset (4003h) is not available on MID versions.</li><li>Tariff selection by Modbus needs 1101h on and the digital input not set to tariff mode.</li></ul>
</section>
<h2 id="registers">Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>39</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>25</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">64 of 64 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 300001 / 0000h</small></td><td class="n">V L-N</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 300003 / 0002h</small></td><td class="n">A</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4<small>doc 300005 / 0004h</small></td><td class="n">W</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 300007 / 0006h</small></td><td class="n">VA</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 300009 / 0008h</small></td><td class="n">var</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 300011 / 000Ah</small></td><td class="n">W dmd</td><td class="d">Demand active power.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 300012 / 000Bh</small></td><td class="n">Carlo Gavazzi identification code</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1792 = EM511DINAV81XS1X; 1793 = EM511DINAV81XS1PFA; 1794 = EM511DINAV81XS1PFB; 1795 = EM511DINAV81XS1SFA</td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 300013 / 000Ch</small></td><td class="n">W dmd peak</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 300015 / 000Eh</small></td><td class="n">PF (IEC convention)</td><td class="d">Positive when consuming, negative when generating.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-15"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">15<small>doc 300016 / 000Fh</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 300017 / 0010h</small></td><td class="n">kWh (+) TOT</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-18"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">18<small>doc 300019 / 0012h</small></td><td class="n">kvarh (+) TOT</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 300021 / 0014h</small></td><td class="n">kWh (+) PARTIAL</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 300023 / 0016h</small></td><td class="n">kvarh (+) PARTIAL</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 300025 / 0018h</small></td><td class="n">kWh (+) tariff 1</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 300027 / 001Ah</small></td><td class="n">kWh (+) tariff 2</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 300033 / 0020h</small></td><td class="n">kWh (-) TOT</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 300035 / 0022h</small></td><td class="n">kvarh (-) TOT</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36<small>doc 300037 / 0024h</small></td><td class="n">kWh (-) PARTIAL</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 300039 / 0026h</small></td><td class="n">kvarh (-) PARTIAL</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 300041 / 0028h</small></td><td class="n">kVAh TOT</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 300043 / 002Ah</small></td><td class="n">kVAh PARTIAL</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 300045 / 002Ch</small></td><td class="n">Hour counter</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 300047 / 002Eh</small></td><td class="n">Hour counter negative energy</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 300049 / 0030h</small></td><td class="n">Lifetime counter</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 300051 / 0032h</small></td><td class="n">THD A</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 300053 / 0034h</small></td><td class="n">THD V L-N</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 300055 / 0036h</small></td><td class="n">Hour counter PARTIAL</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 300057 / 0038h</small></td><td class="n">Hour counter negative PARTIAL</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 300059 / 003Ah</small></td><td class="n">A dmd</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 300061 / 003Ch</small></td><td class="n">A dmd peak</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 300065 / 0040h</small></td><td class="n">VA dmd</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 300067 / 0042h</small></td><td class="n">VA dmd peak</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 300113 / 0070h</small></td><td class="n">PF (L/C convention)</td><td class="d">Positive for inductive, negative for capacitive load.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.001</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-113"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">113<small>doc 300114 / 0071h</small></td><td class="n">Inductive/capacitive load</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Inductive (L); -1 = Capacitive (C)</td></tr>
<tr data-row data-type="input_register" id="r-ir-768"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">768<small>doc 300769 / 0300h</small></td><td class="n">Digital input status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Input open; 1 = Input closed</td></tr>
<tr data-row data-type="input_register" id="r-ir-769"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">769<small>doc 300770 / 0301h</small></td><td class="n">Active tariff</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None; 1 = Tariff 1; 2 = Tariff 2</td></tr>
<tr data-row data-type="input_register" id="r-ir-770"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">770<small>doc 300771 / 0302h</small></td><td class="n">Firmware version and revision</td><td class="d">High byte: bits 0-3 minor, bits 4-7 major; low byte: revision.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-774"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">774<small>doc 300775 / 0306h</small></td><td class="n">Alarm status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not active (or waiting for delay); 1 = Active</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4096"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4096<small>doc 304097 / 1000h</small></td><td class="n">Password</td><td class="d">0 = no password (default), up to 9999.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4112<small>doc 304113 / 1010h</small></td><td class="n">Demand integration time</td><td class="d"></td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 min; 1 = 5 min; 2 = 10 min; 3 = 15 min (default); 4 = 20 min; 5 = 30 min; 6 = 60 min</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4116<small>doc 304117 / 1014h</small></td><td class="n">Alarm enable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disabled (default); 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4117<small>doc 304118 / 1015h</small></td><td class="n">Alarm linked variable</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Active power (default); 2 = Apparent power; 3 = Reactive power; 4 = Power factor; 5 = Current; 6 = Voltage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4118<small>doc 304119 / 1016h</small></td><td class="n">Alarm set point 1 (on)</td><td class="d">-1000.00 to +1000.00 in units of the linked variable.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4120<small>doc 304121 / 1018h</small></td><td class="n">Alarm set point 2 (off)</td><td class="d">-1000.00 to +1000.00.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4122<small>doc 304123 / 101Ah</small></td><td class="n">Alarm delay</td><td class="d">0-3600 s.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>s</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4353"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4353<small>doc 304354 / 1101h</small></td><td class="n">Tariff management via Modbus</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4355"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4355<small>doc 304356 / 1103h</small></td><td class="n">Measurement mode</td><td class="d">Fixed on MID versions.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = A mode - absolute (default); 1 = B mode - bidirectional</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4361"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4361<small>doc 304362 / 1109h</small></td><td class="n">Quick set up at next power on</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Menu disabled; 1 = Menu enabled (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4363"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4363<small>doc 304360 / 110Bh</small></td><td class="n">Start-up current of run hour counter</td><td class="d">20 (0.02 A, default) to 45000 (45 A).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4438"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4438<small>doc 304439 / 1156h</small></td><td class="n">Current direction</td><td class="d">X (non-MID) version only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Direct (default); 1 = Inverse</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4608<small>doc 304609 / 1200h</small></td><td class="n">Digital input function</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Tariff selection; 1 = Remote status input only (default); 2 = Partial meter enable; 3 = Reset partial counters</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4609<small>doc 304610 / 1201h</small></td><td class="n">Tariff selection via serial</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Tariff 1 (default); 2 = Tariff 2</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8192<small>doc 308193 / 2000h</small></td><td class="n">RS485 instrument address</td><td class="d">1-247, default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8193<small>doc 308194 / 2001h</small></td><td class="n">RS485 baud rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = 9.6 kbps (default); 2 = 19.2 kbps; 3 = 38.4 kbps; 4 = 57.6 kbps; 5 = 115.2 kbps</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8194"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8194<small>doc 308195 / 2002h</small></td><td class="n">RS485 parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = No parity (default); 2 = Even parity</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8195"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8195<small>doc 308196 / 2003h</small></td><td class="n">RS485 stop bit</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 stop bit (default); 1 = 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8196"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8196<small>doc 308197 / 2004h</small></td><td class="n">RS485 delay on reply</td><td class="d">0-1000, default 0.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16387"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16387<small>doc 316388 / 4003h</small></td><td class="n">Reset total counters</td><td class="d">Write 1: totals, run hours and offsets (not lifetime). Not on MID versions.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16388"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16388<small>doc 316389 / 4004h</small></td><td class="n">Reset partial counters</td><td class="d">Write 1: partial energy and partial run hours.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16389"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16389<small>doc 316390 / 4005h</small></td><td class="n">Reset demand values</td><td class="d">Write 1: demand and demand max.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16390"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16390<small>doc 316391 / 4006h</small></td><td class="n">Reset tariff counters</td><td class="d">Write 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20487"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20487<small>doc 320488 / 5007h</small></td><td class="n">Production year</td><td class="d">Four digits.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20498"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20498<small>doc 320499 / 5012h</small></td><td class="n">Device state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Run; 1 = Fault</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: INT32, UINT32 and UINT64 values are sent least significant word first, bytes MSB first (CDAB).</li><li>The document is labelled &#x27;internal version&#x27; but is published on Carlo Gavazzi&#x27;s own site.</li><li>Rows marked n.a. in the source always read 0 and are left out.</li><li>Left out: the mirror block at 0100h-017Eh, the INT64 energy block at 0500h-0532h (no word order stated for INT64), the run-hour/frequency rows that sit inside that block (0534h-053Eh), energy offsets (4100h-4210h), page filter and display settings, serial-number and name ASCII words, and reserved rows.</li><li>The part-number table shows hex 0702 for both PFB (1794) and SFA (1795); the decimal codes are used here.</li><li>4020h is factory reset: write 0x0A0A then 0xC1A0 within one second.</li><li>Start-up current of run hour counter is printed as Modicon 304360 next to hex 110Bh; the hex address (wire 4363) is used.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) have?</summary><p>This map lists 64 registers: 39 input registers, 25 holding registers. 23 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Rows give a 6-digit Modicon number (3xxxxx, function 04) and the hex physical address used in the frame; 300001 / 0000h is wire address 0. Function 03 reads the same values (replace the leading 3 with 4).</p></details><details><summary>What byte order does the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU)?</summary><p>Start with IR 0 V L-N (Voltage); IR 2 A (Current); IR 4 W (Active power); IR 14 PF (IEC convention) (Power factor); IR 15 Frequency (Frequency); IR 16 kWh (+) TOT (Imported kWh total); IR 32 kWh (-) TOT (Exported kWh total).</p></details><details><summary>How do I enable Modbus control of the Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU)?</summary><p>Modbus RTU on RS485 is always active; serial settings are at 2000h-2004h.</p></details><details><summary>Where is the official Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU) Modbus documentation?</summary><p>The source is EM511 Communication Protocol (rev. 1.8), revision 2023-05-23, published free by Carlo Gavazzi at https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM511%20CP%20Rev1.8.pdf.</p></details></div>
<h2>More Carlo Gavazzi Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dcm1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCM1 DC energy meter for EV chargers (Modbus RTU / TCP)</h3><p>DCM1 300 A / 600 A, 1000 V DC meters (MID, Eichrecht and LNE variants) with RS485 and Ethernet, protocol version 1.11.</p><div class="meta">71 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DCM1A60V10L20S1PFA, DCM1A60V10L20S1PFB, DCM1A60V10L20S2DEB, DCM1A60V10L20S3DEB, DCM1A60V10L20S2DEBF, DCM1A60V10L20S3DEBF, DCM1A30V10L20S1PFA, DCM1A30V10L20S1PFB, DCM1A30V10L20S2DEB, DCM1A30V10L20S3DEB, DCM1A30V10L20S2DEBF, DCM1A30V10L20S3DEBF, DCM1A60V10L20S1ULB, DCM1A30V10L20S1ULB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dct1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCT1 DC energy meter (Modbus RTU)</h3><p>DCT1 300 A and 600 A / 1000 V DC meters, with and without signed data (S1/S2/S3), protocol version 1.1.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: DCT1A60V10LS1X, DCT1A60V10LS2EC, DCT1A60V10LS3EC, DCT1A30V10LS1X, DCT1A30V10LS2EC, DCT1A30V10LS3EC</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em111-em112-et112" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM100 / ET100 series (EM111, EM112, ET112)</h3><p>Single-phase EM111, EM112 energy meters and ET112 bidirectional meter with the S1 (RS485 Modbus RTU) port, protocol version 2 revision 14.</p><div class="meta">48 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: EM111, EM112, ET112, EM110, EM111-DIN, EM112-DIN, ET112-DIN, EM111DINAV81XS1X, EM112DINAV01XS1X, ET112DINAV01XS1X</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em210" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM210 (AV versions)</h3><p>EM210 three-phase energy analyzers, AV input versions with the RS485 Modbus RTU option, protocol version 4 revision 3 (newest variables need firmware A.5/A.6).</p><div class="meta">64 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: EM210, EM210-72D, EM210 AV</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-din" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM24-DIN (PFA, PFB and X models)</h3><p>EM24-DIN three-phase energy analyzers, PFA/PFB (MID) and X models with the RS485 Modbus RTU port (IS option), protocol version 4 revision 0.</p><div class="meta">78 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: EM24, EM24DIN, EM24DINAV93XISPFA, EM24DINAV93XISPFB, EM24DINAV93XISX, EM24DINAV53XISX, EM24DINAV23XISX, EM24 DIN AV9, EM24 DIN AV5</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-din-e1" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM24-DIN Ethernet (E1)</h3><p>EM24-DIN energy analyzers with the E1 Ethernet (RJ45) Modbus TCP port, AV2 and AV5 inputs, X/PFA/PFB, protocol version 0 revision 1.3 (FW 1.0).</p><div class="meta">89 registers &middot; 29 writable &middot; TCP</div><span class="sr-only"> Also known as: EM24 E1, EM24_E1, EM24DINAV23XE1X, EM24DINAV23XE1PFA, EM24DINAV23XE1PFB, EM24DINAV53XE1X, EM24DINAV53XE1PFA, EM24DINAV53XE1PFB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-is-sfa-sfb" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM24-IS (SFA and SFB models)</h3><p>EM24-DIN AV2/AV5 IS SFA and SFB versions (identification codes 1696-1699), protocol revision 2.0.</p><div class="meta">30 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: EM24DINAV23XISSFA, EM24DINAV53XISSFA, EM24DINAV23XISSFB, EM24DINAV53XISSFB, EM24 SFA, EM24 SFB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em270-em280" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM270 / EM280 dual three-phase energy meters with TCD current sensors</h3><p>EM270 X (firmware r.b0+), EM270 W (r.C0+) and EM280 (r.E0+) on RS485 Modbus RTU, per communication protocol version 5 revision 1 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM270, EM280, EM270 X, EM270 W, EM27072DMV53X2SX, EM28072DMV53X2SX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em271" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM271 dual three-phase energy meter with TCD current sensors</h3><p>EM271 (firmware r.d0+, PF values from r.d2) on RS485 Modbus RTU, per communication protocol version 1 revision 2 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM271, EM27172DMV53X2SX, EM27172DMV63X2SX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em330-em340-et330-et340" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM300 / ET300 series (EM330, EM340, ET330, ET340)</h3><p>EM330, EM331, EM340, EM341 energy meters and ET330/ET340 bidirectional meters with the S1 (RS485 Modbus RTU) port, protocol version 2 revision 17.</p><div class="meta">83 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: EM330, EM340, ET330, ET340, EM331, EM341, EM330-DIN, EM340-DIN, ET340-DIN, EM340DINAV23XS1X, EM340DINAV23XS1PFA, EM340DINAV23XS1PFB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em530-em540" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM530 / EM540 three-phase energy meters (RS485 Modbus)</h3><p>EM530 (CT-connected) and EM540 (direct-connected) with the S1 RS485 port, X and MID (PFA/PFB/PFC) versions, protocol document version 1.3.</p><div class="meta">109 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: EM530, EM540, EM530DINAV53XS1X, EM530DINAV53XS1PFA, EM530DINAV53XS1PFB, EM530DINAV53XS1PFC, EM540DINAV23XS1X, EM540DINAV23XS1PFA, EM540DINAV23XS1PFB, EM540DINAV23XS1PFC, EM500 series</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em580" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM580 three-phase AC energy meter for EV chargers (Modbus RTU)</h3><p>EM580-IS MID/Eichrecht AC meters (DEB, DET, DEA variants, 256/384-bit signatures), protocol version 1.11.</p><div class="meta">68 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: EM580-IS, EM580DINAV23XS2DEB, EM580DINAV23XS3DEB, EM580DINAV23XS2DET, EM580DINAV23XS3DET, EM580DINAV23XS2DEA, EM580DINAV23XS3DEA</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm14-advanced-cpt-din-advanced" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM14 Advanced / CPT-DIN Advanced power analyzer (legacy)</h3><p>WM14 Advanced (revision 5 onward) and CPT-DIN Advanced (revision 6 onward) with RS485 (or RS232 on CPT-DIN), protocol version 2 revision 2 (2008-01-09).</p><div class="meta">84 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: WM14-96 Advanced, WM14 A, CPT-DIN Advanced, CPT A, CPT-DIN A</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm15" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM15 power analyzer</h3><p>WM15-96 three-phase panel power analyzers with RS485 Modbus RTU (OS / OSPF / HOS versions), protocol version 1.2.</p><div class="meta">119 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: WM15, WM15-96, WM1596AV53XOSX, WM1596AV53XOSPFB, WM1596AV53HOSX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm20-wm30-wm40" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM20 / WM30 / WM40 power analyzers</h3><p>WM20, WM30 and WM40 modular power analyzers with an RS485 (or Ethernet) Modbus module, protocol internal version rev. 4.0 (2018-03-28); WM30 = firmware letter X, WM40 = Y, WM20 = Z.</p><div class="meta">79 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: WM20, WM30, WM40, WM20-96, WM30-96, WM40-96</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm50" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM50 power analyzer with TCD branch channels</h3><p>WM50 base unit (firmware X0, i.e. all A and B versions) with an MC485232 or MCETH communication module, plus TCD branch channels, per communication protocol user version rev. 1.0.0 (2017-09-27).</p><div class="meta">81 registers &middot; 15 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: WM50, WM50AV5, WM50-96, WM50 AV5</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/circutor/computer-smart-iii" data-row><span class="k">Power meter (power factor regulator with network analyzer)</span><h3>Circutor Computer SMART III</h3><p>Circutor Computer SMART III reactive energy regulators (6 and 12 step models), RS-485 Modbus RTU, manual M015B01-03-25B.</p><div class="meta">49 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Computer SMART III 6, Computer SMART III 12, SMART III</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm120-modbus" data-row><span class="k">Energy meter</span><h3>Eastron SDM120-Modbus</h3><p>Eastron SDM120Modbus single-phase DIN-rail meter (direct connected), protocol implementation V2.4.</p><div class="meta">28 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM120M, SDM120Modbus, SDM120-M</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm630mct" data-row><span class="k">Energy meter</span><h3>Eastron SDM630MCT</h3><p>Eastron SDM630MCT three-phase CT-connected DIN-rail meter with RS485 Modbus RTU, protocol implementation V1.7.</p><div class="meta">109 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM630 MCT</span></a></li><li><a class="card" href="/modbus-register-maps/finder/7m38" data-row><span class="k">Energy meter</span><h3>Finder 7M.38 three-phase energy meter (Modbus RS485)</h3><p>Finder 7M.38 three-phase meters with serial RS485 communication (7M.38.8.400.XXXX serial versions); the 7M.24 single-phase meter in the same document is not covered.</p><div class="meta">72 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: 7M.38, 7M38, 7M.38.8.400.0212, 7M3884000212, Finder 7M38 Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-96hde" data-row><span class="k">Power meter</span><h3>IME Nemo 96HDe multifunction meter (MF96E06)</h3><p>IME Nemo 96HDe panel meter MF96E06 with RS-485, per protocol PR145.</p><div class="meta">110 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF96E06, Nemo 96HDe</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro1-mod-v3" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO1-Mod single-phase energy meter (PRO1 series, manual V3.02)</h3><p>PRO1-Mod of the PRO1 series (PRO1-S/-2T/-Mb/-Mod), register map of user manual version 302 (2025).</p><div class="meta">40 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO1-Mod, PRO1 Mod, PRO1 MID, inepro PRO1 legacy</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM511%20CP%20Rev1.8.pdf" rel="nofollow noopener" target="_blank">EM511 Communication Protocol &middot; rev. 1.8 &middot; rev. 2023-05-23</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
