{
 "manufacturer": "Carlo Gavazzi",
 "manufacturer_slug": "carlo-gavazzi",
 "model": "EM580 three-phase AC energy meter for EV chargers (Modbus RTU)",
 "model_slug": "em580",
 "short_model": "EM580",
 "aliases": [
  "EM580-IS",
  "EM580DINAV23XS2DEB",
  "EM580DINAV23XS3DEB",
  "EM580DINAV23XS2DET",
  "EM580DINAV23XS3DET",
  "EM580DINAV23XS2DEA",
  "EM580DINAV23XS3DEA"
 ],
 "equipment_type": "Energy meter",
 "applies_to": "EM580-IS MID/Eichrecht AC meters (DEB, DET, DEA variants, 256/384-bit signatures), protocol version 1.11.",
 "summary": "The EM580 is a DIN-rail three-phase AC energy meter for AC charging stations, with signed (Eichrecht) energy data and an RS485 Modbus RTU port. Readings are 32-bit integers sent low word first with fixed weights. This map covers per-phase and system V, A, W, VA, var, PF, frequency, energy totals, the device state word, serial settings and the main OCMF charging-session registers.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": 1,
  "baud": 9600,
  "parity": "None",
  "data_bits": null,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "Rows give a 6-digit Modicon number (3xxxxx with function 04, 4xxxxx with function 03) and the hex physical address used in the frame; 300001 / 0000h is wire address 0. Functions 03 and 04 are equivalent."
 },
 "default_word_order": "CDAB",
 "firmware": "Display-string and transaction-ID registers need firmware 1.5.3 onward",
 "source": {
  "title": "EM580 Modbus Communication Protocol - Public version",
  "doc_number": "Version 1.11",
  "revision_date": "2025-04-08",
  "url": "https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/EM580_CPP.pdf",
  "pages": "Data format p. 8; tables PDF pp. 12-31"
 },
 "notes": [
  "Word order: INT32, UINT32 and UINT64 values are least significant word first with bytes MSB first (CDAB).",
  "Left out: the mirror INT32 block at 0102h-0146h (same values, different layout), INT64 energy at 0500h-052Ch and the INT64 UTC timestamp at 7032h (no stated word order for signed 64-bit), the 32-bit frequency at 053Ch (part of the INT64 block), signed OBIS maps at 0800h, public keys and signatures, serial number and device tag ASCII words, page filters, OCMF identification and custom-string fields, the OCMF buffer, maintenance mode and the cable-loss datalogger.",
  "The display shows EEE when the high word of a variable is 7FFFh (over range).",
  "No total-energy reset register is published for this meter; 4020h is factory reset (write 0x0A0A, then 0xC1A0 within 5 s)."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 0,
   "documented": "300001 / 0000h",
   "name": "V L1-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2,
   "documented": "300003 / 0002h",
   "name": "V L2-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 4,
   "documented": "300005 / 0004h",
   "name": "V L3-N",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 6,
   "documented": "300007 / 0006h",
   "name": "V L1-L2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 8,
   "documented": "300009 / 0008h",
   "name": "V L2-L3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 10,
   "documented": "300011 / 000Ah",
   "name": "V L3-L1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 11,
   "documented": "300012 / 000Bh",
   "name": "Carlo Gavazzi identification code",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1840": "EM580DINAV23XS2DEB",
    "1841": "EM580DINAV23XS3DEB",
    "1842": "EM580DINAV23XS2DET",
    "1843": "EM580DINAV23XS3DET",
    "1844": "EM580DINAV23XS2DEA",
    "1845": "EM580DINAV23XS3DEA"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 12,
   "documented": "300013 / 000Ch",
   "name": "A L1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 14,
   "documented": "300015 / 000Eh",
   "name": "A L2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 16,
   "documented": "300017 / 0010h",
   "name": "A L3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.001,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 18,
   "documented": "300019 / 0012h",
   "name": "W L1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 20,
   "documented": "300021 / 0014h",
   "name": "W L2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 22,
   "documented": "300023 / 0016h",
   "name": "W L3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 24,
   "documented": "300025 / 0018h",
   "name": "VA L1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 26,
   "documented": "300027 / 001Ah",
   "name": "VA L2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 28,
   "documented": "300029 / 001Ch",
   "name": "VA L3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 30,
   "documented": "300031 / 001Eh",
   "name": "var L1",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 32,
   "documented": "300033 / 0020h",
   "name": "var L2",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 34,
   "documented": "300035 / 0022h",
   "name": "var L3",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 36,
   "documented": "300037 / 0024h",
   "name": "V L-N sys",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 38,
   "documented": "300039 / 0026h",
   "name": "V L-L sys",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 40,
   "documented": "300041 / 0028h",
   "name": "W sys",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "W",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 42,
   "documented": "300043 / 002Ah",
   "name": "VA sys",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "VA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 44,
   "documented": "300045 / 002Ch",
   "name": "var sys",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "var",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 46,
   "documented": "300047 / 002Eh",
   "name": "PF L1",
   "description": "Negative = exported active power; lead/lag flag is at 0076h-0079h.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 47,
   "documented": "300048 / 002Fh",
   "name": "PF L2",
   "description": "Negative = exported active power; lead/lag flag is at 0076h-0079h.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 48,
   "documented": "300049 / 0030h",
   "name": "PF L3",
   "description": "Negative = exported active power; lead/lag flag is at 0076h-0079h.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 49,
   "documented": "300050 / 0031h",
   "name": "PF sys",
   "description": "Negative = exported active power; lead/lag flag is at 0076h-0079h.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.001,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 50,
   "documented": "300051 / 0032h",
   "name": "Phase sequence",
   "description": "Meaningful on 3-phase systems only.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "-1": "L1-L3-L2",
    "1": "L1-L2-L3"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 51,
   "documented": "300052 / 0033h",
   "name": "Frequency",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "Hz",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 52,
   "documented": "300053 / 0034h",
   "name": "kWh (+) TOT",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 54,
   "documented": "300055 / 0036h",
   "name": "kvarh (+) TOT",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 78,
   "documented": "300079 / 004Eh",
   "name": "kWh (-) TOT",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 80,
   "documented": "300081 / 0050h",
   "name": "kvarh (-) TOT",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "kvarh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 86,
   "documented": "300087 / 0056h",
   "name": "kVAh TOT",
   "description": "",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 0.1,
   "units": "kVAh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 118,
   "documented": "300119 / 0076h",
   "name": "Inductive/capacitive load phase 1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Inductive (L)",
    "-1": "Capacitive (C)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 119,
   "documented": "300120 / 0077h",
   "name": "Inductive/capacitive load phase 2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Inductive (L)",
    "-1": "Capacitive (C)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 120,
   "documented": "300121 / 0078h",
   "name": "Inductive/capacitive load phase 3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Inductive (L)",
    "-1": "Capacitive (C)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 121,
   "documented": "300122 / 0079h",
   "name": "Inductive/capacitive load sys",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Inductive (L)",
    "-1": "Capacitive (C)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 770,
   "documented": "300771 / 0302h",
   "name": "Firmware version measure module",
   "description": "High byte: bits 0-3 minor, bits 4-7 major; low byte: revision.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 771,
   "documented": "300772 / 0303h",
   "name": "Firmware version communication module",
   "description": "Same packing as 0302h.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 775,
   "documented": "300776 / 0307h",
   "name": "Internal temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4096,
   "documented": "304097 / 1000h",
   "name": "Password",
   "description": "0 = no password (default), up to 9999.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4098,
   "documented": "304099 / 1002h",
   "name": "Measuring system",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "3Pn - 3-phase with neutral (default)",
    "1": "1P - single phase with neutral"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4355,
   "documented": "304356 / 1103h",
   "name": "Easy connection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disabled (default)",
    "1": "Enabled"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4361,
   "documented": "304362 / 1109h",
   "name": "Quick set up at next power on",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Menu disabled",
    "1": "Menu enabled (default)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8192,
   "documented": "308193 / 2000h",
   "name": "RS485 instrument address",
   "description": "1-247, default 1.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8193,
   "documented": "308194 / 2001h",
   "name": "RS485 baud rate",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "9.6 kbps (default)",
    "2": "19.2 kbps",
    "3": "38.4 kbps",
    "4": "57.6 kbps",
    "5": "115.2 kbps"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8194,
   "documented": "308195 / 2002h",
   "name": "RS485 parity",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "No parity (default)",
    "2": "Even parity"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8195,
   "documented": "308196 / 2003h",
   "name": "Stop bit",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "1 (default)",
    "2": "2"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8196,
   "documented": "308197 / 2004h",
   "name": "RS485 delay on reply",
   "description": "0-1000, default 0.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "ms",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8208,
   "documented": "308209 / 2010h",
   "name": "Update serial communication settings",
   "description": "Write 1 to apply new serial settings.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9471,
   "documented": "309472 / 24FFh",
   "name": "Signature type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "256-bit signature",
    "1": "384-bit signature",
    "2": "No signature"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20487,
   "documented": "320488 / 5007h",
   "name": "Production year",
   "description": "Four digits.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20498,
   "documented": "320499 / 5012h",
   "name": "Device state",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "V1N over range",
    "1": "V2N over range",
    "2": "V3N over range",
    "3": "V12 over range",
    "4": "V23 over range",
    "5": "V31 over range",
    "6": "I1 over range",
    "7": "I2 over range",
    "8": "I3 over range",
    "9": "Frequency outside validity range",
    "12": "EVCS module internal fault",
    "13": "Measure module internal fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20736,
   "documented": "320737 / 5100h",
   "name": "Cable loss value",
   "description": "Cable resistance used to correct energy; max 500.",
   "data_type": "INT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "mOhm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28721,
   "documented": "328722 / 7031h",
   "name": "Local time delta",
   "description": "Offset from UTC, -1440 to 1440.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28726,
   "documented": "328727 / 7036h",
   "name": "Display charging direction",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Charging vehicle",
    "1": "Vehicle to grid",
    "2": "Bidirectional"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28736,
   "documented": "328737 / 7040h",
   "name": "OCMF command",
   "description": "Write ASCII 'B' to begin, 'E' to end, 'A' to abort a transaction.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28741,
   "documented": "328742 / 7045h",
   "name": "Charging status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No charging",
    "1": "Charging",
    "2": "End of last transaction",
    "3": "End of last transaction with error"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28752,
   "documented": "328753 / 7050h",
   "name": "Charging session end page duration",
   "description": "60-300, default 300.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28768,
   "documented": "328769 / 7060h",
   "name": "Time synchronization status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Time not synchronized",
    "1": "Time synchronized"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28928,
   "documented": "328929 / 7100h",
   "name": "OCMF state",
   "description": "Write 0 after reading the OCMF file to allow a new session.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Not ready",
    "1": "Running",
    "2": "Ready",
    "3": "Saved file corrupted"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28929,
   "documented": "328930 / 7101h",
   "name": "OCMF file length",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "words",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 28930,
   "documented": "328931 / 7102h",
   "name": "OCMF last transaction id",
   "description": "",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31232,
   "documented": "331233 / 7A00h",
   "name": "Session delta kWh+",
   "description": "",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "CDAB",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31236,
   "documented": "331237 / 7A04h",
   "name": "Session delta kWh-",
   "description": "",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "CDAB",
   "scale": 1,
   "units": "Wh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 31240,
   "documented": "331241 / 7A08h",
   "name": "Session duration",
   "description": "",
   "data_type": "UINT64",
   "length": 4,
   "word_order": "CDAB",
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read input registers 0000h-0057h in one request (function 04 or 03): INT32 values low word first, V/W/VA/var x10, A x1000, PF and Hz as INT16 x1000 and x10. Use 7040h/7045h/7100h for OCMF signed sessions.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 0,
    "why": "V L1-N"
   },
   {
    "table": "input_register",
    "address": 12,
    "why": "A L1"
   },
   {
    "table": "input_register",
    "address": 40,
    "why": "W sys"
   },
   {
    "table": "input_register",
    "address": 49,
    "why": "PF sys"
   },
   {
    "table": "input_register",
    "address": 51,
    "why": "Frequency"
   },
   {
    "table": "input_register",
    "address": 52,
    "why": "Imported kWh total"
   },
   {
    "table": "input_register",
    "address": 78,
    "why": "Exported kWh total"
   },
   {
    "table": "holding_register",
    "address": 28741,
    "why": "Charging session status"
   }
  ],
  "enable": "Modbus RTU on the RS485 port is always active; set address and line settings at 2000h-2004h and write 1 to 2010h to apply.",
  "watchdog": null,
  "quirks": [
   "32-bit values are CDAB.",
   "PF sign shows import/export; the separate L/C words give lead/lag."
  ],
  "setup": [
   "Defaults: address 1, 9600 baud, no parity, 1 stop bit.",
   "Max answer time 500 ms, typical 40 ms."
  ],
  "gotchas": [
   "Write 0 to 7100h after reading the OCMF file or a new session will not start.",
   "Sync the clock (7031h/7032h) at least every 24 h for signed data."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/em580",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
