<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carlo Gavazzi WM50 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Carlo Gavazzi WM50 Modbus register map: 81 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Carlo Gavazzi WM50 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Carlo Gavazzi WM50 Modbus register map: 81 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carlo Gavazzi WM50 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Carlo Gavazzi WM50 Modbus register map: 81 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50",
   "url": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50",
   "name": "Carlo Gavazzi WM50 Modbus Register List & Map | Easy Modbus",
   "description": "Carlo Gavazzi WM50 Modbus register map: 81 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-29",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50#dataset",
   "name": "Carlo Gavazzi WM50 power analyzer with TCD branch channels Modbus register map",
   "description": "The WM50 is a modular Carlo Gavazzi power analyzer for a main feeder plus up to 96 single-phase TCD branch channels (grouped into 2/3-phase loads). Live values are IEEE-754 floats and energies are 64-bit Wh/varh counters, both sent low word first. This map covers the main feeder's voltage, current, power, PF, frequency, energy and tariff values, identification, status and alarm words, reset and remote-output commands, and channel 1 / load 1 of the branch blocks as a pattern. Carlo Gavazzi WM50 Modbus register map: 81 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50",
   "keywords": [
    "Carlo Gavazzi WM50 power analyzer with TCD branch channels Modbus register map",
    "Carlo Gavazzi WM50 power analyzer with TCD branch channels Modbus registers",
    "Carlo Gavazzi Modbus map",
    "WM50 Modbus register map",
    "WM50AV5 Modbus register map",
    "WM50-96 Modbus register map",
    "WM50 AV5 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-29",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WM50 Communication Protocol (User version)",
    "url": "https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/WM50_CP.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carlo Gavazzi"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carlo Gavazzi WM50 power analyzer with TCD branch channels",
    "brand": {
     "@type": "Brand",
     "name": "Carlo Gavazzi"
    },
    "category": "Power meter (power analyzer)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Carlo Gavazzi WM50 power analyzer with TCD branch channels have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 81 registers: 66 input registers, 15 holding registers. 15 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Carlo Gavazzi WM50 power analyzer with TCD branch channels Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row shows a 6-digit Modicon number for function 04 (3xxxxx; replace the first digit with 4 for function 03) beside the hex 'physical address' that the document says goes in the frame. Wire address = physical address: 300081 / 0050h is requested as 0x0050."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Carlo Gavazzi WM50 power analyzer with TCD branch channels use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Carlo Gavazzi WM50 power analyzer with TCD branch channels?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 80 V L1-N (V L1-N (float)); IR 96 A L1 (A L1 (float)); IR 110 W system (W system (float)); IR 134 PF system (PF system); IR 136 Frequency (Frequency); IR 1280 Total kWh+ (Total kWh+ in Wh); IR 11 Carlo Gavazzi identification code (Model ID (99 = WM50)); IR 49666 Channel 1 active power (Branch channel 1 active power)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Carlo Gavazzi WM50 power analyzer with TCD branch channels?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fit a communication module (the status word at 4002h shows MC485232 or MCETH as present) and set its communication parameters on the instrument as described in the WM50 instruction manual; this document does not list them."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carlo Gavazzi WM50 power analyzer with TCD branch channels Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WM50 Communication Protocol (User version) (rev. 1.0.0), revision 2017-09-27, published free by Carlo Gavazzi at https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/WM50_CP.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carlo Gavazzi",
     "item": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WM50 power analyzer with TCD branch channels",
     "item": "https://easymodbus.com/modbus-register-maps/carlo-gavazzi/wm50"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/carlo-gavazzi/">Carlo Gavazzi</a></li><li aria-current="page">WM50 power analyzer with TCD branch channels</li></ol>
<p class="eyebrow">Power meter (power analyzer) &middot; Modbus register map</p><h1><span class="mfr">Carlo Gavazzi</span> WM50 power analyzer with TCD branch channels Modbus register map</h1><p class="updated">Updated 29 October 2026</p>

<div class="answer"><b>Short answer</b><p>The WM50 is a modular Carlo Gavazzi power analyzer for a main feeder plus up to 96 single-phase TCD branch channels (grouped into 2/3-phase loads). Live values are IEEE-754 floats and energies are 64-bit Wh/varh counters, both sent low word first. This map covers the main feeder&#x27;s voltage, current, power, PF, frequency, energy and tariff values, identification, status and alarm words, reset and remote-output commands, and channel 1 / load 1 of the branch blocks as a pattern.</p>
<p>This page lists <strong>81 Modbus registers</strong> for the Carlo Gavazzi WM50 power analyzer with TCD branch channels &mdash; 15 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Carlo Gavazzi&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/carlo-gavazzi/">Carlo Gavazzi</a></dd></div><div><dt>Model</dt><dd>WM50 power analyzer with TCD branch channels</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (power analyzer)</a></dd></div><div><dt>Registers</dt><dd>81 (15 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>X0 (all WM50 firmware letters A and B)</dd></div><div><dt>Also known as</dt><dd>WM50, WM50AV5, WM50-96, WM50 AV5</dd></div><div><dt>Source document</dt><dd><a href="https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/WM50_CP.pdf" rel="nofollow noopener" target="_blank">WM50 Communication Protocol (User version) &middot; rev. 1.0.0 &middot; rev. 2017-09-27</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/carlo-gavazzi/wm50.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/carlo-gavazzi/wm50.json">JSON</a>
  <a class="btn" href="https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/WM50_CP.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Carlo Gavazzi WM50 power analyzer with TCD branch channels</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers (function 04, or 03) from 0050h as low-word-first floats for main-feeder values and 0500h-051Fh as UINT64 Wh/varh counters (least significant word first). Branch circuits start at C200h, 14 registers per channel.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-80">IR 80</a></td><td class="n">V L1-N</td><td class="f">FLOAT32 CDAB</td><td>V L1-N (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-96">IR 96</a></td><td class="n">A L1</td><td class="f">FLOAT32 CDAB</td><td>A L1 (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-110">IR 110</a></td><td class="n">W system</td><td class="f">FLOAT32 CDAB</td><td>W system (float)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-134">IR 134</a></td><td class="n">PF system</td><td class="f">FLOAT32 CDAB</td><td>PF system</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-136">IR 136</a></td><td class="n">Frequency</td><td class="f">FLOAT32 CDAB</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1280">IR 1280</a></td><td class="n">Total kWh+</td><td class="f">UINT64 CDAB</td><td>Total kWh+ in Wh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-11">IR 11</a></td><td class="n">Carlo Gavazzi identification code</td><td class="f">UINT16</td><td>Model ID (99 = WM50)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-49666">IR 49666</a></td><td class="n">Channel 1 active power</td><td class="f">FLOAT32 CDAB</td><td>Branch channel 1 active power</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Fit a communication module (the status word at 4002h shows MC485232 or MCETH as present) and set its communication parameters on the instrument as described in the WM50 instruction manual; this document does not list them.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Floats are low word first (CDAB).</li><li>64-bit energy counters are least significant word first and in Wh/varh.</li><li>Functions 03 and 04 are equivalent; up to 125 registers per read.</li><li>Input port status bits are inverted: 0 = closed.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Terminate the last instrument and the host on RS485; above 1000 m use a line amplifier.</li><li>Assign each TCD channel to a phase; register C100h + (channel - 1) shows the assignment.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Wait at least 1 s after a function 10h reset before the next query.</li><li>Check register 4007h after installation: any bit set means a wiring error to correct.</li></ul>
</section>
<h2 id="registers">Carlo Gavazzi WM50 power analyzer with TCD branch channels Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>66</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>15</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">81 of 81 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Carlo Gavazzi WM50 power analyzer with TCD branch channels Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 300001 / 0000h</small></td><td class="n">Base firmware version</td><td class="d">High byte ASCII model letter (A = WM50AV5); low byte revision number.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 300002 / 0001h</small></td><td class="n">Ethernet module firmware version</td><td class="d">Only with the MCETH module; 0 if absent. High byte model letter, low byte revision.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-11"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">11<small>doc 300012 / 000Bh</small></td><td class="n">Carlo Gavazzi identification code</td><td class="d">Reads 99 (0x0063) for WM50.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">99 = WM50</td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 300033 / 0020h</small></td><td class="n">Serial number</td><td class="d">13 ASCII characters, two per register, high byte first.</td><td class="f">STRING[14]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 300081 / 0050h</small></td><td class="n">V L1-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 300083 / 0052h</small></td><td class="n">V L2-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 300085 / 0054h</small></td><td class="n">V L3-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 300087 / 0056h</small></td><td class="n">V L-N system</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 300089 / 0058h</small></td><td class="n">V L1-L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 300091 / 005Ah</small></td><td class="n">V L2-L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 300093 / 005Ch</small></td><td class="n">V L3-L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 300095 / 005Eh</small></td><td class="n">V L-L system</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 300097 / 0060h</small></td><td class="n">A L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 300099 / 0062h</small></td><td class="n">A L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 300101 / 0064h</small></td><td class="n">A L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 300103 / 0066h</small></td><td class="n">A N</td><td class="d">Calculated by the base unit, or measured when the optional module is fitted.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 300105 / 0068h</small></td><td class="n">W L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 300107 / 006Ah</small></td><td class="n">W L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 300109 / 006Ch</small></td><td class="n">W L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 300111 / 006Eh</small></td><td class="n">W system</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 300113 / 0070h</small></td><td class="n">VA L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 300115 / 0072h</small></td><td class="n">VA L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 300117 / 0074h</small></td><td class="n">VA L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 300119 / 0076h</small></td><td class="n">VA system</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 300121 / 0078h</small></td><td class="n">var L1</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">122<small>doc 300123 / 007Ah</small></td><td class="n">var L2</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-124"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">124<small>doc 300125 / 007Ch</small></td><td class="n">var L3</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-126"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">126<small>doc 300127 / 007Eh</small></td><td class="n">var system</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">128<small>doc 300129 / 0080h</small></td><td class="n">PF L1</td><td class="d">Negative = leading (capacitive), positive = lagging (inductive).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">130<small>doc 300131 / 0082h</small></td><td class="n">PF L2</td><td class="d">Negative = leading (capacitive), positive = lagging (inductive).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 300133 / 0084h</small></td><td class="n">PF L3</td><td class="d">Negative = leading (capacitive), positive = lagging (inductive).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 300135 / 0086h</small></td><td class="n">PF system</td><td class="d">Negative = leading (capacitive), positive = lagging (inductive).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136<small>doc 300137 / 0088h</small></td><td class="n">Frequency</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">138<small>doc 300139 / 008Ah</small></td><td class="n">Asymmetry L-N</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">140<small>doc 300141 / 008Ch</small></td><td class="n">Asymmetry L-L</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142<small>doc 300143 / 008Eh</small></td><td class="n">Phase sequence</td><td class="d">+1 = L1-L2-L3 sequence, -1 = wrong sequence.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">154<small>doc 300153 / 009Ah</small></td><td class="n">A system</td><td class="d">Source prints Modicon 300153 for this row; the physical address 009Ah is used.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1280"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1280<small>doc 301281 / 0500h</small></td><td class="n">Total kWh+</td><td class="d">Imported active energy. Counted in Wh / varh.</td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1284"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1284<small>doc 301285 / 0504h</small></td><td class="n">Total kvarh+</td><td class="d">Counted in Wh / varh.</td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1288"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1288<small>doc 301289 / 0508h</small></td><td class="n">Total kWh-</td><td class="d">Exported active energy. Counted in Wh / varh.</td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1292"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1292<small>doc 301293 / 050Ch</small></td><td class="n">Total kvarh-</td><td class="d">Counted in Wh / varh.</td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1296"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1296<small>doc 301297 / 0510h</small></td><td class="n">Partial kWh+</td><td class="d">Resettable partial counter. Counted in Wh / varh.</td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1300<small>doc 301301 / 0514h</small></td><td class="n">Partial kvarh+</td><td class="d">Counted in Wh / varh.</td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1304<small>doc 301305 / 0518h</small></td><td class="n">Partial kWh-</td><td class="d">Counted in Wh / varh.</td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1308<small>doc 301309 / 051Ch</small></td><td class="n">Partial kvarh-</td><td class="d">Counted in Wh / varh.</td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1316<small>doc 301317 / 0524h</small></td><td class="n">Tariff 1 kWh+</td><td class="d"></td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1332"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1332<small>doc 301333 / 0534h</small></td><td class="n">Tariff 2 kWh+</td><td class="d"></td><td class="f">UINT64</td><td class="f">CDAB</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1520<small>doc 301521 / 05F0h</small></td><td class="n">Real-time tariff</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Tariff 1; 1 = Tariff 2; 2 = Tariff 3; 3 = Tariff 4; 4 = Tariff 5; 5 = Tariff 6; 6 = Tariff disabled</td></tr>
<tr data-row data-type="input_register" id="r-ir-16384"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16384<small>doc 316385 / 4000h</small></td><td class="n">Virtual alarms</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Alarm 1 on; bit 1 = Alarm 2 on; bit 2 = Alarm 3 on; bit 3 = Alarm 4 on; bit 4 = Alarm 5 on; bit 5 = Alarm 6 on; bit 6 = Alarm 7 on; bit 7 = Alarm 8 on; bit 8 = Alarm 9 on; bit 9 = Alarm 10 on; bit 10 = Alarm 11 on; bit 11 = Alarm 12 on; bit 12 = Alarm 13 on; bit 13 = Alarm 14 on; bit 14 = Alarm 15 on; bit 15 = Alarm 16 on</td></tr>
<tr data-row data-type="input_register" id="r-ir-16385"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16385<small>doc 316386 / 4001h</small></td><td class="n">Output port status and configuration</td><td class="d">Bits 2-7: port closed (non-pulse ports). Bits 10-15: port set as pulse output.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Port 1 closed; bit 3 = Port 2 closed; bit 4 = Port 3 closed; bit 5 = Port 4 closed; bit 6 = Port 5 closed; bit 7 = Port 6 closed; bit 10 = Port 1 configured as pulse; bit 11 = Port 2 configured as pulse; bit 12 = Port 3 configured as pulse; bit 13 = Port 4 configured as pulse; bit 14 = Port 5 configured as pulse; bit 15 = Port 6 configured as pulse</td></tr>
<tr data-row data-type="input_register" id="r-ir-16386"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16386<small>doc 316387 / 4002h</small></td><td class="n">Hardware modules fitted</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = MC485232 present; bit 1 = MCETH present; bit 2 = MATPN present; bit 3 = MFI6R4 present; bit 4 = MFI6O6 present</td></tr>
<tr data-row data-type="input_register" id="r-ir-16387"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16387<small>doc 316388 / 4003h</small></td><td class="n">Input port status</td><td class="d">Inverted logic: bit = 0 means the input is closed, 1 means open.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Port 1 open; bit 1 = Port 2 open; bit 2 = Port 3 open; bit 3 = Port 4 open; bit 4 = Port 5 open; bit 5 = Port 6 open</td></tr>
<tr data-row data-type="input_register" id="r-ir-16391"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16391<small>doc 316392 / 4007h</small></td><td class="n">Wiring check status</td><td class="d">All bits 0 = wiring correct.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Wrong voltage sequence; bit 1 = Current L1 inverted; bit 2 = Current L2 inverted; bit 3 = Current L3 inverted; bit 4 = Currents L1/L2 swapped; bit 5 = Currents L1/L3 swapped; bit 6 = Currents L2/L3 swapped; bit 7 = Currents L1/L2/L3 swapped</td></tr>
<tr data-row data-type="input_register" id="r-ir-49408"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49408<small>doc 349409 / C100h</small></td><td class="n">Channel 1 voltage reference</td><td class="d">Phase this TCD channel is referenced to.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = L1; 2 = L2; 3 = L3</td></tr>
<tr data-row data-type="input_register" id="r-ir-49664"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49664<small>doc 349665 / C200h</small></td><td class="n">Channel 1 current</td><td class="d">TCD branch channel; channel n starts 14 registers after channel n-1 (channel 96 at C732h).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49666"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49666<small>doc 349667 / C202h</small></td><td class="n">Channel 1 active power</td><td class="d">TCD branch channel; channel n starts 14 registers after channel n-1 (channel 96 at C732h).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49668"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49668<small>doc 349669 / C204h</small></td><td class="n">Channel 1 reactive power</td><td class="d">TCD branch channel; channel n starts 14 registers after channel n-1 (channel 96 at C732h).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49670"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49670<small>doc 349671 / C206h</small></td><td class="n">Channel 1 apparent power</td><td class="d">TCD branch channel; channel n starts 14 registers after channel n-1 (channel 96 at C732h).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49672"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49672<small>doc 349673 / C208h</small></td><td class="n">Channel 1 power factor</td><td class="d">TCD branch channel; channel n starts 14 registers after channel n-1 (channel 96 at C732h).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49674"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49674<small>doc 349675 / C20Ah</small></td><td class="n">Channel 1 THD current</td><td class="d">TCD branch channel; channel n starts 14 registers after channel n-1 (channel 96 at C732h).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51040<small>doc 351041 / C760h</small></td><td class="n">Load 1 system voltage</td><td class="d">2-phase/3-phase load built from TCD channels.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51042<small>doc 351043 / C762h</small></td><td class="n">Load 1 current L1</td><td class="d">2-phase/3-phase load built from TCD channels.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51044<small>doc 351045 / C764h</small></td><td class="n">Load 1 current L2</td><td class="d">2-phase/3-phase load built from TCD channels.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51046<small>doc 351047 / C766h</small></td><td class="n">Load 1 current L3</td><td class="d">Only when the load is configured 3-phase.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51048"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51048<small>doc 351049 / C768h</small></td><td class="n">Load 1 active power</td><td class="d">2-phase/3-phase load built from TCD channels.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-51054"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">51054<small>doc 351055 / C76Eh</small></td><td class="n">Load 1 power factor</td><td class="d">2-phase/3-phase load built from TCD channels.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5183"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5183<small>doc 305184 / 143Fh</small></td><td class="n">Default tariff</td><td class="d">Tariff used when tariff management is set to remote command; default 6.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Tariff 1; 1 = Tariff 2; 2 = Tariff 3; 3 = Tariff 4; 4 = Tariff 5; 5 = Tariff 6; 6 = Disabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12549"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12549<small>doc 312550 / 3105h</small></td><td class="n">Remote output port 1</td><td class="d">Needs an MFI6O6 or MFI6R4 module and the port set as REMOTE.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12550"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12550<small>doc 312551 / 3106h</small></td><td class="n">Remote output port 2</td><td class="d">Needs an MFI6O6 or MFI6R4 module and the port set as REMOTE.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12551"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12551<small>doc 312552 / 3107h</small></td><td class="n">Remote output port 3</td><td class="d">Needs an MFI6O6 or MFI6R4 module and the port set as REMOTE.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12552"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12552<small>doc 312553 / 3108h</small></td><td class="n">Remote output port 4</td><td class="d">Needs an MFI6O6 or MFI6R4 module and the port set as REMOTE.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12553"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12553<small>doc 312554 / 3109h</small></td><td class="n">Remote output port 5</td><td class="d">Needs an MFI6O6 or MFI6R4 module and the port set as REMOTE.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-12554"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12554<small>doc 312555 / 310Ah</small></td><td class="n">Remote output port 6</td><td class="d">Needs an MFI6O6 or MFI6R4 module and the port set as REMOTE.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Open; 1 = Close</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13568"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13568<small>doc 313569 / 3500h</small></td><td class="n">Reset total kWh+</td><td class="d">Write 1 to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13569"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13569<small>doc 313570 / 3501h</small></td><td class="n">Reset total kvarh+</td><td class="d">Write 1 to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13570"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13570<small>doc 313571 / 3502h</small></td><td class="n">Reset total kWh-</td><td class="d">Write 1 to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13571"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13571<small>doc 313572 / 3503h</small></td><td class="n">Reset total kvarh-</td><td class="d">Write 1 to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13572"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13572<small>doc 313573 / 3504h</small></td><td class="n">Reset partial kWh+</td><td class="d">Write 1 to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13573"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13573<small>doc 313574 / 3505h</small></td><td class="n">Reset partial kvarh+</td><td class="d">Write 1 to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13574"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13574<small>doc 313575 / 3506h</small></td><td class="n">Reset partial kWh-</td><td class="d">Write 1 to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13575"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13575<small>doc 313576 / 3507h</small></td><td class="n">Reset partial kvarh-</td><td class="d">Write 1 to execute.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Execute</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Float word order: the data-format page lists frame bytes as float bits 15-8, 7-0, 31-24, 23-16, i.e. low word first with MSB-first bytes (CDAB).</li><li>Integer word order: UINT16/UINT64 are MSB-first inside a word and LSW first across words (p. 28). Under this library&#x27;s 64-bit convention CDAB means least significant word first with all four words reversed, which is what the document describes.</li><li>Functions 03 and 04 return the same data; reads are limited to 125 registers. Measured values are listed as input registers, commands and the default tariff as holding registers (written with 06 or 10h).</li><li>After a reset sent with function 10h, wait at least 1 second before the next request.</li><li>Float units are not printed in a separate column; the variable names (V, A, W, VA, var, Hz, %) give the engineering units, so no scaling is applied. Energy counters are in Wh / varh, not kWh.</li><li>Source quirk: the A system row (009Ah) is printed with Modicon 300153, the same number as the row above it; the physical address is used here.</li><li>Left out: the main-unit THD and TDD floats (00A0h-00DAh), which have no unit or scaling stated (precedent from the WM20/30/40 map); temperature and analogue input (0096h/0098h, optional module, unit not printed); the hour counter (0520h, packed hours x100 plus minutes); totalizers C-1..C-3 (0584h-058Ch, &#x27;values multiplied by 1000&#x27; without a base unit); max/min/demand blocks; harmonics; clock; and alarm/latch reset commands.</li><li>Left out: the TCD channel and load energy counters (Wh+, UINT32) and the min/max/demand timestamps (UINT32). The data-format page states the word order only for UINT16 and UINT64, not for UINT32.</li><li>TCD blocks: only channel 1 and load 1 are listed. Channels repeat every 14 registers from C200h (channel 96 at C732h); loads 1-48 repeat every 24 registers from C760h (load 48 at CBC8h). The channel voltage references are one register per channel from C100h to C15Fh.</li><li>RS485/Ethernet communication settings are not in this document; set them on the instrument (see the WM50 instruction manual).</li><li>This document shows only RTU frames (with CRC); TCP is listed because the MCETH module is the Ethernet option, which this document does not describe further.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Carlo Gavazzi WM50 power analyzer with TCD branch channels</h2><div class="faq"><details open><summary>What Modbus registers does the Carlo Gavazzi WM50 power analyzer with TCD branch channels have?</summary><p>This map lists 81 registers: 66 input registers, 15 holding registers. 15 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Carlo Gavazzi WM50 power analyzer with TCD branch channels Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Each row shows a 6-digit Modicon number for function 04 (3xxxxx; replace the first digit with 4 for function 03) beside the hex &#x27;physical address&#x27; that the document says goes in the frame. Wire address = physical address: 300081 / 0050h is requested as 0x0050.</p></details><details><summary>What byte order does the Carlo Gavazzi WM50 power analyzer with TCD branch channels use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Carlo Gavazzi WM50 power analyzer with TCD branch channels?</summary><p>Start with IR 80 V L1-N (V L1-N (float)); IR 96 A L1 (A L1 (float)); IR 110 W system (W system (float)); IR 134 PF system (PF system); IR 136 Frequency (Frequency); IR 1280 Total kWh+ (Total kWh+ in Wh); IR 11 Carlo Gavazzi identification code (Model ID (99 = WM50)); IR 49666 Channel 1 active power (Branch channel 1 active power).</p></details><details><summary>How do I enable Modbus control of the Carlo Gavazzi WM50 power analyzer with TCD branch channels?</summary><p>Fit a communication module (the status word at 4002h shows MC485232 or MCETH as present) and set its communication parameters on the instrument as described in the WM50 instruction manual; this document does not list them.</p></details><details><summary>Where is the official Carlo Gavazzi WM50 power analyzer with TCD branch channels Modbus documentation?</summary><p>The source is WM50 Communication Protocol (User version) (rev. 1.0.0), revision 2017-09-27, published free by Carlo Gavazzi at https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/WM50_CP.pdf.</p></details></div>
<h2>More Carlo Gavazzi Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dcm1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCM1 DC energy meter for EV chargers (Modbus RTU / TCP)</h3><p>DCM1 300 A / 600 A, 1000 V DC meters (MID, Eichrecht and LNE variants) with RS485 and Ethernet, protocol version 1.11.</p><div class="meta">71 registers &middot; 32 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DCM1A60V10L20S1PFA, DCM1A60V10L20S1PFB, DCM1A60V10L20S2DEB, DCM1A60V10L20S3DEB, DCM1A60V10L20S2DEBF, DCM1A60V10L20S3DEBF, DCM1A30V10L20S1PFA, DCM1A30V10L20S1PFB, DCM1A30V10L20S2DEB, DCM1A30V10L20S3DEB, DCM1A30V10L20S2DEBF, DCM1A30V10L20S3DEBF, DCM1A60V10L20S1ULB, DCM1A30V10L20S1ULB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/dct1" data-row><span class="k">Energy meter (DC)</span><h3>Carlo Gavazzi DCT1 DC energy meter (Modbus RTU)</h3><p>DCT1 300 A and 600 A / 1000 V DC meters, with and without signed data (S1/S2/S3), protocol version 1.1.</p><div class="meta">37 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: DCT1A60V10LS1X, DCT1A60V10LS2EC, DCT1A60V10LS3EC, DCT1A30V10LS1X, DCT1A30V10LS2EC, DCT1A30V10LS3EC</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em111-em112-et112" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM100 / ET100 series (EM111, EM112, ET112)</h3><p>Single-phase EM111, EM112 energy meters and ET112 bidirectional meter with the S1 (RS485 Modbus RTU) port, protocol version 2 revision 14.</p><div class="meta">48 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: EM111, EM112, ET112, EM110, EM111-DIN, EM112-DIN, ET112-DIN, EM111DINAV81XS1X, EM112DINAV01XS1X, ET112DINAV01XS1X</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em210" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM210 (AV versions)</h3><p>EM210 three-phase energy analyzers, AV input versions with the RS485 Modbus RTU option, protocol version 4 revision 3 (newest variables need firmware A.5/A.6).</p><div class="meta">64 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: EM210, EM210-72D, EM210 AV</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-din" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM24-DIN (PFA, PFB and X models)</h3><p>EM24-DIN three-phase energy analyzers, PFA/PFB (MID) and X models with the RS485 Modbus RTU port (IS option), protocol version 4 revision 0.</p><div class="meta">78 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: EM24, EM24DIN, EM24DINAV93XISPFA, EM24DINAV93XISPFB, EM24DINAV93XISX, EM24DINAV53XISX, EM24DINAV23XISX, EM24 DIN AV9, EM24 DIN AV5</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-din-e1" data-row><span class="k">Energy meter (energy analyzer)</span><h3>Carlo Gavazzi EM24-DIN Ethernet (E1)</h3><p>EM24-DIN energy analyzers with the E1 Ethernet (RJ45) Modbus TCP port, AV2 and AV5 inputs, X/PFA/PFB, protocol version 0 revision 1.3 (FW 1.0).</p><div class="meta">89 registers &middot; 29 writable &middot; TCP</div><span class="sr-only"> Also known as: EM24 E1, EM24_E1, EM24DINAV23XE1X, EM24DINAV23XE1PFA, EM24DINAV23XE1PFB, EM24DINAV53XE1X, EM24DINAV53XE1PFA, EM24DINAV53XE1PFB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em24-is-sfa-sfb" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM24-IS (SFA and SFB models)</h3><p>EM24-DIN AV2/AV5 IS SFA and SFB versions (identification codes 1696-1699), protocol revision 2.0.</p><div class="meta">30 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: EM24DINAV23XISSFA, EM24DINAV53XISSFA, EM24DINAV23XISSFB, EM24DINAV53XISSFB, EM24 SFA, EM24 SFB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em270-em280" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM270 / EM280 dual three-phase energy meters with TCD current sensors</h3><p>EM270 X (firmware r.b0+), EM270 W (r.C0+) and EM280 (r.E0+) on RS485 Modbus RTU, per communication protocol version 5 revision 1 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM270, EM280, EM270 X, EM270 W, EM27072DMV53X2SX, EM28072DMV53X2SX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em271" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM271 dual three-phase energy meter with TCD current sensors</h3><p>EM271 (firmware r.d0+, PF values from r.d2) on RS485 Modbus RTU, per communication protocol version 1 revision 2 (2018-01-29).</p><div class="meta">56 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: EM271, EM27172DMV53X2SX, EM27172DMV63X2SX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em330-em340-et330-et340" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM300 / ET300 series (EM330, EM340, ET330, ET340)</h3><p>EM330, EM331, EM340, EM341 energy meters and ET330/ET340 bidirectional meters with the S1 (RS485 Modbus RTU) port, protocol version 2 revision 17.</p><div class="meta">83 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: EM330, EM340, ET330, ET340, EM331, EM341, EM330-DIN, EM340-DIN, ET340-DIN, EM340DINAV23XS1X, EM340DINAV23XS1PFA, EM340DINAV23XS1PFB</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em511" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM511 single-phase energy meter (Modbus RTU)</h3><p>EM511 direct-connected single-phase DIN meters with RS485 and digital input (X, PFA, PFB, SFA versions), protocol rev. 1.8.</p><div class="meta">64 registers &middot; 23 writable &middot; RTU</div><span class="sr-only"> Also known as: EM511-IS, EM511DINAV81XS1X, EM511DINAV81XS1PFA, EM511DINAV81XS1PFB, EM511DINAV81XS1SFA</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em530-em540" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM530 / EM540 three-phase energy meters (RS485 Modbus)</h3><p>EM530 (CT-connected) and EM540 (direct-connected) with the S1 RS485 port, X and MID (PFA/PFB/PFC) versions, protocol document version 1.3.</p><div class="meta">109 registers &middot; 16 writable &middot; RTU</div><span class="sr-only"> Also known as: EM530, EM540, EM530DINAV53XS1X, EM530DINAV53XS1PFA, EM530DINAV53XS1PFB, EM530DINAV53XS1PFC, EM540DINAV23XS1X, EM540DINAV23XS1PFA, EM540DINAV23XS1PFB, EM540DINAV23XS1PFC, EM500 series</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/em580" data-row><span class="k">Energy meter</span><h3>Carlo Gavazzi EM580 three-phase AC energy meter for EV chargers (Modbus RTU)</h3><p>EM580-IS MID/Eichrecht AC meters (DEB, DET, DEA variants, 256/384-bit signatures), protocol version 1.11.</p><div class="meta">68 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: EM580-IS, EM580DINAV23XS2DEB, EM580DINAV23XS3DEB, EM580DINAV23XS2DET, EM580DINAV23XS3DET, EM580DINAV23XS2DEA, EM580DINAV23XS3DEA</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm14-advanced-cpt-din-advanced" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM14 Advanced / CPT-DIN Advanced power analyzer (legacy)</h3><p>WM14 Advanced (revision 5 onward) and CPT-DIN Advanced (revision 6 onward) with RS485 (or RS232 on CPT-DIN), protocol version 2 revision 2 (2008-01-09).</p><div class="meta">84 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: WM14-96 Advanced, WM14 A, CPT-DIN Advanced, CPT A, CPT-DIN A</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm15" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM15 power analyzer</h3><p>WM15-96 three-phase panel power analyzers with RS485 Modbus RTU (OS / OSPF / HOS versions), protocol version 1.2.</p><div class="meta">119 registers &middot; 22 writable &middot; RTU</div><span class="sr-only"> Also known as: WM15, WM15-96, WM1596AV53XOSX, WM1596AV53XOSPFB, WM1596AV53HOSX</span></a></li><li><a class="card" href="/modbus-register-maps/carlo-gavazzi/wm20-wm30-wm40" data-row><span class="k">Power meter (power analyzer)</span><h3>Carlo Gavazzi WM20 / WM30 / WM40 power analyzers</h3><p>WM20, WM30 and WM40 modular power analyzers with an RS485 (or Ethernet) Modbus module, protocol internal version rev. 4.0 (2018-03-28); WM30 = firmware letter X, WM40 = Y, WM20 = Z.</p><div class="meta">79 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: WM20, WM30, WM40, WM20-96, WM30-96, WM40-96</span></a></li></ul>
<p class="updated">Source: <a href="https://www.gavazziautomation.com/fileadmin/images/PIM/OTHERSTUFF/COMPRO/WM50_CP.pdf" rel="nofollow noopener" target="_blank">WM50 Communication Protocol (User version) &middot; rev. 1.0.0 &middot; rev. 2017-09-27</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
