<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Circutor SMART III FAST Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Circutor SMART III FAST Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Circutor SMART III FAST Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Circutor SMART III FAST Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Circutor SMART III FAST Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Circutor SMART III FAST Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast",
   "url": "https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast",
   "name": "Circutor SMART III FAST Modbus Register Map | Easy Modbus",
   "description": "Circutor SMART III FAST Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast#dataset",
   "name": "Circutor Computer SMART III FAST Modbus register map",
   "description": "The Computer SMART III FAST is a power factor regulator that switches capacitor stages with static (thyristor) outputs and measures the network like an analyzer. Its RS-485 port speaks Modbus RTU; measurements are 32-bit integer register pairs read with function 04 and the setup block at 0x1071-0x1190 is read with 04 and written with 0x10. This map covers currents, reactive and apparent power, frequency, leakage current, energies, stage and output status, and the main setup registers. Circutor SMART III FAST Modbus register map: 89 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast",
   "keywords": [
    "Circutor Computer SMART III FAST Modbus register map",
    "Circutor Computer SMART III FAST Modbus registers",
    "Circutor Modbus map",
    "Computer SMART III FAST 6 Modbus register map",
    "Computer SMART III FAST 12 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Computer SMART III FAST (Static operation) Reactive Energy Regulator - Instruction Manual",
    "url": "https://docs.circutor.com/docs/M021B01-03.pdf",
    "author": {
     "@type": "Organization",
     "name": "Circutor"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Circutor Computer SMART III FAST",
    "description": "Power meter (static reactive energy regulator)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Circutor Computer SMART III FAST have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 89 registers: 52 input registers, 37 holding registers. 37 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Circutor Computer SMART III FAST Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. All Modbus tables print hexadecimal wire addresses. The manual's example reads initial log 0000 with function 04 and gets 0000 084D back for L1 phase voltage, which confirms that table addresses go on the wire unchanged."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Circutor Computer SMART III FAST use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Circutor Computer SMART III FAST?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 80 Three-phase current (Three-phase current); IR 90 Three-phase apparent power (Three-phase apparent power); IR 92 Three-phase reactive power consumed (Three-phase reactive power consumed); IR 104 Frequency (Frequency (Hz x10)); IR 136 Active energy consumed (Active energy consumed (kWh)); IR 1536 Relay variable (Which capacitor stages are switched in); IR 114 Leakage current (Leakage current)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Circutor Computer SMART III FAST?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the peripheral number, speed, parity and stop bits in the RS-485 communications setup screen or with registers 0x1071-0x1075."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Circutor Computer SMART III FAST Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Computer SMART III FAST (Static operation) Reactive Energy Regulator - Instruction Manual (M021B01-03-21A), published free by Circutor at https://docs.circutor.com/docs/M021B01-03.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Circutor",
     "item": "https://easymodbus.com/modbus-register-maps/circutor/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Computer SMART III FAST",
     "item": "https://easymodbus.com/modbus-register-maps/circutor/computer-smart-iii-fast"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/circutor/">Circutor</a></li><li aria-current="page">Computer SMART III FAST</li></ol>
<p class="eyebrow">Power meter (static reactive energy regulator) &middot; Modbus register map</p><h1><span class="mfr">Circutor</span> Computer SMART III FAST Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Computer SMART III FAST is a power factor regulator that switches capacitor stages with static (thyristor) outputs and measures the network like an analyzer. Its RS-485 port speaks Modbus RTU; measurements are 32-bit integer register pairs read with function 04 and the setup block at 0x1071-0x1190 is read with 04 and written with 0x10. This map covers currents, reactive and apparent power, frequency, leakage current, energies, stage and output status, and the main setup registers.</p>
<p>This page lists <strong>89 Modbus registers</strong> for the Circutor Computer SMART III FAST &mdash; 37 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Circutor&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/circutor/">Circutor</a></dd></div><div><dt>Model</dt><dd>Computer SMART III FAST</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (static reactive energy regulator)</a></dd></div><div><dt>Registers</dt><dd>89 (37 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Computer SMART III FAST 6, Computer SMART III FAST 12</dd></div><div><dt>Source document</dt><dd><a href="https://docs.circutor.com/docs/M021B01-03.pdf" rel="nofollow noopener" target="_blank">Computer SMART III FAST (Static operation) Reactive Energy Regulator - Instruction Manual &middot; M021B01-03-21A</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/circutor/computer-smart-iii-fast.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/circutor/computer-smart-iii-fast.json">JSON</a>
  <a class="btn" href="https://docs.circutor.com/docs/M021B01-03.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Circutor Computer SMART III FAST</h2>
<div class="answer"><b>Integration in brief</b><p>Read the measurement block from 0x0000 with function 04, keeping each frame at or under 80 bytes (at most 37 registers per read). Values are 32-bit integers, high word first; currents are in mA.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-80">IR 80</a></td><td class="n">Three-phase current</td><td class="f">UINT32 ABCD</td><td>Three-phase current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-90">IR 90</a></td><td class="n">Three-phase apparent power</td><td class="f">UINT32 ABCD</td><td>Three-phase apparent power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-92">IR 92</a></td><td class="n">Three-phase reactive power consumed</td><td class="f">UINT32 ABCD</td><td>Three-phase reactive power consumed</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-104">IR 104</a></td><td class="n">Frequency</td><td class="f">UINT32 ABCD</td><td>Frequency (Hz x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-136">IR 136</a></td><td class="n">Active energy consumed</td><td class="f">UINT32 ABCD</td><td>Active energy consumed (kWh)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1536">IR 1536</a></td><td class="n">Relay variable</td><td class="f">BITMAP16</td><td>Which capacitor stages are switched in</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-114">IR 114</a></td><td class="n">Leakage current</td><td class="f">UINT32 ABCD</td><td>Leakage current</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the peripheral number, speed, parity and stop bits in the RS-485 communications setup screen or with registers 0x1071-0x1075.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Frames longer than 80 bytes in either direction are rejected, so split large reads.</li><li>Energies are a whole-unit register plus a remainder register; combine both.</li><li>Digital output bits in the output status word read 1 when the output is OFF.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: peripheral 1, 19200 baud, no parity, 8 data bits, 1 stop bit.</li><li>Only 9600 and 19200 baud are offered on the RS-485 Modbus port.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing the stage status registers (0x1110-0x111B) forces capacitor stages on or off; return them to Auto (0) afterwards.</li></ul>
</section>
<h2 id="registers">Circutor Computer SMART III FAST Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>52</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>37</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">89 of 89 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Circutor Computer SMART III FAST Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 02-03</small></td><td class="n">L1 Current</td><td class="d">Instantaneous value; the manual prints the unit as mA.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 06-07</small></td><td class="n">L1 Inductive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-8"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">8<small>doc 08-09</small></td><td class="n">L1 Capacitive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 0C-0D</small></td><td class="n">L1 Apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-14"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14<small>doc 0E-0F</small></td><td class="n">L1 Reactive power consumed</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 10-11</small></td><td class="n">L1 Reactive power generated</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 16-17</small></td><td class="n">L1 kW sign</td><td class="d">Sign that goes with the power factor and cos phi.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Positive; -1 = Negative</td></tr>
<tr data-row data-type="input_register" id="r-ir-24"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">24<small>doc 18-19</small></td><td class="n">L1 kvar sign</td><td class="d">Sign that goes with the power factor and cos phi.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Positive; -1 = Negative</td></tr>
<tr data-row data-type="input_register" id="r-ir-28"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">28<small>doc 1C-1D</small></td><td class="n">L2 Current</td><td class="d">Instantaneous value; the manual prints the unit as mA.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 20-21</small></td><td class="n">L2 Inductive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 22-23</small></td><td class="n">L2 Capacitive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38<small>doc 26-27</small></td><td class="n">L2 Apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 28-29</small></td><td class="n">L2 Reactive power consumed</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 2A-2B</small></td><td class="n">L2 Reactive power generated</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30-31</small></td><td class="n">L2 kW sign</td><td class="d">Sign that goes with the power factor and cos phi.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Positive; -1 = Negative</td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 32-33</small></td><td class="n">L2 kvar sign</td><td class="d">Sign that goes with the power factor and cos phi.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Positive; -1 = Negative</td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 36-37</small></td><td class="n">L3 Current</td><td class="d">Instantaneous value; the manual prints the unit as mA.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 3A-3B</small></td><td class="n">L3 Inductive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 3C-3D</small></td><td class="n">L3 Capacitive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 40-41</small></td><td class="n">L3 Apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 42-43</small></td><td class="n">L3 Reactive power consumed</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-68"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">68<small>doc 44-45</small></td><td class="n">L3 Reactive power generated</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc 4A-4B</small></td><td class="n">L3 kW sign</td><td class="d">Sign that goes with the power factor and cos phi.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Positive; -1 = Negative</td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 4C-4D</small></td><td class="n">L3 kvar sign</td><td class="d">Sign that goes with the power factor and cos phi.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Positive; -1 = Negative</td></tr>
<tr data-row data-type="input_register" id="r-ir-80"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">80<small>doc 50-51</small></td><td class="n">Three-phase current</td><td class="d">Instantaneous value; the manual prints the unit as mA.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 54-55</small></td><td class="n">Three-phase inductive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 56-57</small></td><td class="n">Three-phase capacitive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 5A-5B</small></td><td class="n">Three-phase apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 5C-5D</small></td><td class="n">Three-phase reactive power consumed</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 5E-5F</small></td><td class="n">Three-phase reactive power generated</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 64-65</small></td><td class="n">Three-phase kW sign</td><td class="d">Sign that goes with the power factor and cos phi.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Positive; -1 = Negative</td></tr>
<tr data-row data-type="input_register" id="r-ir-102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">102<small>doc 66-67</small></td><td class="n">Three-phase kvar sign</td><td class="d">Sign that goes with the power factor and cos phi.</td><td class="f">INT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Positive; -1 = Negative</td></tr>
<tr data-row data-type="input_register" id="r-ir-104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">104<small>doc 68-69</small></td><td class="n">Frequency</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 70-71</small></td><td class="n">Neutral current</td><td class="d">Instantaneous value; the manual prints the unit as mA.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">114<small>doc 72-73</small></td><td class="n">Leakage current</td><td class="d">Instantaneous value; the manual prints the unit as mA.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">136<small>doc 88-89</small></td><td class="n">Active energy consumed</td><td class="d">Whole-unit counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">138<small>doc 8A-8B</small></td><td class="n">Active energy consumed (Wh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-140"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">140<small>doc 8C-8D</small></td><td class="n">Inductive energy consumed</td><td class="d">Whole-unit counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142<small>doc 8E-8F</small></td><td class="n">Inductive energy consumed (varh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">144<small>doc 90-91</small></td><td class="n">Capacitive energy consumed</td><td class="d">Whole-unit counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">146<small>doc 92-93</small></td><td class="n">Capacitive energy consumed (varh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">148<small>doc 94-95</small></td><td class="n">Apparent energy consumed</td><td class="d">Whole-unit counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">150<small>doc 96-97</small></td><td class="n">Apparent energy consumed (VAh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">156<small>doc 9C-9D</small></td><td class="n">Inductive energy generated</td><td class="d">Whole-unit counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">158<small>doc 9E-9F</small></td><td class="n">Inductive energy generated (varh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">160<small>doc A0-A1</small></td><td class="n">Capacitive energy generated</td><td class="d">Whole-unit counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">162<small>doc A2-A3</small></td><td class="n">Capacitive energy generated (varh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164<small>doc A4-A5</small></td><td class="n">Apparent energy generated</td><td class="d">Whole-unit counter.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">166<small>doc A6-A7</small></td><td class="n">Apparent energy generated (VAh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1536"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1536<small>doc 600</small></td><td class="n">Relay variable</td><td class="d">Capacitor stage relays; bit set = relay on.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Stage relay 1; bit 1 = Stage relay 2; bit 2 = Stage relay 3; bit 3 = Stage relay 4; bit 4 = Stage relay 5; bit 5 = Stage relay 6; bit 6 = Stage relay 7; bit 7 = Stage relay 8; bit 8 = Stage relay 9; bit 9 = Stage relay 10; bit 10 = Stage relay 11; bit 11 = Stage relay 12</td></tr>
<tr data-row data-type="input_register" id="r-ir-1552"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1552<small>doc 610</small></td><td class="n">Status of the outputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan relay ON; bit 1 = Alarm relay ON; bit 2 = Digital output 1 OFF (0 = ON); bit 3 = Digital output 2 OFF (0 = ON)</td></tr>
<tr data-row data-type="input_register" id="r-ir-1557"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1557<small>doc 615</small></td><td class="n">Status of the digital inputs</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Digital input 1 ON; bit 1 = Digital input 2 ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4209<small>doc 1071</small></td><td class="n">Peripheral number</td><td class="d">1-254, default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4210<small>doc 1072</small></td><td class="n">RS-485 speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600; 1 = 19200 (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4211<small>doc 1073</small></td><td class="n">RS-485 parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = None (default); 1 = Odd; 2 = Even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4212<small>doc 1074</small></td><td class="n">RS-485 data length</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8 bits (default); 1 = 7 bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4213<small>doc 1075</small></td><td class="n">RS-485 stop bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 bit (default); 1 = 2 bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4240"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4240<small>doc 1090</small></td><td class="n">Current primary</td><td class="d">1-10000, default 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4241"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4241<small>doc 1091</small></td><td class="n">Current secondary</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 A; 1 = 5 A (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4245"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4245<small>doc 1095-1096</small></td><td class="n">Voltage primary</td><td class="d">1-99999, default 400.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4247"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4247<small>doc 1097-1098</small></td><td class="n">Voltage secondary</td><td class="d">1-99999, default 400.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4352"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4352<small>doc 1100</small></td><td class="n">Connection type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 3U.3C (default); 1 = 3U.1C; 2 = 2U.1C</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4368"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4368<small>doc 1110</small></td><td class="n">Stage C1 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4369"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4369<small>doc 1111</small></td><td class="n">Stage C2 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4370"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4370<small>doc 1112</small></td><td class="n">Stage C3 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4371"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4371<small>doc 1113</small></td><td class="n">Stage C4 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4372"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4372<small>doc 1114</small></td><td class="n">Stage C5 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4373"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4373<small>doc 1115</small></td><td class="n">Stage C6 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4374"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4374<small>doc 1116</small></td><td class="n">Stage C7 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4375"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4375<small>doc 1117</small></td><td class="n">Stage C8 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4376"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4376<small>doc 1118</small></td><td class="n">Stage C9 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4377"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4377<small>doc 1119</small></td><td class="n">Stage C10 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4378"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4378<small>doc 111A</small></td><td class="n">Stage C11 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4379"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4379<small>doc 111B</small></td><td class="n">Stage C12 status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto (default); 1 = On; 2 = OFF; 3 = OnNc</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4385"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4385<small>doc 1121</small></td><td class="n">Voltage level</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Low voltage (default); 1 = Medium/High voltage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4400"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4400<small>doc 1130</small></td><td class="n">Target cos phi 1</td><td class="d">50-100 raw (value x100), default 100 = 1.00.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4401"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4401<small>doc 1131</small></td><td class="n">Target cos phi 2</td><td class="d">50-100 raw (value x100), default 100 = 1.00.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4402"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4402<small>doc 1132</small></td><td class="n">Target cos phi 3</td><td class="d">50-100 raw (value x100), default 100 = 1.00.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4403"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4403<small>doc 1133</small></td><td class="n">Target cos phi 4</td><td class="d">50-100 raw (value x100), default 100 = 1.00.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4404"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4404<small>doc 1134</small></td><td class="n">Target cos phi 1 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Capacitive; 1 = Inductive (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4405"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4405<small>doc 1135</small></td><td class="n">Target cos phi 2 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Capacitive; 1 = Inductive (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4406"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4406<small>doc 1136</small></td><td class="n">Target cos phi 3 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Capacitive; 1 = Inductive (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4407"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4407<small>doc 1137</small></td><td class="n">Target cos phi 4 type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Capacitive; 1 = Inductive (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4408"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4408<small>doc 1138</small></td><td class="n">C/K factor</td><td class="d">0-100 raw (value x100), default 100 = 1.00.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4409"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4409<small>doc 1139</small></td><td class="n">Program</td><td class="d">Stage ratio program 1111-1999, default 1111.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4410"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4410<small>doc 113A</small></td><td class="n">Operation type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = FCP (default); 1 = Total; 2 = Sim</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4411"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4411<small>doc 113B</small></td><td class="n">Number of stages</td><td class="d">0-6 (FAST 6) or 0-12 (FAST 12).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4412"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4412<small>doc 113C</small></td><td class="n">Connection time</td><td class="d">0-999 network cycles, default 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4413"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4413<small>doc 113D</small></td><td class="n">Reconnection time</td><td class="d">0-999 network cycles, default 50.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the function 04 example returns 0000 then 084D for one 2-register value, so 32-bit values are high word first (ABCD).</li><li>Left out: all voltage registers. The table prints the unit V/100 but the worked example decodes the same register as V x10 (212.5 V), so the scaling is contradictory.</li><li>Left out: active power, the signed reactive power rows, power factor and cos phi. The manual pairs PF and cos phi with separate kW/kvar sign registers but gives no type or scale for them and does not say whether the power values carry a sign.</li><li>Left out: THD (unit printed as % with no scale), temperature (signedness not stated), harmonics, the 32-bit alarm word at 605-606 (its bit numbering is printed inconsistently), alarm thresholds, the deleting-parameters commands (the value is printed only as FF with no function code) and identification registers.</li><li>Left out: registers 98-99 and 9A-9B. The table labels them active energy consumed (kWh and Wh), the same label as 88-89 and 8A-8B, although they sit in the generated-energy block; the manual does not say which they are.</li><li>Currents and leakage current are printed in mA; they are given here in A with scale 0.001.</li><li>The kW/kvar sign registers are typed INT32 because their documented values are +1 and -1.</li><li>The 12Vdc version has its own manual (M100B01-03-21A) whose tables are numbered differently; it was not checked register by register, so it is not covered here.</li><li>Setup registers are read with function 04 and written with function 0x10; they are listed as holding registers. Frames longer than 80 bytes are rejected.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Circutor Computer SMART III FAST</h2><div class="faq"><details open><summary>What Modbus registers does the Circutor Computer SMART III FAST have?</summary><p>This map lists 89 registers: 52 input registers, 37 holding registers. 37 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Circutor Computer SMART III FAST Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. All Modbus tables print hexadecimal wire addresses. The manual&#x27;s example reads initial log 0000 with function 04 and gets 0000 084D back for L1 phase voltage, which confirms that table addresses go on the wire unchanged.</p></details><details><summary>What byte order does the Circutor Computer SMART III FAST use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Circutor Computer SMART III FAST?</summary><p>Start with IR 80 Three-phase current (Three-phase current); IR 90 Three-phase apparent power (Three-phase apparent power); IR 92 Three-phase reactive power consumed (Three-phase reactive power consumed); IR 104 Frequency (Frequency (Hz x10)); IR 136 Active energy consumed (Active energy consumed (kWh)); IR 1536 Relay variable (Which capacitor stages are switched in); IR 114 Leakage current (Leakage current).</p></details><details><summary>How do I enable Modbus control of the Circutor Computer SMART III FAST?</summary><p>Set the peripheral number, speed, parity and stop bits in the RS-485 communications setup screen or with registers 0x1071-0x1075.</p></details><details><summary>Where is the official Circutor Computer SMART III FAST Modbus documentation?</summary><p>The source is Computer SMART III FAST (Static operation) Reactive Energy Regulator - Instruction Manual (M021B01-03-21A), published free by Circutor at https://docs.circutor.com/docs/M021B01-03.pdf.</p></details></div>
<h2>More Circutor Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/circutor/computer-smart-iii" data-row><span class="k">Power meter (power factor regulator with network analyzer)</span><h3>Circutor Computer SMART III</h3><p>Circutor Computer SMART III reactive energy regulators (6 and 12 step models), RS-485 Modbus RTU, manual M015B01-03-25B.</p><div class="meta">49 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Computer SMART III 6, Computer SMART III 12, SMART III</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c10" data-row><span class="k">Power meter</span><h3>Circutor CVM-C10</h3><p>Circutor CVM-C10 panel power analyzer, RS-485 versions (ITF, MC, mV, ITF-IN), manual M001B01-03-23A.</p><div class="meta">103 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C10-ITF-485, CVM-C10-MC-485, CVM-C10-mV-485, CVM-C10-ITF-IN-485</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c5" data-row><span class="k">Power meter</span><h3>Circutor CVM-C5</h3><p>Circutor CVM-C5 panel power analyzer, RS-485 Modbus RTU versions (ITF-485, MC-485, mV-485), manual M026B01-03.</p><div class="meta">108 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C5-ITF-485, CVM-C5-MC-485, CVM-C5-mV-485</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-e3-mini" data-row><span class="k">Power meter</span><h3>Circutor CVM-E3-MINI</h3><p>Circutor CVM-E3-MINI DIN-rail power analyzer, RS-485 Modbus RTU (Map 2 / CVM-C10-compatible addresses), manual M170B01-03-25B.</p><div class="meta">104 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-E3-MINI-ITF-RS485, CVM-E3-MINI-MC, CVM-E3-MINI-FLEX, CVM-E3-MINI-mV, CVM-E3-MINI-ITF-WiEth</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/recmax-cvm" data-row><span class="k">Power meter (earth leakage breaker with reclosing and metering)</span><h3>Circutor RECmax-CVM</h3><p>Circutor RECmax-CVM earth-leakage circuit breaker with automatic reclosing and built-in analyzer, manual M175B01-03-22A.</p><div class="meta">100 registers &middot; 20 writable &middot; RTU</div></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/dent-instruments/powerscout-3037" data-row><span class="k">Power meter</span><h3>DENT Instruments PowerScout 3037 Power Meter</h3><p>PowerScout 3037 serial (RS-485) and Ethernet meters in Modbus mode, per the November 9, 2017 PS3037 Operator&#x27;s Guide.</p><div class="meta">53 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: PS3037, PowerScout 3037 Ethernet, PS3037-E, PowerScout 3037 Serial</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm230-modbus" data-row><span class="k">Energy meter</span><h3>Eastron SDM230-Modbus</h3><p>Eastron SDM230-Modbus (two-tariff SDM230-2T protocol) single-phase two-module DIN-rail meter, protocol V1.1.</p><div class="meta">53 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM230Modbus, SDM230-2T, SDM230-M</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/promag-300-modbus" data-row><span class="k">Sensor (electromagnetic flowmeter)</span><h3>Endress+Hauser Proline Promag 300 electromagnetic flowmeter (Modbus RS485)</h3><p>Promag 300 with the Modbus RS485 communication option, parameter description GP01053D/06/EN/04.22.</p><div class="meta">32 registers &middot; 11 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Promag 300, Promag P 300, Promag H 300, Promag W 300</span></a></li><li><a class="card" href="/modbus-register-maps/fronius/smart-meter-datamanager-sunspec-int-sf" data-row><span class="k">Energy meter</span><h3>Fronius Fronius Smart Meter via Datamanager (SunSpec meter model int+SF)</h3><p>An energy meter wired to a Fronius Datamanager (or Hybridmanager) over Modbus RTU and republished by it, with SunSpec Model Type set to int+SF (meter model 201/202/203).</p><div class="meta">48 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: Fronius Smart Meter 63A, Fronius Smart Meter 50kA, Fronius Smart Meter TS, SunSpec meter model 201/202/203</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-96hdle" data-row><span class="k">Power meter</span><h3>IME Nemo 96HDLe multifunction meter (MF964)</h3><p>IME Nemo 96HDLe panel meter MF964 with RS-485, per protocol PR130 (software 5.08).</p><div class="meta">140 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF964, Nemo 96HDLe</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro2" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO2 single-phase energy meter (2026 PRO line)</h3><p>PRO2-Mod (art. 1201) and PRO2-Mod-Ba (art. 1202, with RTC tariffs) from the 2026 PRO2 user manual version 1.3; the PRO2-S has no Modbus.</p><div class="meta">104 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO2-Mod, PRO2-Mod-Ba, PRO2 1U AC 100A Mod T MID, PRO2 1U AC 100A Mod T Ba MID, 1201, 1202</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://docs.circutor.com/docs/M021B01-03.pdf" rel="nofollow noopener" target="_blank">Computer SMART III FAST (Static operation) Reactive Energy Regulator - Instruction Manual &middot; M021B01-03-21A</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
