<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Circutor CVM-C5 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Circutor CVM-C5 Modbus register map: 108 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/circutor/cvm-c5">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Circutor CVM-C5 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Circutor CVM-C5 Modbus register map: 108 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/circutor/cvm-c5">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Circutor CVM-C5 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Circutor CVM-C5 Modbus register map: 108 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/circutor/cvm-c5",
   "url": "https://easymodbus.com/modbus-register-maps/circutor/cvm-c5",
   "name": "Circutor CVM-C5 Modbus Register List & Map | Easy Modbus",
   "description": "Circutor CVM-C5 Modbus register map: 108 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/circutor/cvm-c5#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/circutor/cvm-c5#dataset",
   "name": "Circutor CVM-C5 Modbus register map",
   "description": "The CVM-C5 is a compact panel power analyzer from Circutor with an RS-485 Modbus RTU port. Every measured value is a 32-bit integer in two registers with fixed scaling (V x10, mA, Hz x10, % x10), read with function 03 or 04, each with instantaneous, maximum and minimum copies. This map covers voltages, currents, reactive and apparent power, frequency, THD, demand and the two-tariff energy counters plus the tariff selector. Circutor CVM-C5 Modbus register map: 108 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/circutor/cvm-c5",
   "keywords": [
    "Circutor CVM-C5 Modbus register map",
    "Circutor CVM-C5 Modbus registers",
    "Circutor Modbus map",
    "CVM-C5-ITF-485 Modbus register map",
    "CVM-C5-MC-485 Modbus register map",
    "CVM-C5-mV-485 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "CVM-C5 Instruction Manual",
    "url": "https://docs.circutor.com/docs/M026B01-03.pdf",
    "author": {
     "@type": "Organization",
     "name": "Circutor"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Circutor CVM-C5",
    "brand": {
     "@type": "Brand",
     "name": "Circutor"
    },
    "category": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/circutor/cvm-c5.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/circutor/cvm-c5.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Circutor CVM-C5 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 108 registers: 107 input registers, 1 holding register. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Circutor CVM-C5 Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. All Modbus addresses in the manual are hexadecimal wire addresses. The manual's example reads L1-L2 voltage at initial register 2A and receives 0000 084D = 212.5 V, which matches the table entry 2A-2B with V x10 scaling."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Circutor CVM-C5 use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Circutor CVM-C5?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 L1 phase-neutral voltage (L1 phase-neutral voltage (V x10)); IR 2 L1 current (L1 current (mA)); IR 66 Three-phase apparent power (Three-phase apparent power); IR 40 Frequency (Frequency (Hz x10)); IR 60 Active energy tariff 1 (Active energy tariff 1); IR 108 Active energy tariff 2 (Active energy tariff 2)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Circutor CVM-C5?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is the only protocol. Set peripheral number, speed, parity and stop bits in the setup menu (sections 4.6.18-4.6.23)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Circutor CVM-C5 Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is CVM-C5 Instruction Manual (M026B01-03), published free by Circutor at https://docs.circutor.com/docs/M026B01-03.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Circutor",
     "item": "https://easymodbus.com/modbus-register-maps/circutor/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CVM-C5",
     "item": "https://easymodbus.com/modbus-register-maps/circutor/cvm-c5"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/circutor/">Circutor</a></li><li aria-current="page">CVM-C5</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Circutor</span> CVM-C5 Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The CVM-C5 is a compact panel power analyzer from Circutor with an RS-485 Modbus RTU port. Every measured value is a 32-bit integer in two registers with fixed scaling (V x10, mA, Hz x10, % x10), read with function 03 or 04, each with instantaneous, maximum and minimum copies. This map covers voltages, currents, reactive and apparent power, frequency, THD, demand and the two-tariff energy counters plus the tariff selector.</p>
<p>This page lists <strong>108 Modbus registers</strong> for the Circutor CVM-C5 &mdash; 1 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Circutor&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/circutor/">Circutor</a></dd></div><div><dt>Model</dt><dd>CVM-C5</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>108 (1 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>CVM-C5-ITF-485, CVM-C5-MC-485, CVM-C5-mV-485</dd></div><div><dt>Source document</dt><dd><a href="https://docs.circutor.com/docs/M026B01-03.pdf" rel="nofollow noopener" target="_blank">CVM-C5 Instruction Manual &middot; M026B01-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/circutor/cvm-c5.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/circutor/cvm-c5.json">JSON</a>
  <a class="btn" href="https://docs.circutor.com/docs/M026B01-03.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Circutor CVM-C5</h2>
<div class="answer"><b>Integration in brief</b><p>Read with function 04 from 0x00 in two-register steps (maximum 20 variables / 40 registers per frame). Values are 32-bit integers, high word first.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">L1 phase-neutral voltage</td><td class="f">UINT32 ABCD</td><td>L1 phase-neutral voltage (V x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">L1 current</td><td class="f">UINT32 ABCD</td><td>L1 current (mA)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-66">IR 66</a></td><td class="n">Three-phase apparent power</td><td class="f">UINT32 ABCD</td><td>Three-phase apparent power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-40">IR 40</a></td><td class="n">Frequency</td><td class="f">UINT32 ABCD</td><td>Frequency (Hz x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-60">IR 60</a></td><td class="n">Active energy tariff 1</td><td class="f">UINT32 ABCD</td><td>Active energy tariff 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-108">IR 108</a></td><td class="n">Active energy tariff 2</td><td class="f">UINT32 ABCD</td><td>Active energy tariff 2</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is the only protocol. Set peripheral number, speed, parity and stop bits in the setup menu (sections 4.6.18-4.6.23).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The active tariff is selected by writing 0 or 1 to register 0x1388 with function 10.</li><li>Each measurement has maximum and minimum copies at separate addresses.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default: peripheral number 1, 9600 baud, no parity, 8 data bits, 1 stop bit.</li><li>Speeds 1200-19200 baud; data bits fixed at 8.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Limit each read to 20 variables (40 registers).</li></ul>
</section>
<h2 id="registers">Circutor CVM-C5 Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>107</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>1</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">108 of 108 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Circutor CVM-C5 Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 00-01</small></td><td class="n">L1 phase-neutral voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 02-03</small></td><td class="n">L1 current</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 0A-0B</small></td><td class="n">L2 phase-neutral voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 0C-0D</small></td><td class="n">L2 current</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 14-15</small></td><td class="n">L3 phase-neutral voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 16-17</small></td><td class="n">L3 current</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 20-21</small></td><td class="n">Three-phase inductive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 22-23</small></td><td class="n">Three-phase capacitive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 28-29</small></td><td class="n">Frequency</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 2A-2B</small></td><td class="n">L1-L2 voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 2C-2D</small></td><td class="n">L2-L3 voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 2E-2F</small></td><td class="n">L3-L1 voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30-31</small></td><td class="n">THD voltage L1</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 32-33</small></td><td class="n">THD voltage L2</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 34-35</small></td><td class="n">THD voltage L3</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 36-37</small></td><td class="n">THD current L1</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 38-39</small></td><td class="n">THD current L2</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 3A-3B</small></td><td class="n">THD current L3</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 3C-3D</small></td><td class="n">Active energy tariff 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 3E-3F</small></td><td class="n">Inductive reactive energy tariff 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 40-41</small></td><td class="n">Capacitive reactive energy tariff 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 42-43</small></td><td class="n">Three-phase apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-70"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">70<small>doc 46-47</small></td><td class="n">Three-phase current (average)</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 52-53</small></td><td class="n">Maximum demand I2</td><td class="d">Present maximum-demand value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 54-55</small></td><td class="n">Maximum demand I3</td><td class="d">Present maximum-demand value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 56-57</small></td><td class="n">Phase-phase voltage (average)</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 58-59</small></td><td class="n">Phase-neutral voltage (average)</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 60-61</small></td><td class="n">Generated active energy tariff 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 62-63</small></td><td class="n">Generated inductive reactive energy tariff 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-100"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">100<small>doc 64-65</small></td><td class="n">Generated capacitive reactive energy tariff 1</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 6C-6D</small></td><td class="n">Active energy tariff 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-110"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">110<small>doc 6E-6F</small></td><td class="n">Inductive reactive energy tariff 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">112<small>doc 70-71</small></td><td class="n">Capacitive reactive energy tariff 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 74-75</small></td><td class="n">Generated active energy tariff 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 76-77</small></td><td class="n">Generated inductive reactive energy tariff 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">120<small>doc 78-79</small></td><td class="n">Generated capacitive reactive energy tariff 2</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-132"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">132<small>doc 84-85</small></td><td class="n">L1 phase-neutral voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">134<small>doc 86-87</small></td><td class="n">L1 current (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-142"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">142<small>doc 8E-8F</small></td><td class="n">L2 phase-neutral voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-144"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">144<small>doc 90-91</small></td><td class="n">L2 current (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-152"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">152<small>doc 98-99</small></td><td class="n">L3 phase-neutral voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-154"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">154<small>doc 9A-9B</small></td><td class="n">L3 current (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">164<small>doc A4-A5</small></td><td class="n">Three-phase inductive power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">166<small>doc A6-A7</small></td><td class="n">Three-phase capacitive power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">172<small>doc AC-AD</small></td><td class="n">Frequency (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">174<small>doc AE-AF</small></td><td class="n">L1-L2 voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">176<small>doc B0-B1</small></td><td class="n">L2-L3 voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-178"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">178<small>doc B2-B3</small></td><td class="n">L3-L1 voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">180<small>doc B4-B5</small></td><td class="n">THD voltage L1 (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-182"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">182<small>doc B6-B7</small></td><td class="n">THD voltage L2 (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">184<small>doc B8-B9</small></td><td class="n">THD voltage L3 (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">186<small>doc BA-BB</small></td><td class="n">THD current L1 (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-188"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">188<small>doc BC-BD</small></td><td class="n">THD current L2 (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-190"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">190<small>doc BE-BF</small></td><td class="n">THD current L3 (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-198"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">198<small>doc C6-C7</small></td><td class="n">Three-phase apparent power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-202"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">202<small>doc CA-CB</small></td><td class="n">Three-phase current (average) (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-218"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">218<small>doc DA-DB</small></td><td class="n">Phase-phase voltage (average) (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-220"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">220<small>doc DC-DD</small></td><td class="n">Phase-neutral voltage (average) (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-256"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">256<small>doc 100-101</small></td><td class="n">L1 phase-neutral voltage (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-258"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">258<small>doc 102-103</small></td><td class="n">L1 current (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-266"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">266<small>doc 10A-10B</small></td><td class="n">L2 phase-neutral voltage (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-268"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">268<small>doc 10C-10D</small></td><td class="n">L2 current (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-276"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">276<small>doc 114-115</small></td><td class="n">L3 phase-neutral voltage (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-278"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">278<small>doc 116-117</small></td><td class="n">L3 current (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-288"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">288<small>doc 120-121</small></td><td class="n">Three-phase inductive power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-290"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">290<small>doc 122-123</small></td><td class="n">Three-phase capacitive power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-296"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">296<small>doc 128-129</small></td><td class="n">Frequency (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-298"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">298<small>doc 12A-12B</small></td><td class="n">L1-L2 voltage (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-300"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">300<small>doc 12C-12D</small></td><td class="n">L2-L3 voltage (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-302"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">302<small>doc 12E-12F</small></td><td class="n">L3-L1 voltage (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-304"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">304<small>doc 130-131</small></td><td class="n">THD voltage L1 (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-306"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">306<small>doc 132-133</small></td><td class="n">THD voltage L2 (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">308<small>doc 134-135</small></td><td class="n">THD voltage L3 (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-310"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">310<small>doc 136-137</small></td><td class="n">THD current L1 (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-312"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">312<small>doc 138-139</small></td><td class="n">THD current L2 (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">314<small>doc 13A-13B</small></td><td class="n">THD current L3 (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-322"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">322<small>doc 142-143</small></td><td class="n">Three-phase apparent power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-326"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">326<small>doc 146-147</small></td><td class="n">Three-phase current (average) (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-342"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">342<small>doc 156-157</small></td><td class="n">Phase-phase voltage (average) (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-344"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">344<small>doc 158-159</small></td><td class="n">Phase-neutral voltage (average) (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-380"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">380<small>doc 17C-17D</small></td><td class="n">L1 inductive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-382"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">382<small>doc 17E-17F</small></td><td class="n">L2 inductive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-384"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">384<small>doc 180-181</small></td><td class="n">L3 inductive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-386"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">386<small>doc 182-183</small></td><td class="n">L1 capacitive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-388"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">388<small>doc 184-185</small></td><td class="n">L2 capacitive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-390"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">390<small>doc 186-187</small></td><td class="n">L3 capacitive reactive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-392"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">392<small>doc 188-189</small></td><td class="n">L1 apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-394"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">394<small>doc 18A-18B</small></td><td class="n">L2 apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-396"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">396<small>doc 18C-18D</small></td><td class="n">L3 apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-398"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">398<small>doc 18E-18F</small></td><td class="n">L1 inductive reactive power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">400<small>doc 190-191</small></td><td class="n">L2 inductive reactive power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-402"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">402<small>doc 192-193</small></td><td class="n">L3 inductive reactive power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-404"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">404<small>doc 194-195</small></td><td class="n">L1 capacitive reactive power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-406"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">406<small>doc 196-197</small></td><td class="n">L2 capacitive reactive power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-408"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">408<small>doc 198-199</small></td><td class="n">L3 capacitive reactive power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-410"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">410<small>doc 19A-19B</small></td><td class="n">L1 apparent power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-412"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">412<small>doc 19C-19D</small></td><td class="n">L2 apparent power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-414"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">414<small>doc 19E-19F</small></td><td class="n">L3 apparent power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-416"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">416<small>doc 1A0-1A1</small></td><td class="n">L1 inductive reactive power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-418"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">418<small>doc 1A2-1A3</small></td><td class="n">L2 inductive reactive power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-420"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">420<small>doc 1A4-1A5</small></td><td class="n">L3 inductive reactive power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-422"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">422<small>doc 1A6-1A7</small></td><td class="n">L1 capacitive reactive power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-424"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">424<small>doc 1A8-1A9</small></td><td class="n">L2 capacitive reactive power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-426"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">426<small>doc 1AA-1AB</small></td><td class="n">L3 capacitive reactive power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-428"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">428<small>doc 1AC-1AD</small></td><td class="n">L1 apparent power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-430"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">430<small>doc 1AE-1AF</small></td><td class="n">L2 apparent power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-432"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">432<small>doc 1B0-1B1</small></td><td class="n">L3 apparent power (min)</td><td class="d">Minimum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5000<small>doc 1388</small></td><td class="n">Active tariff</td><td class="d">Write with function 10, read with function 04.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Tariff T1; 1 = Tariff T2</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual&#x27;s example response gives register 1 = 0000 and register 2 = 084D for 212.5 V, so 32-bit values are high word first (ABCD). The manual states all parameters are 32 bits long.</li><li>Left out: active power, signed reactive power, power factor and cos phi (per phase and three-phase), because the manual does not state whether those Modbus values are signed.</li><li>Left out: the &#x27;Maximum demand&#x27; register at 44-45, whose unit is printed as W/VA/mA, so its unit depends on the selected demand variable.</li><li>Left out: apparent energy (consumed and generated) because the units column prints kVAh for one and VAh for the other; CO2, cost and hours per tariff.</li><li>Energy counters are per tariff only (T1 and T2); there is no total register.</li><li>Frequency is scaled x10 on this model (not x100 as on the CVM-C10).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Circutor CVM-C5</h2><div class="faq"><details open><summary>What Modbus registers does the Circutor CVM-C5 have?</summary><p>This map lists 108 registers: 107 input registers, 1 holding register. 1 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Circutor CVM-C5 Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. All Modbus addresses in the manual are hexadecimal wire addresses. The manual&#x27;s example reads L1-L2 voltage at initial register 2A and receives 0000 084D = 212.5 V, which matches the table entry 2A-2B with V x10 scaling.</p></details><details><summary>What byte order does the Circutor CVM-C5 use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Circutor CVM-C5?</summary><p>Start with IR 0 L1 phase-neutral voltage (L1 phase-neutral voltage (V x10)); IR 2 L1 current (L1 current (mA)); IR 66 Three-phase apparent power (Three-phase apparent power); IR 40 Frequency (Frequency (Hz x10)); IR 60 Active energy tariff 1 (Active energy tariff 1); IR 108 Active energy tariff 2 (Active energy tariff 2).</p></details><details><summary>How do I enable Modbus control of the Circutor CVM-C5?</summary><p>Modbus RTU is the only protocol. Set peripheral number, speed, parity and stop bits in the setup menu (sections 4.6.18-4.6.23).</p></details><details><summary>Where is the official Circutor CVM-C5 Modbus documentation?</summary><p>The source is CVM-C5 Instruction Manual (M026B01-03), published free by Circutor at https://docs.circutor.com/docs/M026B01-03.pdf.</p></details></div>
<h2>More Circutor Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/circutor/computer-smart-iii" data-row><span class="k">Power meter (power factor regulator with network analyzer)</span><h3>Circutor Computer SMART III</h3><p>Circutor Computer SMART III reactive energy regulators (6 and 12 step models), RS-485 Modbus RTU, manual M015B01-03-25B.</p><div class="meta">49 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Computer SMART III 6, Computer SMART III 12, SMART III</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c10" data-row><span class="k">Power meter</span><h3>Circutor CVM-C10</h3><p>Circutor CVM-C10 panel power analyzer, RS-485 versions (ITF, MC, mV, ITF-IN), manual M001B01-03-23A.</p><div class="meta">103 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C10-ITF-485, CVM-C10-MC-485, CVM-C10-mV-485, CVM-C10-ITF-IN-485</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-e3-mini" data-row><span class="k">Power meter</span><h3>Circutor CVM-E3-MINI</h3><p>Circutor CVM-E3-MINI DIN-rail power analyzer, RS-485 Modbus RTU (Map 2 / CVM-C10-compatible addresses), manual M170B01-03-25B.</p><div class="meta">104 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-E3-MINI-ITF-RS485, CVM-E3-MINI-MC, CVM-E3-MINI-FLEX, CVM-E3-MINI-mV, CVM-E3-MINI-ITF-WiEth</span></a></li></ul>
<p class="updated">Source: <a href="https://docs.circutor.com/docs/M026B01-03.pdf" rel="nofollow noopener" target="_blank">CVM-C5 Instruction Manual &middot; M026B01-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
