<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Circutor CVM-E3-MINI Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Circutor CVM-E3-MINI Modbus register map: 104 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Circutor CVM-E3-MINI Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Circutor CVM-E3-MINI Modbus register map: 104 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Circutor CVM-E3-MINI Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Circutor CVM-E3-MINI Modbus register map: 104 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini",
   "url": "https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini",
   "name": "Circutor CVM-E3-MINI Modbus Register List & Map | Easy Modbus",
   "description": "Circutor CVM-E3-MINI Modbus register map: 104 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini#dataset",
   "name": "Circutor CVM-E3-MINI Modbus register map",
   "description": "The CVM-E3-MINI is a compact DIN-rail three-phase power analyzer from Circutor with an RS-485 port for Modbus RTU or BACnet. It exposes two parallel Modbus maps; this file uses Map 2, which follows the CVM-C10 layout shifted by 0x1000. Values are 32-bit integers with fixed scaling (V x10, mA, Hz x100) read with function 03/04. Included: voltages, currents, reactive and apparent power, THD, demand, total energies, status words, setup registers and reset commands. Circutor CVM-E3-MINI Modbus register map: 104 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini",
   "keywords": [
    "Circutor CVM-E3-MINI Modbus register map",
    "Circutor CVM-E3-MINI Modbus registers",
    "Circutor Modbus map",
    "CVM-E3-MINI-ITF-RS485 Modbus register map",
    "CVM-E3-MINI-MC Modbus register map",
    "CVM-E3-MINI-FLEX Modbus register map",
    "CVM-E3-MINI-mV Modbus register map",
    "CVM-E3-MINI-ITF-WiEth Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "CVM-E3-MINI Power analyzer Instruction Manual",
    "url": "https://docs.circutor.com/docs/M170B01-03.pdf",
    "author": {
     "@type": "Organization",
     "name": "Circutor"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Circutor CVM-E3-MINI",
    "description": "Power meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Circutor CVM-E3-MINI have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 104 registers: 7 coils, 83 input registers, 14 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Circutor CVM-E3-MINI Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. All addresses in the manual are hexadecimal wire addresses. Its function 04 example reads L1 voltage at 0000 (Map 1) and gets 0000 084D = 212.5 V. Map 2 adds 0x1000 to the CVM-C10 addresses, so L1 voltage is 0x1000 here."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Circutor CVM-E3-MINI use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Circutor CVM-E3-MINI?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 4096 L1 Phase voltage (L1 phase voltage (V x10)); IR 4098 L1 Current (L1 current (mA)); IR 4150 Three-phase Apparent power (Three-phase apparent power); IR 4156 L1 Frequency (Frequency (Hz x100)); IR 4316 Total consumed active energy III (kWh) (Total consumed active energy kWh); IR 2001 Power status (Power status (consumed/generated))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Circutor CVM-E3-MINI?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set Protocol (0x2742) to Modbus (the default), then peripheral number, baud and framing from the display setup or registers 0x2743-0x2747. Reset or exit setup to apply."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Circutor CVM-E3-MINI Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is CVM-E3-MINI Power analyzer Instruction Manual (M170B01-03-25B), published free by Circutor at https://docs.circutor.com/docs/M170B01-03.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Circutor",
     "item": "https://easymodbus.com/modbus-register-maps/circutor/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CVM-E3-MINI",
     "item": "https://easymodbus.com/modbus-register-maps/circutor/cvm-e3-mini"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/circutor/">Circutor</a></li><li aria-current="page">CVM-E3-MINI</li></ol>
<p class="eyebrow">Power meter &middot; Modbus register map</p><h1><span class="mfr">Circutor</span> CVM-E3-MINI Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The CVM-E3-MINI is a compact DIN-rail three-phase power analyzer from Circutor with an RS-485 port for Modbus RTU or BACnet. It exposes two parallel Modbus maps; this file uses Map 2, which follows the CVM-C10 layout shifted by 0x1000. Values are 32-bit integers with fixed scaling (V x10, mA, Hz x100) read with function 03/04. Included: voltages, currents, reactive and apparent power, THD, demand, total energies, status words, setup registers and reset commands.</p>
<p>This page lists <strong>104 Modbus registers</strong> for the Circutor CVM-E3-MINI &mdash; 21 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Circutor&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/circutor/">Circutor</a></dd></div><div><dt>Model</dt><dd>CVM-E3-MINI</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter</a></dd></div><div><dt>Registers</dt><dd>104 (21 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>Notes in the source distinguish software version v2.xx (higher baud rates, address limit 247).</dd></div><div><dt>Also known as</dt><dd>CVM-E3-MINI-ITF-RS485, CVM-E3-MINI-MC, CVM-E3-MINI-FLEX, CVM-E3-MINI-mV, CVM-E3-MINI-ITF-WiEth</dd></div><div><dt>Source document</dt><dd><a href="https://docs.circutor.com/docs/M170B01-03.pdf" rel="nofollow noopener" target="_blank">CVM-E3-MINI Power analyzer Instruction Manual &middot; M170B01-03-25B</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/circutor/cvm-e3-mini.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/circutor/cvm-e3-mini.json">JSON</a>
  <a class="btn" href="https://docs.circutor.com/docs/M170B01-03.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Circutor CVM-E3-MINI</h2>
<div class="answer"><b>Integration in brief</b><p>Read the Map 2 block from 0x1000 with function 04, at most 20 variables (40 registers) per frame. Each value is a 32-bit integer, high word first, scaled as listed.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-4096">IR 4096</a></td><td class="n">L1 Phase voltage</td><td class="f">UINT32 ABCD</td><td>L1 phase voltage (V x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4098">IR 4098</a></td><td class="n">L1 Current</td><td class="f">UINT32 ABCD</td><td>L1 current (mA)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4150">IR 4150</a></td><td class="n">Three-phase Apparent power</td><td class="f">UINT32 ABCD</td><td>Three-phase apparent power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4156">IR 4156</a></td><td class="n">L1 Frequency</td><td class="f">UINT32 ABCD</td><td>Frequency (Hz x100)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-4316">IR 4316</a></td><td class="n">Total consumed active energy III (kWh)</td><td class="f">UINT32 ABCD</td><td>Total consumed active energy kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2001">IR 2001</a></td><td class="n">Power status</td><td class="f">BITMAP16</td><td>Power status (consumed/generated)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set Protocol (0x2742) to Modbus (the default), then peripheral number, baud and framing from the display setup or registers 0x2743-0x2747. Reset or exit setup to apply.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Firmware v2.xx needs a master timeout of at least 200 ms and at least 100 ms between frames.</li><li>Energy is split into a whole-unit register and a remainder (Wh/varh/VAh) register.</li><li>Reset commands use function 05 with value FF00.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: peripheral number 1, 19200 baud, no parity, 8 data bits, 1 stop bit.</li><li>Baud rates 9600 and 19200; 38400-115200 only on firmware v2.xx.</li><li>Voltage ratio is limited to 1000 and voltage ratio x current ratio to 300000.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Two maps return the same data at different addresses; make sure the master uses Map 2 (0x1000 range) for measurement and energy values.</li></ul>
</section>
<h2 id="registers">Circutor CVM-E3-MINI Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>7</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>83</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>14</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">104 of 104 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Circutor CVM-E3-MINI Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-2100"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2100<small>doc 834</small></td><td class="n">Delete three-phase energies</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2121"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2121<small>doc 849</small></td><td class="n">Delete maximum values</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2122"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2122<small>doc 84A</small></td><td class="n">Delete minimum values</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2130"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2130<small>doc 852</small></td><td class="n">Maximum demand initialization</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2164"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2164<small>doc 874</small></td><td class="n">Delete per-phase and three-phase energies</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2180"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2180<small>doc 884</small></td><td class="n">Delete digital input pulse counter</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2200"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2200<small>doc 898</small></td><td class="n">Delete all of the above</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2001<small>doc 7D1</small></td><td class="n">Power status</td><td class="d">Quadrant flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Consumed; bit 1 = Generated; bit 2 = Inductive; bit 3 = Capacitive</td></tr>
<tr data-row data-type="input_register" id="r-ir-2005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2005<small>doc 7D5</small></td><td class="n">Incorrect rotation detected</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No fault; 1 = Fault detected</td></tr>
<tr data-row data-type="input_register" id="r-ir-4096"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4096<small>doc 1000-1001</small></td><td class="n">L1 Phase voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4098"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4098<small>doc 1002-1003</small></td><td class="n">L1 Current</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4102"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4102<small>doc 1006-1007</small></td><td class="n">L1 Inductive Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4104"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4104<small>doc 1008-1009</small></td><td class="n">L1 Capacitive Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4106<small>doc 100A-100B</small></td><td class="n">L1 Apparent Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4112"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4112<small>doc 1010-1011</small></td><td class="n">L2 Phase voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4114"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4114<small>doc 1012-1013</small></td><td class="n">L2 Current</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4118<small>doc 1016-1017</small></td><td class="n">L2 Inductive Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4120"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4120<small>doc 1018-1019</small></td><td class="n">L2 Capacitive Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4122"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4122<small>doc 101A-101B</small></td><td class="n">L2 Apparent Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4128"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4128<small>doc 1020-1021</small></td><td class="n">L3 Phase voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4130"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4130<small>doc 1022-1023</small></td><td class="n">L3 Current</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4134"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4134<small>doc 1026-1027</small></td><td class="n">L3 Inductive Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4136"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4136<small>doc 1028-1029</small></td><td class="n">L3 Capacitive Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4138"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4138<small>doc 102A-102B</small></td><td class="n">L3 Apparent Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4146"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4146<small>doc 1032-1033</small></td><td class="n">Three-phase Inductive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4148"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4148<small>doc 1034-1035</small></td><td class="n">Three-phase Capacitive Power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4150"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4150<small>doc 1036-1037</small></td><td class="n">Three-phase Apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4156"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4156<small>doc 103C-103D</small></td><td class="n">L1 Frequency</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4158"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4158<small>doc 103E-103F</small></td><td class="n">L1-L2 Voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4160"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4160<small>doc 1040-1041</small></td><td class="n">L2-L3 Voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4162"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4162<small>doc 1042-1043</small></td><td class="n">L3-L1 Voltage</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4164"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4164<small>doc 1044-1045</small></td><td class="n">Neutral Current</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4166"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4166<small>doc 1046-1047</small></td><td class="n">% L1 voltage THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4168"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4168<small>doc 1048-1049</small></td><td class="n">% L2 voltage THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4170"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4170<small>doc 104A-104B</small></td><td class="n">% L3 voltage THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4172"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4172<small>doc 104C-104D</small></td><td class="n">% L1 current THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4174"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4174<small>doc 104E-104F</small></td><td class="n">% L2 current THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4176"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4176<small>doc 1050-1051</small></td><td class="n">% L3 current THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4180"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4180<small>doc 1054-1055</small></td><td class="n">Maximum demand kVA III</td><td class="d">Present maximum-demand value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4184"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4184<small>doc 1058-1059</small></td><td class="n">Maximum demand I L1</td><td class="d">Present maximum-demand value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4186"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4186<small>doc 105A-105B</small></td><td class="n">Maximum demand I L2</td><td class="d">Present maximum-demand value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4188"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4188<small>doc 105C-105D</small></td><td class="n">Maximum demand I L3</td><td class="d">Present maximum-demand value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4316"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4316<small>doc 10DC-10DD</small></td><td class="n">Total consumed active energy III (kWh)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4318"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4318<small>doc 10DE-10DF</small></td><td class="n">Total consumed active energy III (Wh)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4320"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4320<small>doc 10E0-10E1</small></td><td class="n">Total consumed inductive reactive energy III (kvarhL)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4322"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4322<small>doc 10E2-10E3</small></td><td class="n">Total consumed inductive reactive energy III (varhL)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4324"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4324<small>doc 10E4-10E5</small></td><td class="n">Total consumed capacitive reactive energy III (kvarhC)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4326"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4326<small>doc 10E6-10E7</small></td><td class="n">Total consumed capacitive reactive energy III (varhC)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4328"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4328<small>doc 10E8-10E9</small></td><td class="n">Total consumed apparent energy III (kVAh)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4330"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4330<small>doc 10EA-10EB</small></td><td class="n">Total consumed apparent energy III (VAh)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4336"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4336<small>doc 10F0-10F1</small></td><td class="n">Total generated active energy III (kWh)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4338"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4338<small>doc 10F2-10F3</small></td><td class="n">Total generated active energy III (Wh)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4340"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4340<small>doc 10F4-10F5</small></td><td class="n">Total generated inductive reactive energy III (kvarhL)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4342"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4342<small>doc 10F6-10F7</small></td><td class="n">Total generated inductive reactive energy III (varhL)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4344"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4344<small>doc 10F8-10F9</small></td><td class="n">Total generated capacitive reactive energy III (kvarhC)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4346"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4346<small>doc 10FA-10FB</small></td><td class="n">Total generated capacitive reactive energy III (varhC)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4348"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4348<small>doc 10FC-10FD</small></td><td class="n">Total generated apparent energy III (kVAh)</td><td class="d">All tariffs. Full value = whole-unit register plus the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4358"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4358<small>doc 1106-1107</small></td><td class="n">L1 Phase voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4360"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4360<small>doc 1108-1109</small></td><td class="n">L1 Current (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4364"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4364<small>doc 110C-110D</small></td><td class="n">L1 Inductive Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4366"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4366<small>doc 110E-110F</small></td><td class="n">L1 Capacitive Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4368"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4368<small>doc 1110-1111</small></td><td class="n">L1 Apparent Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4374"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4374<small>doc 1116-1117</small></td><td class="n">L2 Phase voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4376"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4376<small>doc 1118-1119</small></td><td class="n">L2 Current (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4380"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4380<small>doc 111C-111D</small></td><td class="n">L2 Inductive Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4382"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4382<small>doc 111E-111F</small></td><td class="n">L2 Capacitive Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4384"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4384<small>doc 1120-1121</small></td><td class="n">L2 Apparent Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4390"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4390<small>doc 1126-1127</small></td><td class="n">L3 Phase voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4392"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4392<small>doc 1128-1129</small></td><td class="n">L3 Current (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4396"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4396<small>doc 112C-112D</small></td><td class="n">L3 Inductive Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4398"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4398<small>doc 112E-112F</small></td><td class="n">L3 Capacitive Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4400<small>doc 1130-1131</small></td><td class="n">L3 Apparent Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4408"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4408<small>doc 1138-1139</small></td><td class="n">Three-phase Inductive power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4410"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4410<small>doc 113A-113B</small></td><td class="n">Three-phase Capacitive Power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4412"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4412<small>doc 113C-113D</small></td><td class="n">Three-phase Apparent power (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4418"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4418<small>doc 1142-1143</small></td><td class="n">L1 Frequency (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.01</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4420"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4420<small>doc 1144-1145</small></td><td class="n">L1-L2 Voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4422"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4422<small>doc 1146-1147</small></td><td class="n">L2-L3 Voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4424"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4424<small>doc 1148-1149</small></td><td class="n">L3-L1 Voltage (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4426"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4426<small>doc 114A-114B</small></td><td class="n">Neutral Current (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.001</td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4428"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4428<small>doc 114C-114D</small></td><td class="n">% L1 voltage THD (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4430"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4430<small>doc 114E-114F</small></td><td class="n">% L2 voltage THD (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4432"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4432<small>doc 1150-1151</small></td><td class="n">% L3 voltage THD (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4434"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4434<small>doc 1152-1153</small></td><td class="n">% L1 current THD (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4436"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4436<small>doc 1154-1155</small></td><td class="n">% L2 current THD (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4438"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4438<small>doc 1156-1157</small></td><td class="n">% L3 current THD (max)</td><td class="d">Maximum recorded since last reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4608"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4608<small>doc 1200-1201</small></td><td class="n">Maximum demand kvarL III</td><td class="d">Present maximum-demand value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-4610"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">4610<small>doc 1202-1203</small></td><td class="n">Maximum demand kvarC III</td><td class="d">Present maximum-demand value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20000<small>doc 4E20</small></td><td class="n">Digital input status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Input 1 ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-20001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20001<small>doc 4E21</small></td><td class="n">Digital output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Output 1 ON</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10000<small>doc 2710 - 2711</small></td><td class="n">Voltage primary</td><td class="d">1-599999, default 1. Read/write the ratio group at once.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10002<small>doc 2712</small></td><td class="n">Voltage secondary</td><td class="d">1-999, default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10003<small>doc 2713</small></td><td class="n">Current primary</td><td class="d">1-10000, default 5 (ITF/MC models).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10004<small>doc 2714</small></td><td class="n">Current secondary</td><td class="d">ITF models only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = .../1 A; 1 = .../5 A (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10050<small>doc 2742</small></td><td class="n">Protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Modbus (default); 1 = BACnet</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10051<small>doc 2743</small></td><td class="n">Peripheral number</td><td class="d">Default 1; fw v2.xx limits Modbus addresses to 247.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10052<small>doc 2744</small></td><td class="n">Baud rate</td><td class="d">Shared by Modbus and BACnet.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600; 1 = 19200 (default); 2 = 38400 (fw v2.xx); 3 = 57600 (fw v2.xx); 4 = 115200 (fw v2.xx)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10053<small>doc 2745</small></td><td class="n">Modbus parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity (default); 1 = Odd; 2 = Even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10054<small>doc 2746</small></td><td class="n">Modbus data bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8 bits (default); 1 = 7 bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10055<small>doc 2747</small></td><td class="n">Modbus stop bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 stop bit (default); 1 = 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10060<small>doc 274C</small></td><td class="n">Max demand integration period</td><td class="d">0 = no demand calculation (default), 1-60 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-11100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11100<small>doc 2B5C</small></td><td class="n">Measurement system</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 3-phase 4-wire (default); 1 = 3-phase 3-wire; 2 = 3-phase 3-wire Aron; 3 = 2-phase 3-wire; 4 = 1-phase 2-wire phase-phase; 5 = 1-phase 2-wire phase-neutral</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11108<small>doc 2B64</small></td><td class="n">Number of quadrants</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 4 quadrants (default); 1 = 2 quadrants</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11142<small>doc 2B86</small></td><td class="n">Measurement convention</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Circutor (default); 1 = IEC; 2 = IEEE</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual&#x27;s read example returns register 1 = 0000, register 2 = 084D for 212.5 V, so 32-bit values are high word first (ABCD).</li><li>Map 1 (CVM-MINI compatible addresses) is not listed; the manual recommends Map 2 for new integrations. Map 1 also contains printing errors (e.g. min average current printed 106-417, frequency scale x10 vs x100).</li><li>Left out: active power, reactive power (signed), power factor and cos phi, and kW maximum demand. The document does not say whether the Modbus values are signed, so the data type cannot be fixed.</li><li>Left out: per-tariff and per-phase energies, harmonics, CO2/cost, alarm and pulse programming, password and BACnet registers; all are in tables 62-79 of the manual.</li><li>Left out: the &#x27;Generated apparent energy (VAh)&#x27; total, whose address is misprinted (10FE-10EF).</li><li>Configuration changes made over Modbus apply only after a device reset; the ratio registers must be written as one group.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Circutor CVM-E3-MINI</h2><div class="faq"><details open><summary>What Modbus registers does the Circutor CVM-E3-MINI have?</summary><p>This map lists 104 registers: 7 coils, 83 input registers, 14 holding registers. 21 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Circutor CVM-E3-MINI Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. All addresses in the manual are hexadecimal wire addresses. Its function 04 example reads L1 voltage at 0000 (Map 1) and gets 0000 084D = 212.5 V. Map 2 adds 0x1000 to the CVM-C10 addresses, so L1 voltage is 0x1000 here.</p></details><details><summary>What byte order does the Circutor CVM-E3-MINI use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Circutor CVM-E3-MINI?</summary><p>Start with IR 4096 L1 Phase voltage (L1 phase voltage (V x10)); IR 4098 L1 Current (L1 current (mA)); IR 4150 Three-phase Apparent power (Three-phase apparent power); IR 4156 L1 Frequency (Frequency (Hz x100)); IR 4316 Total consumed active energy III (kWh) (Total consumed active energy kWh); IR 2001 Power status (Power status (consumed/generated)).</p></details><details><summary>How do I enable Modbus control of the Circutor CVM-E3-MINI?</summary><p>Set Protocol (0x2742) to Modbus (the default), then peripheral number, baud and framing from the display setup or registers 0x2743-0x2747. Reset or exit setup to apply.</p></details><details><summary>Where is the official Circutor CVM-E3-MINI Modbus documentation?</summary><p>The source is CVM-E3-MINI Power analyzer Instruction Manual (M170B01-03-25B), published free by Circutor at https://docs.circutor.com/docs/M170B01-03.pdf.</p></details></div>
<h2>More Circutor Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/circutor/computer-smart-iii" data-row><span class="k">Power meter (power factor regulator with network analyzer)</span><h3>Circutor Computer SMART III</h3><p>Circutor Computer SMART III reactive energy regulators (6 and 12 step models), RS-485 Modbus RTU, manual M015B01-03-25B.</p><div class="meta">49 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Computer SMART III 6, Computer SMART III 12, SMART III</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/computer-smart-iii-fast" data-row><span class="k">Power meter (static reactive energy regulator)</span><h3>Circutor Computer SMART III FAST</h3><p>Circutor Computer SMART III FAST static reactive power regulators (6 and 12 stage), manual M021B01-03-21A.</p><div class="meta">89 registers &middot; 37 writable &middot; RTU</div><span class="sr-only"> Also known as: Computer SMART III FAST 6, Computer SMART III FAST 12</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c10" data-row><span class="k">Power meter</span><h3>Circutor CVM-C10</h3><p>Circutor CVM-C10 panel power analyzer, RS-485 versions (ITF, MC, mV, ITF-IN), manual M001B01-03-23A.</p><div class="meta">103 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C10-ITF-485, CVM-C10-MC-485, CVM-C10-mV-485, CVM-C10-ITF-IN-485</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c5" data-row><span class="k">Power meter</span><h3>Circutor CVM-C5</h3><p>Circutor CVM-C5 panel power analyzer, RS-485 Modbus RTU versions (ITF-485, MC-485, mV-485), manual M026B01-03.</p><div class="meta">108 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C5-ITF-485, CVM-C5-MC-485, CVM-C5-mV-485</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/recmax-cvm" data-row><span class="k">Power meter (earth leakage breaker with reclosing and metering)</span><h3>Circutor RECmax-CVM</h3><p>Circutor RECmax-CVM earth-leakage circuit breaker with automatic reclosing and built-in analyzer, manual M175B01-03-22A.</p><div class="meta">100 registers &middot; 20 writable &middot; RTU</div></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eastron/sdm120-modbus" data-row><span class="k">Energy meter</span><h3>Eastron SDM120-Modbus</h3><p>Eastron SDM120Modbus single-phase DIN-rail meter (direct connected), protocol implementation V2.4.</p><div class="meta">28 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM120M, SDM120Modbus, SDM120-M</span></a></li><li><a class="card" href="/modbus-register-maps/eastron/sdm630mct" data-row><span class="k">Energy meter</span><h3>Eastron SDM630MCT</h3><p>Eastron SDM630MCT three-phase CT-connected DIN-rail meter with RS485 Modbus RTU, protocol implementation V1.7.</p><div class="meta">109 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM630 MCT</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/prosonic-flow-g-500-modbus" data-row><span class="k">Sensor (ultrasonic gas flowmeter)</span><h3>Endress+Hauser Proline Prosonic Flow G 500 ultrasonic gas flowmeter (Modbus RS485)</h3><p>Prosonic Flow G 500 with the Modbus RS485 communication option, parameter description GP01133D/06/EN/02.24-00.</p><div class="meta">44 registers &middot; 14 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Prosonic Flow G 500</span></a></li><li><a class="card" href="/modbus-register-maps/ime/conto-d1" data-row><span class="k">Energy meter (DIN-rail, single-phase)</span><h3>IME Conto D1 single-phase energy meter (CE111)</h3><p>IME Conto D1 single-phase meter, code CE111, per protocol PR133 (2025-02-24).</p><div class="meta">10 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: CE111, Conto D1</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-d4le-rogowski" data-row><span class="k">Power meter (DIN-rail)</span><h3>IME Nemo D4-Le with Rogowski coil input (KRNEMOD4)</h3><p>IME Nemo D4-Le for Rogowski coils, code KRNEMOD4, per protocol PR140 (software 1.01).</p><div class="meta">149 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: KRNEMOD4</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro380-eichrecht" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO380-Eichrecht three-phase energy meter</h3><p>PRO380-Eichrecht direct-connected 3x230/400 V, 40 A meter (MID + German MessEV calibration law, for EV chargers), user manual version 1.45, September 2025.</p><div class="meta">149 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO380 Eichrecht, PRO380-E, inepro PRO380 Eichrecht</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://docs.circutor.com/docs/M170B01-03.pdf" rel="nofollow noopener" target="_blank">CVM-E3-MINI Power analyzer Instruction Manual &middot; M170B01-03-25B</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
