<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Circutor RECmax-CVM Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Circutor RECmax-CVM Modbus register map: 100 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Circutor RECmax-CVM Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Circutor RECmax-CVM Modbus register map: 100 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Circutor RECmax-CVM Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Circutor RECmax-CVM Modbus register map: 100 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm",
   "url": "https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm",
   "name": "Circutor RECmax-CVM Modbus Register List & Map | Easy Modbus",
   "description": "Circutor RECmax-CVM Modbus register map: 100 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm#dataset",
   "name": "Circutor RECmax-CVM Modbus register map",
   "description": "The RECmax-CVM combines an earth-leakage breaker that recloses on its own with a three-phase power analyzer. Its RS-485 port speaks Modbus RTU. Measurements are 32-bit integers in register pairs with fixed scaling, the leakage and reclosing counters are single registers, and setup lives in blocks around 0x2710 and 0xC360. This map covers voltages, currents, reactive and apparent power, THD, demand, energies, leakage data, status words, setup and reset commands; transformation ratios are left out. Circutor RECmax-CVM Modbus register map: 100 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm",
   "keywords": [
    "Circutor RECmax-CVM Modbus register map",
    "Circutor RECmax-CVM Modbus registers",
    "Circutor Modbus map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "RECmax-CVM Earth leakage circuit breaker with automatic reclosing and measurement system - Instruction Manual",
    "url": "https://docs.circutor.com/docs/M175B01-03.pdf",
    "author": {
     "@type": "Organization",
     "name": "Circutor"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Circutor RECmax-CVM",
    "description": "Power meter (earth leakage breaker with reclosing and metering)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Circutor RECmax-CVM have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 100 registers: 3 coils, 77 input registers, 20 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Circutor RECmax-CVM Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints every Modbus address in hexadecimal and they are the wire addresses. Its read example asks for initial register 0000 to get L1 phase voltage and receives 0000 084D (2125 = 212.5 V), which confirms the offset and the x10 voltage scale."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Circutor RECmax-CVM use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Circutor RECmax-CVM?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Phase voltage L1 (L1 phase voltage (V x10)); IR 2 Current L1 (L1 current (mA)); IR 66 Three-phase apparent power (Three-phase apparent power); IR 40 Frequency (Frequency (Hz x10)); IR 60 Consumed active energy III (Consumed active energy); IR 50071 Leakage current (Earth leakage current (mA)); IR 50066 Total reclosing operations (Total reclosing operations); IR 50064 Relay output status (Relay status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Circutor RECmax-CVM?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is the standard protocol (Protocol register 0x2742 = 0). Set the peripheral number from the front panel (hold PROG for more than 3 s) or register 0x2743, and speed and framing with 0x2744-0x2747; reset the device for Modbus setup changes to apply."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Circutor RECmax-CVM Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is RECmax-CVM Earth leakage circuit breaker with automatic reclosing and measurement system - Instruction Manual (M175B01-03-22A), revision 2022-05, published free by Circutor at https://docs.circutor.com/docs/M175B01-03.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Circutor",
     "item": "https://easymodbus.com/modbus-register-maps/circutor/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RECmax-CVM",
     "item": "https://easymodbus.com/modbus-register-maps/circutor/recmax-cvm"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/circutor/">Circutor</a></li><li aria-current="page">RECmax-CVM</li></ol>
<p class="eyebrow">Power meter (earth leakage breaker with reclosing and metering) &middot; Modbus register map</p><h1><span class="mfr">Circutor</span> RECmax-CVM Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>The RECmax-CVM combines an earth-leakage breaker that recloses on its own with a three-phase power analyzer. Its RS-485 port speaks Modbus RTU. Measurements are 32-bit integers in register pairs with fixed scaling, the leakage and reclosing counters are single registers, and setup lives in blocks around 0x2710 and 0xC360. This map covers voltages, currents, reactive and apparent power, THD, demand, energies, leakage data, status words, setup and reset commands; transformation ratios are left out.</p>
<p>This page lists <strong>100 Modbus registers</strong> for the Circutor RECmax-CVM &mdash; 20 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Circutor&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/circutor/">Circutor</a></dd></div><div><dt>Model</dt><dd>RECmax-CVM</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Power meter (earth leakage breaker with reclosing and metering)</a></dd></div><div><dt>Registers</dt><dd>100 (20 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Source document</dt><dd><a href="https://docs.circutor.com/docs/M175B01-03.pdf" rel="nofollow noopener" target="_blank">RECmax-CVM Earth leakage circuit breaker with automatic reclosing and measurement system - Instruction Manual &middot; M175B01-03-22A &middot; rev. 2022-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/circutor/recmax-cvm.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/circutor/recmax-cvm.json">JSON</a>
  <a class="btn" href="https://docs.circutor.com/docs/M175B01-03.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Circutor RECmax-CVM</h2>
<div class="answer"><b>Integration in brief</b><p>Poll the block from 0x0000 with function 04 (at most 20 variables, 40 registers, per frame), then read the leakage registers C392-C399. All 32-bit values are high word first with fixed scale.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Phase voltage L1</td><td class="f">UINT32 ABCD</td><td>L1 phase voltage (V x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2">IR 2</a></td><td class="n">Current L1</td><td class="f">UINT32 ABCD</td><td>L1 current (mA)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-66">IR 66</a></td><td class="n">Three-phase apparent power</td><td class="f">UINT32 ABCD</td><td>Three-phase apparent power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-40">IR 40</a></td><td class="n">Frequency</td><td class="f">UINT32 ABCD</td><td>Frequency (Hz x10)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-60">IR 60</a></td><td class="n">Consumed active energy III</td><td class="f">UINT32 ABCD</td><td>Consumed active energy</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-50071">IR 50071</a></td><td class="n">Leakage current</td><td class="f">UINT16</td><td>Earth leakage current (mA)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-50066">IR 50066</a></td><td class="n">Total reclosing operations</td><td class="f">UINT16</td><td>Total reclosing operations</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-50064">IR 50064</a></td><td class="n">Relay output status</td><td class="f">BITMAP16</td><td>Relay status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is the standard protocol (Protocol register 0x2742 = 0). Set the peripheral number from the front panel (hold PROG for more than 3 s) or register 0x2743, and speed and framing with 0x2744-0x2747; reset the device for Modbus setup changes to apply.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>A frame may carry at most 20 variables (40 registers).</li><li>Energies come both as a single Wh/varh counter and as a whole-unit plus remainder pair; use the pair for large totals.</li><li>Reset commands are coils written with function 05 and FF00.</li><li>The trip/reset register C3AC operates the breaker remotely; treat it as a control point.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults from the setup tables: peripheral number 1, 19200 baud, no parity, 8 data bits, 1 stop bit.</li><li>Only 9600 and 19200 baud are offered.</li><li>Up to 32 devices per RS-485 bus, 1200 m maximum.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing C3AC = 1 trips the breaker and cuts the load.</li></ul>
</section>
<h2 id="registers">Circutor RECmax-CVM Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>3</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>77</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>20</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">100 of 100 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Circutor RECmax-CVM Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-2105"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2105<small>doc 839</small></td><td class="n">Start maximum demand</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2111"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2111<small>doc 83F</small></td><td class="n">Delete max demand maximum</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="coil" id="r-co-2120"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2120<small>doc 848</small></td><td class="n">Delete energies, max demand and max/min</td><td class="d">Write FF00 with function 05.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 00-01</small></td><td class="n">Phase voltage L1</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2<small>doc 02-03</small></td><td class="n">Current L1</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-6"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">6<small>doc 06-07</small></td><td class="n">Inductive reactive power L1</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-10"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">10<small>doc 0A-0B</small></td><td class="n">Phase voltage L2</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-12"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">12<small>doc 0C-0D</small></td><td class="n">Current L2</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-16"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">16<small>doc 10-11</small></td><td class="n">Inductive reactive power L2</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-20"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20<small>doc 14-15</small></td><td class="n">Phase voltage L3</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22<small>doc 16-17</small></td><td class="n">Current L3</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-26"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">26<small>doc 1A-1B</small></td><td class="n">Inductive reactive power L3</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32<small>doc 20-21</small></td><td class="n">Three-phase inductive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-34"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">34<small>doc 22-23</small></td><td class="n">Three-phase capacitive power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40<small>doc 28-29</small></td><td class="n">Frequency</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42<small>doc 2A-2B</small></td><td class="n">Voltage L1-L2</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44<small>doc 2C-2D</small></td><td class="n">Voltage L2-L3</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-46"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">46<small>doc 2E-2F</small></td><td class="n">Voltage L3-L1</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-48"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">48<small>doc 30-31</small></td><td class="n">L1 voltage THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50<small>doc 32-33</small></td><td class="n">L2 voltage THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-52"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">52<small>doc 34-35</small></td><td class="n">L3 voltage THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-54"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">54<small>doc 36-37</small></td><td class="n">L1 current THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-56"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">56<small>doc 38-39</small></td><td class="n">L2 current THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-58"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">58<small>doc 3A-3B</small></td><td class="n">L3 current THD</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-60"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">60<small>doc 3C-3D</small></td><td class="n">Consumed active energy III</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-62"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">62<small>doc 3E-3F</small></td><td class="n">Consumed inductive reactive energy III</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-64"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">64<small>doc 40-41</small></td><td class="n">Consumed capacitive reactive energy III</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-66"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">66<small>doc 42-43</small></td><td class="n">Three-phase apparent power</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-68"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">68<small>doc 44-45</small></td><td class="n">Maximum demand I L1</td><td class="d">Value from the table&#x27;s instantaneous column for this maximum-demand row.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-72"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">72<small>doc 48-49</small></td><td class="n">Neutral current</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-74"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">74<small>doc 4A-4B</small></td><td class="n">Apparent power L1</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-76"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">76<small>doc 4C-4D</small></td><td class="n">Apparent power L2</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-78"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">78<small>doc 4E-4F</small></td><td class="n">Apparent power L3</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-82"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">82<small>doc 52-53</small></td><td class="n">Maximum demand I L2</td><td class="d">Value from the table&#x27;s instantaneous column for this maximum-demand row.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-84"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">84<small>doc 54-55</small></td><td class="n">Maximum demand I L3</td><td class="d">Value from the table&#x27;s instantaneous column for this maximum-demand row.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-86"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">86<small>doc 56-57</small></td><td class="n">Consumed apparent energy III</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-88"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">88<small>doc 58-59</small></td><td class="n">Generated active energy III</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-90"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">90<small>doc 5A-5B</small></td><td class="n">Generated inductive reactive energy III</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-92"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">92<small>doc 5C-5D</small></td><td class="n">Generated capacitive reactive energy III</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-94"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">94<small>doc 5E-5F</small></td><td class="n">Generated apparent energy III</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-96"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">96<small>doc 60-61</small></td><td class="n">Phase voltage L1 (max)</td><td class="d">Highest value since the last max/min reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-98"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">98<small>doc 62-63</small></td><td class="n">Current L1 (max)</td><td class="d">Highest value since the last max/min reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-106"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">106<small>doc 6A-6B</small></td><td class="n">Phase voltage L2 (max)</td><td class="d">Highest value since the last max/min reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-108"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">108<small>doc 6C-6D</small></td><td class="n">Current L2 (max)</td><td class="d">Highest value since the last max/min reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-116"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">116<small>doc 74-75</small></td><td class="n">Phase voltage L3 (max)</td><td class="d">Highest value since the last max/min reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-118"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">118<small>doc 76-77</small></td><td class="n">Current L3 (max)</td><td class="d">Highest value since the last max/min reset.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-302"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">302<small>doc 12E-12F</small></td><td class="n">Capacitive reactive power L1</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-308"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">308<small>doc 134-135</small></td><td class="n">Capacitive reactive power L2</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-314"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">314<small>doc 13A-13B</small></td><td class="n">Capacitive reactive power L3</td><td class="d">Instantaneous value.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>var</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-356"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">356<small>doc 164-165</small></td><td class="n">Maximum demand kVA III</td><td class="d">Value from the table&#x27;s instantaneous column for this maximum-demand row.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-358"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">358<small>doc 166-167</small></td><td class="n">Maximum demand I average</td><td class="d">Value from the table&#x27;s instantaneous column for this maximum-demand row.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-396"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">396<small>doc 18C-18D</small></td><td class="n">Consumed active energy III (kWh part)</td><td class="d">Whole-unit counter; combine with the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-398"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">398<small>doc 18E-18F</small></td><td class="n">Consumed active energy III (Wh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-400"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">400<small>doc 190-191</small></td><td class="n">Consumed inductive reactive energy III (kvarh part)</td><td class="d">Whole-unit counter; combine with the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-402"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">402<small>doc 192-193</small></td><td class="n">Consumed inductive reactive energy III (varh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-404"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">404<small>doc 194-195</small></td><td class="n">Consumed capacitive reactive energy III (kvarh part)</td><td class="d">Whole-unit counter; combine with the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-406"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">406<small>doc 196-197</small></td><td class="n">Consumed capacitive reactive energy III (varh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-408"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">408<small>doc 198-199</small></td><td class="n">Consumed apparent energy III (kVAh part)</td><td class="d">Whole-unit counter; combine with the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-410"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">410<small>doc 19A-19B</small></td><td class="n">Consumed apparent energy III (VAh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-416"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">416<small>doc 1A0-1A1</small></td><td class="n">Generated active energy III (kWh part)</td><td class="d">Whole-unit counter; combine with the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-418"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">418<small>doc 1A2-1A3</small></td><td class="n">Generated active energy III (Wh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-420"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">420<small>doc 1A4-1A5</small></td><td class="n">Generated inductive reactive energy III (kvarh part)</td><td class="d">Whole-unit counter; combine with the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-422"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">422<small>doc 1A6-1A7</small></td><td class="n">Generated inductive reactive energy III (varh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-424"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">424<small>doc 1A8-1A9</small></td><td class="n">Generated capacitive reactive energy III (kvarh part)</td><td class="d">Whole-unit counter; combine with the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-426"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">426<small>doc 1AA-1AB</small></td><td class="n">Generated capacitive reactive energy III (varh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>varh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-428"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">428<small>doc 1AC-1AD</small></td><td class="n">Generated apparent energy III (kVAh part)</td><td class="d">Whole-unit counter; combine with the matching remainder register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-430"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">430<small>doc 1AE-1AF</small></td><td class="n">Generated apparent energy III (VAh part)</td><td class="d">Remainder below one whole unit.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-436"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">436<small>doc 1B4-1B5</small></td><td class="n">Hours per tariff</td><td class="d"></td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2001<small>doc 07D1</small></td><td class="n">Power status</td><td class="d">Quadrant flags.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Consumed; bit 1 = Generated; bit 2 = Inductive; bit 3 = Capacitive</td></tr>
<tr data-row data-type="input_register" id="r-ir-14000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">14000<small>doc 36B0</small></td><td class="n">Measurement alarms</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Phase 1 voltage above 265 V; bit 1 = Phase 1 voltage below 160 V; bit 2 = Three-phase supply wiring error</td></tr>
<tr data-row data-type="input_register" id="r-ir-20001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">20001<small>doc 4E21</small></td><td class="n">Digital output status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Digital output OFF; 4 = Digital output ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-50064"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50064<small>doc C390</small></td><td class="n">Relay output status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = REC LOCKED relay ON; bit 1 = POSITIVE SAFE OUTPUT relay ON</td></tr>
<tr data-row data-type="input_register" id="r-ir-50066"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50066<small>doc C392</small></td><td class="n">Total reclosing operations</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50067"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50067<small>doc C393</small></td><td class="n">Reclosings after earth-leakage trip</td><td class="d">Partial counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50068"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50068<small>doc C394</small></td><td class="n">Reclosings after circuit-breaker trip</td><td class="d">Partial counter.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50069"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50069<small>doc C395</small></td><td class="n">Total reclosings after earth-leakage trip</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50070"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50070<small>doc C396</small></td><td class="n">Total reclosings after circuit-breaker trip</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50071"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50071<small>doc C397</small></td><td class="n">Leakage current</td><td class="d">Present earth leakage current.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50072"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50072<small>doc C398</small></td><td class="n">Trip current</td><td class="d">Leakage current that caused the last trip.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50073"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50073<small>doc C399</small></td><td class="n">Network voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10050"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10050<small>doc 2742</small></td><td class="n">Protocol</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Modbus (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10051"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10051<small>doc 2743</small></td><td class="n">Peripheral number</td><td class="d">0-255, default 1.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10052"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10052<small>doc 2744</small></td><td class="n">Transmission speed</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 9600; 1 = 19200 (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10053"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10053<small>doc 2745</small></td><td class="n">Parity</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No parity (default); 1 = Odd; 2 = Even</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10054"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10054<small>doc 2746</small></td><td class="n">Data bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 8 bits (default); 1 = 7 bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10055"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10055<small>doc 2747</small></td><td class="n">Stop bits</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 1 stop bit (default); 1 = 2 stop bits</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10060"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10060<small>doc 274C</small></td><td class="n">Max demand integration period</td><td class="d">1-60, default 15.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10061"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10061<small>doc 274D</small></td><td class="n">Max demand integration type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Sliding (default); 1 = Fixed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10100<small>doc 2774</small></td><td class="n">THD calculation</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RMS (default); 1 = Fundamental</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11044<small>doc 2B24</small></td><td class="n">Number of quadrants</td><td class="d">Manual lists only function 04 here.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = 4 quadrants; 1 = 2 quadrants</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50016<small>doc C360</small></td><td class="n">Nominal frequency</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">50 = 50 Hz (0x32, default); 60 = 60 Hz (0x3C)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50017<small>doc C361</small></td><td class="n">Sensitivity current</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 30 mA (default); 1 = 0.1 A; 2 = 0.3 A; 3 = 0.5 A; 4 = 1 A</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50018<small>doc C362</small></td><td class="n">Activation delay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = INS curve (default); 1 = SEL curve; 2 = 0.1 s; 3 = 0.2 s; 4 = 0.3 s; 5 = 0.4 s; 6 = 0.5 s; 7 = 0.75 s; 8 = 1.00 s</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50019<small>doc C363</small></td><td class="n">Function of POSITIVE SAFE OUTPUT relay</td><td class="d">Manual lists only function 04 here.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Power supply error; 1 = Status of main switch; 2 = 50% of earth leakage; 3 = 60% of earth leakage; 4 = 70% of earth leakage; 5 = 80% of earth leakage; 6 = 85% of earth leakage</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50022<small>doc C366</small></td><td class="n">Contact type, REC LOCKED relay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = STD, no positive safety; 1 = POS, positive safety (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50023<small>doc C367</small></td><td class="n">Contact type, POSITIVE SAFE OUTPUT relay</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = STD, no positive safety; 1 = POS, positive safety (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50024<small>doc C368</small></td><td class="n">Earth leakage reclosing sequence</td><td class="d">0-14 from the manual&#x27;s sequence table, default 10.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50025<small>doc C369</small></td><td class="n">Circuit breaker reclosing sequence</td><td class="d">0-8 from the manual&#x27;s sequence table, default 5.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50065"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50065<small>doc C391</small></td><td class="n">Enable reclosing</td><td class="d">Manual lists only function 04 here.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes (default)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-50092"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50092<small>doc C3AC</small></td><td class="n">Trip or reset of the device</td><td class="d">Command register.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Trip; 2 = Reset; 3 = Reset of the device</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the read example returns register 1 = 0000 and register 2 = 084D for 212.5 V, so 32-bit values are high word first (ABCD).</li><li>Left out: active power (per phase and three-phase), power factor, cos phi and the kW maximum demand. The device measures in four quadrants but the manual never says whether these Modbus values are signed, so their type cannot be fixed from the document.</li><li>Voltages, currents, reactive and apparent powers, frequency, THD, demand values and energies are non-negative and are typed UINT32.</li><li>Left out: minimum values, most maximum values, harmonics tables (0x1F4-0x367), CO2 and cost registers, digital output programming (0x2B0C-0x2B15), model and serial-number registers (type not stated) and the input-status word at C38F, whose bit list starts at bit 1 and ends with an unlabeled bit 9, so the bit positions are not certain.</li><li>Measurement, energy and protection variables accept functions 03 and 04. Setup registers are listed as holding registers; the manual names function 0x10 for most of them, but for the number of quadrants (2B24), the POSITIVE SAFE OUTPUT function (C363) and enable reclosing (C391) it lists only function 04, so those are marked read-only.</li><li>Setup changes take effect only after the device is reset, and an out-of-range value is replaced by the default without an error.</li><li>Left out: the transformation ratios (2710-2714). The manual gives their addresses but no units, ranges or encoding, so the current secondary in particular could be a code rather than amps.</li><li>Left out: the delete-energy (834) and delete-max/min (838) coils. Table 27 puts max/min deletion at 838, but the function 05 write example uses 0834 for the same action, so the two addresses contradict each other.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Circutor RECmax-CVM</h2><div class="faq"><details open><summary>What Modbus registers does the Circutor RECmax-CVM have?</summary><p>This map lists 100 registers: 3 coils, 77 input registers, 20 holding registers. 20 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Circutor RECmax-CVM Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual prints every Modbus address in hexadecimal and they are the wire addresses. Its read example asks for initial register 0000 to get L1 phase voltage and receives 0000 084D (2125 = 212.5 V), which confirms the offset and the x10 voltage scale.</p></details><details><summary>What byte order does the Circutor RECmax-CVM use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Circutor RECmax-CVM?</summary><p>Start with IR 0 Phase voltage L1 (L1 phase voltage (V x10)); IR 2 Current L1 (L1 current (mA)); IR 66 Three-phase apparent power (Three-phase apparent power); IR 40 Frequency (Frequency (Hz x10)); IR 60 Consumed active energy III (Consumed active energy); IR 50071 Leakage current (Earth leakage current (mA)); IR 50066 Total reclosing operations (Total reclosing operations); IR 50064 Relay output status (Relay status).</p></details><details><summary>How do I enable Modbus control of the Circutor RECmax-CVM?</summary><p>Modbus RTU is the standard protocol (Protocol register 0x2742 = 0). Set the peripheral number from the front panel (hold PROG for more than 3 s) or register 0x2743, and speed and framing with 0x2744-0x2747; reset the device for Modbus setup changes to apply.</p></details><details><summary>Where is the official Circutor RECmax-CVM Modbus documentation?</summary><p>The source is RECmax-CVM Earth leakage circuit breaker with automatic reclosing and measurement system - Instruction Manual (M175B01-03-22A), revision 2022-05, published free by Circutor at https://docs.circutor.com/docs/M175B01-03.pdf.</p></details></div>
<h2>More Circutor Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/circutor/computer-smart-iii" data-row><span class="k">Power meter (power factor regulator with network analyzer)</span><h3>Circutor Computer SMART III</h3><p>Circutor Computer SMART III reactive energy regulators (6 and 12 step models), RS-485 Modbus RTU, manual M015B01-03-25B.</p><div class="meta">49 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: Computer SMART III 6, Computer SMART III 12, SMART III</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/computer-smart-iii-fast" data-row><span class="k">Power meter (static reactive energy regulator)</span><h3>Circutor Computer SMART III FAST</h3><p>Circutor Computer SMART III FAST static reactive power regulators (6 and 12 stage), manual M021B01-03-21A.</p><div class="meta">89 registers &middot; 37 writable &middot; RTU</div><span class="sr-only"> Also known as: Computer SMART III FAST 6, Computer SMART III FAST 12</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c10" data-row><span class="k">Power meter</span><h3>Circutor CVM-C10</h3><p>Circutor CVM-C10 panel power analyzer, RS-485 versions (ITF, MC, mV, ITF-IN), manual M001B01-03-23A.</p><div class="meta">103 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C10-ITF-485, CVM-C10-MC-485, CVM-C10-mV-485, CVM-C10-ITF-IN-485</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-c5" data-row><span class="k">Power meter</span><h3>Circutor CVM-C5</h3><p>Circutor CVM-C5 panel power analyzer, RS-485 Modbus RTU versions (ITF-485, MC-485, mV-485), manual M026B01-03.</p><div class="meta">108 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-C5-ITF-485, CVM-C5-MC-485, CVM-C5-mV-485</span></a></li><li><a class="card" href="/modbus-register-maps/circutor/cvm-e3-mini" data-row><span class="k">Power meter</span><h3>Circutor CVM-E3-MINI</h3><p>Circutor CVM-E3-MINI DIN-rail power analyzer, RS-485 Modbus RTU (Map 2 / CVM-C10-compatible addresses), manual M170B01-03-25B.</p><div class="meta">104 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: CVM-E3-MINI-ITF-RS485, CVM-E3-MINI-MC, CVM-E3-MINI-FLEX, CVM-E3-MINI-mV, CVM-E3-MINI-ITF-WiEth</span></a></li></ul><h2>Other power &amp; energy meters register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/eastron/sdm120ct-40ma" data-row><span class="k">Energy meter</span><h3>Eastron SDM120CT-40mA</h3><p>Eastron SDM120CT-40mA single-phase CT-connected DIN-rail meter with RS485 Modbus RTU, user manual V1.0 (2026-07-16).</p><div class="meta">31 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: SDM120CT-M-40mA, SDM120CT-M 40mA</span></a></li><li><a class="card" href="/modbus-register-maps/eaton/iq-250-260" data-row><span class="k">Power meter</span><h3>Eaton IQ 250 / IQ 260 Electronic Power Meter</h3><p>Eaton IQ 250 and IQ 260 meters (including the L logging versions), Modbus map Appendix B of IB02601006E.</p><div class="meta">97 registers &middot; 19 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: IQ 250, IQ 260, IQ 250L, IQ 260L, IQ250, IQ260</span></a></li><li><a class="card" href="/modbus-register-maps/endress-hauser/prosonic-flow-w-400-modbus" data-row><span class="k">Sensor (clamp-on ultrasonic flowmeter)</span><h3>Endress+Hauser Proline Prosonic Flow W 400 ultrasonic flowmeter (Modbus RS485)</h3><p>Proline Prosonic Flow W 400 clamp-on flowmeter with the Modbus RS485 output, as described in GP01207D/06/EN/01.24.</p><div class="meta">60 registers &middot; 35 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: Prosonic Flow W 400</span></a></li><li><a class="card" href="/modbus-register-maps/ime/nemo-72le" data-row><span class="k">Power meter</span><h3>IME Nemo 72Le multifunction meter (MF724)</h3><p>IME Nemo 72Le 72x72 panel meter MF724 with RS-485, per protocol PR141 (software 1.04).</p><div class="meta">135 registers &middot; 0 writable &middot; RTU</div><span class="sr-only"> Also known as: MF724, Nemo 72Le</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/4pu-4ps" data-row><span class="k">Energy meter</span><h3>inepro Metering 4PU / 4PS three-phase energy meter</h3><p>4PU (meter code 1111) and 4PS (1112) MID three-phase DIN-rail meters with Modbus, user manual version 1.03 (2025).</p><div class="meta">117 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: 4PU, 4PS, inepro 4PU, inepro 4PS</span></a></li><li><a class="card" href="/modbus-register-maps/inepro-metering/pro380-mod" data-row><span class="k">Energy meter</span><h3>inepro Metering PRO380-Mod three-phase energy meter</h3><p>PRO380-Mod and PRO380-Mod CT (RS485 Modbus RTU), current register map from PRO380 user manual version 2.18-8.</p><div class="meta">75 registers &middot; 8 writable &middot; RTU</div><span class="sr-only"> Also known as: PRO380 Mod, PRO380-Mod CT, PRO380-MOD, inepro PRO380, PRO380 MID</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/power-meters/">All power &amp; energy meters Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://docs.circutor.com/docs/M175B01-03.pdf" rel="nofollow noopener" target="_blank">RECmax-CVM Earth leakage circuit breaker with automatic reclosing and measurement system - Instruction Manual &middot; M175B01-03-22A &middot; rev. 2022-05</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
