{
 "manufacturer": "Cleaver-Brooks",
 "manufacturer_slug": "cleaver-brooks",
 "model": "CB Falcon hydronic / steam boiler control",
 "model_slug": "cb-falcon",
 "short_model": "CB Falcon",
 "aliases": [
  "CB Falcon",
  "Falcon boiler control"
 ],
 "equipment_type": "Boiler (burner / boiler controller)",
 "applies_to": "Cleaver-Brooks CB Falcon boiler controls on the MB1 or MB2 Modbus port, per manual 750-308.",
 "summary": "The CB Falcon boiler control is a Modbus RTU slave on its two RS-485 ports. All data are 16-bit holding registers; this map covers the system and burner status block: digital I/O, limits, temperatures, setpoints, burner state, lockout and alarm codes, and sensor states.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": 38400,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": null
 },
 "addressing": {
  "convention": "hex 0-based",
  "note": "Table 4 lists each register as a hex address and its decimal equivalent, starting at 0000 (Status change). These are the protocol addresses: register 0x0022 (decimal 34) is sent as 34."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "CB Falcon Modbus Communication",
  "doc_number": "750-308",
  "revision_date": null,
  "url": "https://www.ccontrols.com/support/dp/750-308FalconModbus.pdf",
  "unofficial": true,
  "pages": "Interface and message format pp. 2-3; register map Table 4 pp. 4-7; temperature footnotes after the table"
 },
 "notes": [
  "Source is a copy of the Cleaver-Brooks manual hosted by Contemporary Controls; Cleaver-Brooks did not turn up a public copy in two searches.",
  "Serial format per Table 2: RTU, 38400 bps, 8 data bits, no parity, 1 stop bit.",
  "Temperatures are in 0.1 °C regardless of the display unit setting; 0x8FFF means the sensor is not configured. The manual types them as U16 while giving a range down to -40 °C and does not say how values below zero are coded. They are listed as UINT16 for boiler water, flue and setpoint values, which sit above 0 °C in service; treat any sub-zero reading with care. The S5 sensor temperature (0x000D) is left out because S5 is often an outdoor sensor where sub-zero values are routine.",
  "Left out: firing rate and other rate registers, whose unit (0.1 % or RPM) is chosen by the top bit; every 32-bit counter (cycle counts, run times), because the manual does not state their word order; the configuration change and extended status change registers; 4-20 mA inputs; and everything from 0x0035 on (CH/DHW/pump status, configuration, lead-lag, lockout history, alert log).",
  "Status change (0x0000) clears itself when read, so only one master should poll it.",
  "Writes need a password login in the Password register (0x00B1) for protected parameters; register 0x0013 shows the current write access."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "0000",
   "name": "Status change",
   "description": "Groups with new status; cleared when read.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Active lockout",
    "1": "Burner control status",
    "2": "Sensor status",
    "3": "Demand & modulation status",
    "4": "CH status",
    "5": "DHW status",
    "6": "Pump status",
    "7": "Statistics",
    "8": "Lead Lag status",
    "9": "Lockout history",
    "10": "Alert log"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "0002",
   "name": "Digital I/O",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Pump A",
    "1": "Pump B",
    "2": "Pump C",
    "3": "Blower motor / HSI",
    "4": "External ignition",
    "5": "Pilot valve",
    "6": "Main valve",
    "7": "Alarm",
    "8": "Interlock (ILK)",
    "9": "Pre-ignition interlock (PII)",
    "10": "Load control input (LCI)",
    "11": "Low fire switch (LFS)",
    "12": "High fire switch (HFS)",
    "13": "STAT (demand)",
    "14": "Time of day",
    "15": "Safety relay"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "0003",
   "name": "Annunciation I/O",
   "description": "Only when annunciation is enabled.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Annunciator 1 / IAS",
    "1": "Annunciator 2",
    "2": "Annunciator 3",
    "3": "Annunciator 4",
    "4": "Annunciator 5",
    "5": "Annunciator 6",
    "6": "Annunciator 7 / HFS",
    "7": "Annunciator 8 / LFS"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "0004",
   "name": "Limits",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Outlet high limit",
    "1": "DHW high limit",
    "2": "Stack limit",
    "3": "Delta T inlet/outlet limit",
    "4": "Delta T exchanger/outlet limit",
    "5": "Delta T inlet/exchanger limit",
    "6": "Inversion inlet/outlet limit",
    "7": "Inversion exchanger/outlet limit",
    "8": "Inversion inlet/exchanger limit",
    "9": "Outlet T-rise limit",
    "10": "Exchanger T-rise limit",
    "11": "Heat exchanger high limit"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "0006",
   "name": "Demand source",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Unknown",
    "1": "No source demand",
    "2": "CH",
    "3": "DHW",
    "4": "Lead Lag slave",
    "5": "Lead Lag master",
    "6": "CH frost protection",
    "7": "DHW frost protection",
    "8": "No demand, burner switch off",
    "9": "DHW storage",
    "11": "Warm weather shutdown"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "0007",
   "name": "Outlet temperature",
   "description": "Outlet (S3S4) or outlet limit (S3) sensor; 0.1 °C units, always Celsius; 0x8FFF = not configured.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "0009",
   "name": "Fan speed",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "rpm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "000A",
   "name": "Flame signal",
   "description": "0.01 V or 0.01 A steps depending on flame sensor, 0-50.00.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.01,
   "units": "V or A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "000B",
   "name": "Inlet temperature (S1)",
   "description": "0.1 °C units, always Celsius; 0x8FFF = not configured.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "000C",
   "name": "DHW temperature",
   "description": "DHW (S6S7) or DHW limit (S6) sensor; 0.1 °C units, always Celsius; 0x8FFF = not configured.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "000E",
   "name": "Stack temperature",
   "description": "Stack (S8S9) or stack limit (S8) sensor; 0.1 °C units, always Celsius; 0x8FFF = not configured.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "0010",
   "name": "Active CH setpoint",
   "description": "0.1 °C units, always Celsius; 0x8FFF = not configured.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "0011",
   "name": "Active DHW setpoint",
   "description": "0.1 °C units, always Celsius; 0x8FFF = not configured.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "0012",
   "name": "Active Lead Lag setpoint",
   "description": "0.1 °C units, always Celsius; 0x8FFF = not configured.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "0013",
   "name": "Register access status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No register writes allowed",
    "1": "Installer writes allowed",
    "2": "OEM writes allowed",
    "3": "All writes allowed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "0014",
   "name": "Steam pressure",
   "description": "0-150 psi.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 22,
   "documented": "0016",
   "name": "Active CH pressure setpoint",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "0020",
   "name": "Burner control status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Disabled",
    "1": "Locked out",
    "4": "Anti-short cycle",
    "5": "Unconfigured safety data",
    "34": "Standby Hold",
    "35": "Standby Delay",
    "48": "Normal Standby",
    "49": "Preparing",
    "50": "Ignition",
    "51": "Firing",
    "52": "Postpurge"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "0021",
   "name": "Burner control state",
   "description": "Sequence state code; see the manual's Table 11.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "0022",
   "name": "Lockout code",
   "description": "0 = no lockout, else code 1-4096 per Table 8.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 35,
   "documented": "0023",
   "name": "Alarm reason",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Lockout (see lockout code)",
    "2": "Alert",
    "3": "Other"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "0026",
   "name": "Sequence time",
   "description": "Running time of the timed burner step.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "0027",
   "name": "Delay time",
   "description": "Running delay in delayed or hold state.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "s",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "0028",
   "name": "Hold code",
   "description": "Reason for burner hold, same codes as lockouts.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "0029",
   "name": "Burner control flags",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Flame detected"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "002A",
   "name": "Remote STAT",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "No remote STAT demand",
    "1": "Remote STAT demand"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 46,
   "documented": "002E",
   "name": "Outlet operation sensor (S4) state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Normal",
    "2": "Open",
    "3": "Shorted",
    "4": "Outside high range",
    "5": "Outside low range",
    "6": "Not reliable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 47,
   "documented": "002F",
   "name": "DHW operation sensor (S7) state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Normal",
    "2": "Open",
    "3": "Shorted",
    "4": "Outside high range",
    "5": "Outside low range",
    "6": "Not reliable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 48,
   "documented": "0030",
   "name": "Outlet limit sensor (S3) state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Normal",
    "2": "Open",
    "3": "Shorted",
    "4": "Outside high range",
    "5": "Outside low range",
    "6": "Not reliable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 49,
   "documented": "0031",
   "name": "Inlet sensor (S1) state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Normal",
    "2": "Open",
    "3": "Shorted",
    "4": "Outside high range",
    "5": "Outside low range",
    "6": "Not reliable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "0032",
   "name": "DHW limit sensor state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Normal",
    "2": "Open",
    "3": "Shorted",
    "4": "Outside high range",
    "5": "Outside low range",
    "6": "Not reliable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 51,
   "documented": "0033",
   "name": "Stack limit sensor (S8) state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Normal",
    "2": "Open",
    "3": "Shorted",
    "4": "Outside high range",
    "5": "Outside low range",
    "6": "Not reliable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 52,
   "documented": "0034",
   "name": "S5 sensor state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None",
    "1": "Normal",
    "2": "Open",
    "3": "Shorted",
    "4": "Outside high range",
    "5": "Outside low range",
    "6": "Not reliable"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Poll holding registers 0x0000-0x0034 with FC03 (up to 125 per read) for I/O, temperatures, setpoints, burner status and lockout code; temperatures are 0.1 °C. The Remote STAT register (0x002A) can create a heat demand.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 32,
    "why": "Burner control status"
   },
   {
    "table": "holding_register",
    "address": 34,
    "why": "Lockout code"
   },
   {
    "table": "holding_register",
    "address": 35,
    "why": "Alarm reason"
   },
   {
    "table": "holding_register",
    "address": 7,
    "why": "Outlet temperature"
   },
   {
    "table": "holding_register",
    "address": 16,
    "why": "Active CH setpoint"
   },
   {
    "table": "holding_register",
    "address": 2,
    "why": "Digital I/O"
   },
   {
    "table": "holding_register",
    "address": 42,
    "why": "Remote STAT demand"
   }
  ],
  "enable": "Use the MB1 or MB2 RS-485 port; the Falcon answers on a single Modbus address.",
  "watchdog": null,
  "quirks": [
   "Temperatures are always Celsius x10.",
   "0x8FFF = sensor not configured.",
   "Variable-length items must be read on their own."
  ],
  "setup": [
   "RTU 38400 8N1 per the manual.",
   "Writes: up to 20 registers; reads: up to 125."
  ],
  "gotchas": [
   "Reading 0x0000 clears it, so a second master will miss change flags."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/cleaver-brooks/cb-falcon",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
