<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CO2Meter CM500 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="CO2Meter CM500 Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/co2meter/cm500">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="CO2Meter CM500 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="CO2Meter CM500 Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/co2meter/cm500">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CO2Meter CM500 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="CO2Meter CM500 Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/co2meter/cm500",
   "url": "https://easymodbus.com/modbus-register-maps/co2meter/cm500",
   "name": "CO2Meter CM500 Modbus Register List & Map | Easy Modbus",
   "description": "CO2Meter CM500 Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/co2meter/cm500#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/co2meter/cm500#dataset",
   "name": "CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus register map",
   "description": "The CM500 is a CO2 sensor and controller with an RS-485 port that speaks Modbus RTU using FC03 reads and FC06 writes. Readings are single 16-bit registers. The shared register sheet also lists other gas, particulate and RTC registers that only answer on units fitted with those sensors. CO2Meter CM500 Modbus register map: 13 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/co2meter/cm500",
   "keywords": [
    "CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus register map",
    "CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus registers",
    "CO2Meter Modbus map",
    "CM500 Modbus register map",
    "CO2Meter CM500 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "CM500 RS-485 Modbus RTU protocol (RS485 Communications Modbus Protocol)",
    "url": "https://cdn.shopify.com/s/files/1/0019/5952/files/CO2Meter-CM500-RS-485-Modbus-RTU-protocol.pdf",
    "author": {
     "@type": "Organization",
     "name": "CO2Meter"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU)",
    "description": "Sensor (CO2 / gas)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/co2meter/cm500.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/co2meter/cm500.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 13 registers: 13 holding registers. 3 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed as hex addresses sent unchanged in the request; the examples read CO2 with start address 0x0014 (table row 14H)."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 20 CO2 (CO2 ppm); HR 0 Slave address (Slave address); HR 1 Baud rate (Baud rate code); HR 2 UART parity / framing (Parity code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU is the RS-485 interface's protocol; no enable step is described."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is CM500 RS-485 Modbus RTU protocol (RS485 Communications Modbus Protocol). CO2Meter doesn't publish it on its own website, so this map was re-typed from a free copy at https://cdn.shopify.com/s/files/1/0019/5952/files/CO2Meter-CM500-RS-485-Modbus-RTU-protocol.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CO2Meter",
     "item": "https://easymodbus.com/modbus-register-maps/co2meter/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CM500 CO2 sensor / controller (RS-485 Modbus RTU)",
     "item": "https://easymodbus.com/modbus-register-maps/co2meter/cm500"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/co2meter/">CO2Meter</a></li><li aria-current="page">CM500 CO2 sensor / controller (RS-485 Modbus RTU)</li></ol>
<p class="eyebrow">Sensor (CO2 / gas) &middot; Modbus register map</p><h1><span class="mfr">CO2Meter</span> CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The CM500 is a CO2 sensor and controller with an RS-485 port that speaks Modbus RTU using FC03 reads and FC06 writes. Readings are single 16-bit registers. The shared register sheet also lists other gas, particulate and RTC registers that only answer on units fitted with those sensors.</p>
<p>This page lists <strong>13 Modbus registers</strong> for the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) &mdash; 3 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
CO2Meter&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/co2meter/">CO2Meter</a></dd></div><div><dt>Model</dt><dd>CM500 CO2 sensor / controller (RS-485 Modbus RTU)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/gas-detectors/">Sensor (CO2 / gas)</a></dd></div><div><dt>Registers</dt><dd>13 (3 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>104</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>hexadecimal, 0-based</dd></div><div><dt>Also known as</dt><dd>CM500, CO2Meter CM500</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.shopify.com/s/files/1/0019/5952/files/CO2Meter-CM500-RS-485-Modbus-RTU-protocol.pdf" rel="nofollow noopener" target="_blank">CM500 RS-485 Modbus RTU protocol (RS485 Communications Modbus Protocol) &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/co2meter/cm500.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/co2meter/cm500.json">JSON</a>
  <a class="btn" href="https://cdn.shopify.com/s/files/1/0019/5952/files/CO2Meter-CM500-RS-485-Modbus-RTU-protocol.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU)</h2>
<div class="answer"><b>Integration in brief</b><p>Poll 19200 8N1 at address 104 (0x68) with FC03 and read register 0x14 for CO2 in ppm. Change address, baud or parity with FC06 and power-cycle the sensor.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-20">HR 20</a></td><td class="n">CO2</td><td class="f">UINT16</td><td>CO2 ppm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Slave address</td><td class="f">UINT16</td><td>Slave address</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Baud rate</td><td class="f">UINT16</td><td>Baud rate code</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2">HR 2</a></td><td class="n">UART parity / framing</td><td class="f">UINT16</td><td>Parity code</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU is the RS-485 interface&#x27;s protocol; no enable step is described.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Only FC03 and FC06 are supported.</li><li>Baud and parity changes need a power cycle.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Defaults: 19200 baud, 8 data bits, no parity, 1 stop bit.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Address 250 (0xFA) is broadcast; do not assign it to a sensor.</li></ul>
</section>
<h2 id="registers">CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>13</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">13 of 13 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 00H</small></td><td class="n">Slave address</td><td class="d">1-249; 250 (0xFA) is reserved for broadcast. Stored in EEPROM.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 01H</small></td><td class="n">Baud rate</td><td class="d">Takes effect after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = 38400; 1 = 19200 (default); 2 = 9600; 3 = 4800</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 02H</small></td><td class="n">UART parity / framing</td><td class="d">Takes effect after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = N82; 1 = N81 (default); 2 = E81; 3 = O81</td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 13H</small></td><td class="n">NH3</td><td class="d">Whole ppm (only on units with this sensor).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 14H</small></td><td class="n">CO2</td><td class="d">Whole ppm; the manual&#x27;s example reads 0x0318 = 792 ppm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 15H</small></td><td class="n">CO</td><td class="d">Whole ppm (only on units with this sensor).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 16H</small></td><td class="n">VOC</td><td class="d">Whole ppb (only on units with this sensor).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>ppb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 17H</small></td><td class="n">PM2.5</td><td class="d">Only on units with this sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µg/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 18H</small></td><td class="n">PM10</td><td class="d">Only on units with this sensor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>µg/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 1EH</small></td><td class="n">RTC year</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 1FH</small></td><td class="n">RTC month-day</td><td class="d">Packing not described.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 20H</small></td><td class="n">RTC hour-minute</td><td class="d">Packing not described.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 21H</small></td><td class="n">RTC seconds</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The sheet is served from a Shopify file CDN (cdn.shopify.com) used by CO2Meter&#x27;s store, not from a CO2Meter-branded host, so it is marked unofficial.</li><li>Note 1 on page 2 says the CO2 start address is 0x0B, but the register table and both example frames use 0x14; 0x14 is used here.</li><li>Default slave address is printed as 0x068 (104). The examples use 0xFA, which the sheet reserves for broadcast.</li><li>Left out: O2, ambient temperature, barometer, RH, dew point and battery voltage (12H, 19H-1DH). The sheet only shows display formats such as &#x27;xx.xx%&#x27;, not the register scaling.</li><li>Writable RTC registers (78H-7BH) are left out because their layout is not described.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU)</h2><div class="faq"><details open><summary>What Modbus registers does the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) have?</summary><p>This map lists 13 registers: 13 holding registers. 3 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers hexadecimal, 0-based. Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Registers are listed as hex addresses sent unchanged in the request; the examples read CO2 with start address 0x0014 (table row 14H).</p></details><details><summary>What are the minimum Modbus registers to integrate the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU)?</summary><p>Start with HR 20 CO2 (CO2 ppm); HR 0 Slave address (Slave address); HR 1 Baud rate (Baud rate code); HR 2 UART parity / framing (Parity code).</p></details><details><summary>How do I enable Modbus control of the CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU)?</summary><p>Modbus RTU is the RS-485 interface&#x27;s protocol; no enable step is described.</p></details><details><summary>Where is the official CO2Meter CM500 CO2 sensor / controller (RS-485 Modbus RTU) Modbus documentation?</summary><p>The source is CM500 RS-485 Modbus RTU protocol (RS485 Communications Modbus Protocol). CO2Meter doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://cdn.shopify.com/s/files/1/0019/5952/files/CO2Meter-CM500-RS-485-Modbus-RTU-protocol.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>Other gas detectors register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/rle-technologies/falcon-f200" data-row><span class="k">Sensor (environmental / leak monitor)</span><h3>RLE Technologies Falcon F200 environment and leak monitoring appliance (Modbus TCP)</h3><p>RLE Falcon F200 with firmware 4100.1 or later; register guide v06.21.</p><div class="meta">71 registers &middot; 0 writable &middot; TCP</div><span class="sr-only"> Also known as: F200, Falcon F200</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/ir-700" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model IR-700 infrared combustible / CO2 gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon IR-700 smart sensors with the 4-20 mA and RS-485 Modbus outputs, instruction manual Document #3169, Rev. 4.9.</p><div class="meta">16 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: IR-700, Detcon IR-700, Teledyne Detcon IR-700</span></a></li><li><a class="card" href="/modbus-register-maps/amphenol/telaire-t3400" data-row><span class="k">Sensor (refrigerant leak detector)</span><h3>Amphenol Telaire T3400 series refrigerant (A2L) leak sensor</h3><p>Amphenol Telaire T3400 series refrigerant sensors (R454B / R32) with RS-485 Modbus RTU, user instructions AS-T63381B (04/2025, marked provisional).</p><div class="meta">13 registers &middot; 3 writable &middot; RTU</div><span class="sr-only"> Also known as: Telaire T3400, T3400 R454B, T3400 R32</span></a></li><li><a class="card" href="/modbus-register-maps/new-cosmos/ps-7-m" data-row><span class="k">Sensor (fixed gas detector)</span><h3>New Cosmos Electric PS-7-M series extractive pump gas detector (Modbus RTU / TCP)</h3><p>New Cosmos PS-7-M series extractive pump gas detectors (main unit with base unit) over RS-485 Modbus RTU or Ethernet Modbus TCP, communication specifications guide GAE-159-01.</p><div class="meta">30 registers &middot; 10 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: PS-7-M, PS-7</span></a></li><li><a class="card" href="/modbus-register-maps/detcon/fp-624d" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Detcon Model FP-624D MicroSafe combustible gas sensor (RS-485 Modbus)</h3><p>Teledyne Detcon FP-624D MicroSafe catalytic LEL sensor with 4-20 mA, relays and RS-485 Modbus RTU, instruction manual Document #3598 Rev. 1.7.</p><div class="meta">13 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: FP-624D, MicroSafe FP-624D, Detcon FP-624D</span></a></li><li><a class="card" href="/modbus-register-maps/oldham/olct-700-710-ir" data-row><span class="k">Sensor (fixed gas detector)</span><h3>Teledyne Oldham Simtronics OLCT 700 / OLCT 710 IR infrared combustible / CO2 gas detector (RS-485 Modbus)</h3><p>Teledyne Oldham Simtronics OLCT 700 and OLCT 710 IR detectors with 4-20 mA and RS-485 Modbus RTU, manual NP700IRIMEN Revision E.0.</p><div class="meta">16 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: OLCT 700 IR, OLCT 710 IR, Oldham OLCT 700 IR, 700 IR series</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/gas-detectors/">All gas detectors Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://cdn.shopify.com/s/files/1/0019/5952/files/CO2Meter-CM500-RS-485-Modbus-RTU-protocol.pdf" rel="nofollow noopener" target="_blank">CM500 RS-485 Modbus RTU protocol (RS485 Communications Modbus Protocol) &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
