<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ComAp IG4-200 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="ComAp IG4-200 Modbus register map: 10 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/comap/inteligen4-200">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="ComAp IG4-200 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="ComAp IG4-200 Modbus register map: 10 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/comap/inteligen4-200">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ComAp IG4-200 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="ComAp IG4-200 Modbus register map: 10 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/comap/inteligen4-200",
   "url": "https://easymodbus.com/modbus-register-maps/comap/inteligen4-200",
   "name": "ComAp IG4-200 Modbus Register List & Map | Easy Modbus",
   "description": "ComAp IG4-200 Modbus register map: 10 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-16",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/comap/inteligen4-200#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/comap/inteligen4-200#dataset",
   "name": "ComAp InteliGen4 200 Modbus register map",
   "description": "ComAp's InteliGen4 200 is a gen-set controller for multiple-set (MINT) and single parallel-to-mains (SPtM) applications. Its Modbus RTU and Modbus TCP map is generated per configuration, so values and setpoints must be exported from InteliConfig for each controller. This page covers only the registers ComAp fixes in every controller: the command interface used to start/stop the engine, reset faults and operate breakers, the password and error registers, the alarm list count, and the remote-control data registers. ComAp IG4-200 Modbus register map: 10 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/comap/inteligen4-200",
   "keywords": [
    "ComAp InteliGen4 200 Modbus register map",
    "ComAp InteliGen4 200 Modbus registers",
    "ComAp Modbus map",
    "InteliGen 4 200 Modbus register map",
    "IG4 200 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-16",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "InteliGen4 200 Global Guide (SW version 2.2.0)",
    "url": "https://www.comap-control.com/productfile/4aa6341a-0ba7-4064-8404-3d048728c9bd",
    "author": {
     "@type": "Organization",
     "name": "ComAp"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ComAp InteliGen4 200",
    "brand": {
     "@type": "Brand",
     "name": "ComAp"
    },
    "category": "Generator controller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/comap/inteligen4-200.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/comap/inteligen4-200.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the ComAp InteliGen4 200 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 10 registers: 10 holding registers. 7 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the ComAp InteliGen4 200 Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints 'register addresses' that go straight into the request: its engine-start example writes register 4207 as 0x106F. It sometimes also gives the Modicon number (44208 for address 4207). Reserved registers can be read with FC03 or FC04 and written with FC06 or FC16."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the ComAp InteliGen4 200 use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the ComAp InteliGen4 200?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 4207 Command Argument / Return Value (Command argument / result); HR 4209 Command Code (Command code); HR 4211 Password (Password for protected commands); HR 4205 Last Application Error (Error detail after exception 04); HR 4214 Alarm List Item Count (Number of active alarm list entries); HR 5000 RemoteControl2B 1 (Remote analog value into PLC logic)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the ComAp InteliGen4 200?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "RS485 on board: set RS485 Mode to MODBUS (default is Direct) and set RS485 Modbus Speed and RS485 Modbus Mode. CM-RS232-485 module: set COM1 Mode or COM2 Mode to MODBUS plus the matching speed. Ethernet (CM3-Ethernet module required): set MODBUS Server to ENABLED (default disabled). Modbus Server Address (1-247, default 1) sets the unit ID."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the ComAp InteliGen4 200 loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No control watchdog is documented. On Modbus TCP the controller closes a client socket that has been silent longer than MODBUS Client Inactivity Timeout (0-600 s, default 60 s)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ComAp InteliGen4 200 Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is InteliGen4 200 Global Guide (SW version 2.2.0), revision 2024-10-03 (revision 3), published free by ComAp at https://www.comap-control.com/productfile/4aa6341a-0ba7-4064-8404-3d048728c9bd."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ComAp",
     "item": "https://easymodbus.com/modbus-register-maps/comap/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "InteliGen4 200",
     "item": "https://easymodbus.com/modbus-register-maps/comap/inteligen4-200"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/comap/">ComAp</a></li><li aria-current="page">InteliGen4 200</li></ol>
<p class="eyebrow">Generator controller &middot; Modbus register map</p><h1><span class="mfr">ComAp</span> InteliGen4 200 Modbus register map</h1><p class="updated">Updated 16 October 2026</p>

<div class="answer"><b>Short answer</b><p>ComAp&#x27;s InteliGen4 200 is a gen-set controller for multiple-set (MINT) and single parallel-to-mains (SPtM) applications. Its Modbus RTU and Modbus TCP map is generated per configuration, so values and setpoints must be exported from InteliConfig for each controller. This page covers only the registers ComAp fixes in every controller: the command interface used to start/stop the engine, reset faults and operate breakers, the password and error registers, the alarm list count, and the remote-control data registers.</p>
<p>This page lists <strong>10 Modbus registers</strong> for the ComAp InteliGen4 200 &mdash; 7 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
ComAp&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/comap/">ComAp</a></dd></div><div><dt>Model</dt><dd>InteliGen4 200</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/generator-controllers/">Generator controller</a></dd></div><div><dt>Registers</dt><dd>10 (7 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Firmware</dt><dd>2.2.0</dd></div><div><dt>Also known as</dt><dd>InteliGen 4 200, IG4 200</dd></div><div><dt>Source document</dt><dd><a href="https://www.comap-control.com/productfile/4aa6341a-0ba7-4064-8404-3d048728c9bd" rel="nofollow noopener" target="_blank">InteliGen4 200 Global Guide (SW version 2.2.0) &middot; rev. 2024-10-03 (revision 3)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/comap/inteligen4-200.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/comap/inteligen4-200.json">JSON</a>
  <a class="btn" href="https://www.comap-control.com/productfile/4aa6341a-0ba7-4064-8404-3d048728c9bd" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: ComAp InteliGen4 200</h2>
<div class="answer"><b>Integration in brief</b><p>Export the configuration-specific Modbus table from InteliConfig for measurements. For control, write the password to 4211 if required, then write the 32-bit argument to 4207-4208 and the command code to 4209 (or all three in one FC16 write), and read 4207-4208 to confirm.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-4207">HR 4207</a></td><td class="n">Command Argument / Return Value</td><td class="f">UINT32 ABCD</td><td>Command argument / result</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4209">HR 4209</a></td><td class="n">Command Code</td><td class="f">UINT16</td><td>Command code</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-4211">HR 4211</a></td><td class="n">Password</td><td class="f">UINT16</td><td>Password for protected commands</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-4205">HR 4205</a></td><td class="n">Last Application Error</td><td class="f">UINT32 ABCD</td><td>Error detail after exception 04</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4214">HR 4214</a></td><td class="n">Alarm List Item Count</td><td class="f">UINT16</td><td>Number of active alarm list entries</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-5000">HR 5000</a></td><td class="n">RemoteControl2B 1</td><td class="f">INT16</td><td>Remote analog value into PLC logic</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>RS485 on board: set RS485 Mode to MODBUS (default is Direct) and set RS485 Modbus Speed and RS485 Modbus Mode. CM-RS232-485 module: set COM1 Mode or COM2 Mode to MODBUS plus the matching speed. Ethernet (CM3-Ethernet module required): set MODBUS Server to ENABLED (default disabled). Modbus Server Address (1-247, default 1) sets the unit ID.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>No control watchdog is documented. On Modbus TCP the controller closes a client socket that has been silent longer than MODBUS Client Inactivity Timeout (0-600 s, default 60 s).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Most of the register map is configuration-dependent; two controllers with different configurations or firmware have different maps.</li><li>32-bit registers are high word first (ABCD).</li><li>Reading an address inside a multi-register object returns exception 02; error 04 details are in 4205-4206.</li><li>Command and argument can be sent as one FC16 write of three registers starting at 4207, or as FC16 (argument) followed by FC06 (code).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>RS485 Modbus: 9600 bps default (9600-115200), 8N1 default (8N2 and 8E1 selectable), unit ID from Modbus Server Address.</li><li>Modbus TCP: port 502, up to 2 clients at once, needs the CM3-Ethernet module; can run alongside web and direct Ethernet / AirGate connections.</li><li>Use Modbus TCP only on a closed private network; the guide warns it has no authentication or encryption.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Engine start, stop, fault reset and breaker commands act on a real gen-set and switchgear. Disconnect remote control before maintenance and make sure the site is safe before writing 4209.</li><li>Write the argument and code exactly as listed: a different argument with code 1 or 2 is a different action. A refused command (for example when the controller is not in MAN) returns 0x00000002 in 4207-4208.</li><li>Engine start/stop, fault and horn reset and the GCB/MCB toggle commands behave like the front-panel buttons; a toggle acts on whatever state the breaker is in, so prefer the explicit on/off arguments.</li><li>Do not use setpoints for continuous regulation or rewrite them rapidly; ComAp asks for the RemoteControl registers (5000/5001/5200) to be used instead.</li></ul>
</section>
<h2 id="registers">ComAp InteliGen4 200 Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>10</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">10 of 10 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">ComAp InteliGen4 200 Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-4204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4204</td><td class="n">Language Index</td><td class="d">Language used for text over Modbus, e.g. alarm list texts (Unsigned8).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4205<small>doc 4205 - 4206</small></td><td class="n">Last Application Error</td><td class="d">Detail code to read after the controller answers with exception 04.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4207<small>doc 4207 - 4208</small></td><td class="n">Command Argument / Return Value</td><td class="d">Write the command argument here; read back the command result.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4209</td><td class="n">Command Code</td><td class="d">Writing this register executes the command using the argument in 4207-4208.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Engine / alarm command (start, stop, fault reset, horn reset; chosen by argument); 2 = Breaker command (GCB/MCB on, off, toggle; chosen by argument); 71 = User Button 1-8 command (0x47); 72 = User Button 9-16 command (0x48)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4211</td><td class="n">Password</td><td class="d">Write the controller password before commands if the controller requires it.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4212<small>doc 4212 - 4213</small></td><td class="n">Communication Status</td><td class="d">Bit meanings are not given in the document.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4214</td><td class="n">Alarm List Item Count</td><td class="d">Number of entries in the alarm list (Unsigned8).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5000</td><td class="n">RemoteControl2B 1</td><td class="d">Free 16-bit value for PLC logic or Force Value.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5001</td><td class="n">RemoteControl2B 2</td><td class="d">Free 16-bit value for PLC logic or Force Value.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5200</td><td class="n">RemoteControlBin</td><td class="d">16 user-defined binary flags for PLC logic.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Everything else (measurements, binary I/O, setpoints) is placed by the controller configuration and must be exported from InteliConfig; the guide&#x27;s examples show such exported addresses but they are not fixed and are not listed here.</li><li>32-bit values are high word first: the guide maps byte 3 (MSB) to the first register, and its engine-start example sends argument 0x01FE0000 as 01FE then 0000.</li><li>Command arguments (write to 4207-4208, then code to 4209): code 1 with 0x01FE0000 = engine start, 0x02FD0000 = engine stop, 0x08F70000 = fault reset, 0x04FB0000 = horn reset. Code 2 with 0x11EE0000 = GCB toggle, 0x11EF0000 = GCB on, 0x11F00000 = GCB off, 0x12ED0000 = MCB toggle, 0x12EE0000 = MCB on, 0x12EF0000 = MCB off.</li><li>A successful command returns a fixed value in 4207-4208 (e.g. 0x000001FF after engine start); 0x00000001 means invalid argument and 0x00000002 means refused (wrong mode, breaker cannot be closed now, etc.).</li><li>User buttons 1-16: code 0x47 (buttons 1-8) or 0x48 (buttons 9-16) with argument 0x00nn0000, where nn = 10 x button number for PULSE, +1 for TOGGLE, +2 for ON, +3 for OFF (e.g. button 1 PULSE = 0x000A0000, button 16 OFF = 0x00A30000; table on p. 206). The button setpoint must be in COMMAND mode.</li><li>Left out: RTC time and date (4200-4203, BCD-coded pairs), the 16 alarm-list records at 4215-4646 (27-register structures holding level, status and a UTF-8 text), and RemoteControlBin_1..16 at 5210-5225 (no data type given).</li><li>The reserved-register table prints &#x27;4010&#x27; for the &#x27;Not implemented&#x27; row between 4209 and 4211; from its position this is 4210.</li><li>The same reserved-register scheme appears in other ComAp controller guides, but only the InteliGen4 200 guide was checked for this page.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the ComAp InteliGen4 200</h2><div class="faq"><details open><summary>What Modbus registers does the ComAp InteliGen4 200 have?</summary><p>This map lists 10 registers: 10 holding registers. 7 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the ComAp InteliGen4 200 Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide prints &#x27;register addresses&#x27; that go straight into the request: its engine-start example writes register 4207 as 0x106F. It sometimes also gives the Modicon number (44208 for address 4207). Reserved registers can be read with FC03 or FC04 and written with FC06 or FC16.</p></details><details><summary>What byte order does the ComAp InteliGen4 200 use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the ComAp InteliGen4 200?</summary><p>Start with HR 4207 Command Argument / Return Value (Command argument / result); HR 4209 Command Code (Command code); HR 4211 Password (Password for protected commands); HR 4205 Last Application Error (Error detail after exception 04); HR 4214 Alarm List Item Count (Number of active alarm list entries); HR 5000 RemoteControl2B 1 (Remote analog value into PLC logic).</p></details><details><summary>How do I enable Modbus control of the ComAp InteliGen4 200?</summary><p>RS485 on board: set RS485 Mode to MODBUS (default is Direct) and set RS485 Modbus Speed and RS485 Modbus Mode. CM-RS232-485 module: set COM1 Mode or COM2 Mode to MODBUS plus the matching speed. Ethernet (CM3-Ethernet module required): set MODBUS Server to ENABLED (default disabled). Modbus Server Address (1-247, default 1) sets the unit ID.</p></details><details><summary>What happens when the ComAp InteliGen4 200 loses Modbus communication?</summary><p>No control watchdog is documented. On Modbus TCP the controller closes a client socket that has been silent longer than MODBUS Client Inactivity Timeout (0-600 s, default 60 s).</p></details><details><summary>Where is the official ComAp InteliGen4 200 Modbus documentation?</summary><p>The source is InteliGen4 200 Global Guide (SW version 2.2.0), revision 2024-10-03 (revision 3), published free by ComAp at https://www.comap-control.com/productfile/4aa6341a-0ba7-4064-8404-3d048728c9bd.</p></details></div>
<h2>Other generator controllers register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/kohler/mpac-1000" data-row><span class="k">Transfer switch</span><h3>Kohler MPAC 1000 automatic transfer switch controller</h3><p>Kohler MPAC 1000 ATS controllers, Modbus RTU on RS-485, per section 12 of TP-6113.</p><div class="meta">43 registers &middot; 10 writable &middot; RTU</div><span class="sr-only"> Also known as: MPAC 1000, MPAC1000, Kohler MPAC 1000 ATS</span></a></li><li><a class="card" href="/modbus-register-maps/woodward/easygen-1000" data-row><span class="k">Generator controller</span><h3>Woodward easYgen-1000 Series genset controller (Modbus RTU)</h3><p>easYgen-1000 series software version 2.1xxx, transmission telegram protocol 4003, per interface manual 37393B.</p><div class="meta">49 registers &middot; 1 writable &middot; RTU</div><span class="sr-only"> Also known as: easYgen-1000, easYgen1000, easYgen-1000 Series</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/generator-controllers/">All generator controllers Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.comap-control.com/productfile/4aa6341a-0ba7-4064-8404-3d048728c9bd" rel="nofollow noopener" target="_blank">InteliGen4 200 Global Guide (SW version 2.2.0) &middot; rev. 2024-10-03 (revision 3)</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
