{
 "manufacturer": "Condair",
 "manufacturer_slug": "condair",
 "model": "DL II hybrid humidifier (Integrated Controller, Modbus RTU/TCP)",
 "model_slug": "dl-ii",
 "short_model": "DL II",
 "aliases": [
  "Condair DL",
  "Condair DL II",
  "DL"
 ],
 "equipment_type": "Air handler humidifier (hybrid / spray)",
 "applies_to": "Condair DL with the Integrated Controller, per addendum 2603326-G.",
 "summary": "The Condair DL is a hybrid spray-and-evaporation humidifier for air handling units. Its Integrated Controller is a Modbus RTU slave on RS-485 or a Modbus TCP server. This map covers status, valve and safety-loop states, capacity, humidity, pressures, water quality and Ag-ion values, and the writable setpoint, control and remote-enable registers.",
 "transport": [
  "RTU",
  "TCP"
 ],
 "defaults": {
  "unit_id": 10,
  "baud": 19200,
  "parity": "Even",
  "data_bits": 8,
  "stop_bits": 1,
  "tcp_port": 502
 },
 "addressing": {
  "convention": "Modicon",
  "note": "Tables print the 5-digit register (32001 = input register, 43001 = holding register) and the 0-based address beside it (2000 / 3000). The address column is what goes on the wire; the manual's own example: register 43004 = address 3003."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller)",
  "doc_number": "2603326-G EN 2607",
  "revision_date": null,
  "url": "https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf",
  "pages": "DL tables pp. 18-20; settings pp. 10-17; test notes pp. 33-34"
 },
 "notes": [
  "Input registers are read with function 04; holding registers with 03 and written with 06 or 16.",
  "Floats use 'Register Sequence': MSR first (high register first, ABCD) is the factory setting; LSR first (CDAB) is the option. The map assumes the factory setting.",
  "Factory serial settings: Modbus RTU, address 10, 19200 baud, even parity, 8 data bits, 1 stop bit. Modbus TCP uses port 502 and unit ID 255 (per the TCP technical data).",
  "Units marked metric/imperial follow the controller's Metric/Imperial setting; the listed unit is the metric one."
 ],
 "registers": [
  {
   "table": "input_register",
   "address": 2000,
   "documented": "32001",
   "name": "DL Type",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Humidifier",
    "1": "Humidifier + FC",
    "2": "Humidifier + FC - Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2001,
   "documented": "32002",
   "name": "Device Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Initializing",
    "1": "Diagnostic",
    "2": "Stopped",
    "3": "Flushing",
    "4": "Standby",
    "5": "Humidifying",
    "6": "Ready",
    "7": "Air Cleaning",
    "8": "Filling",
    "9": "Conductivity Flush",
    "10": "Switched Off",
    "11": "Remote Off",
    "12": "Temperature Flush",
    "13": "Ceramic Wash Over"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2002,
   "documented": "32003",
   "name": "Maintenance and Error Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No Info",
    "1": "Warning",
    "2": "Activation Code",
    "3": "Out of Commissioning",
    "4": "Refill Disinfection",
    "5": "Maintenance",
    "6": "Error",
    "7": "Replace Ag Cartridge",
    "8": "Disinfection"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2003,
   "documented": "32004",
   "name": "Error or Warning Code",
   "description": "0 = no error; other codes are listed in the device operation manual.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2004,
   "documented": "32005",
   "name": "Safety Loop",
   "description": "Range 0 = Open 1 = Closed (=ok).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2005,
   "documented": "32006",
   "name": "Y1 Inlet Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2007,
   "documented": "32008",
   "name": "Y3 Valve Air Cleaning",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2008,
   "documented": "32009",
   "name": "Y4 Valve External Pipe Flush",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2009,
   "documented": "32010",
   "name": "Y5 Spray Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2010,
   "documented": "32011",
   "name": "Y6 Spray Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2011,
   "documented": "32012",
   "name": "Y7 Spray Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2012,
   "documented": "32013",
   "name": "Y8 Spray Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2013,
   "documented": "32014",
   "name": "Y9 Spray Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Closed",
    "1": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2014,
   "documented": "32015",
   "name": "Y10 Drain Valve (NO)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Open",
    "1": "Closed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2015,
   "documented": "32016",
   "name": "Y11 Auxiliary Outlet Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Open",
    "1": "Closed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2016,
   "documented": "32017",
   "name": "Frequency Converter Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Disable",
    "1": "Enable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2017,
   "documented": "32018",
   "name": "Frequency Converter Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Power On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2018,
   "documented": "32019",
   "name": "Fan",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "On",
    "1": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2019,
   "documented": "32020",
   "name": "Disinfection Pump (Relay Dosing Pump)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2025,
   "documented": "32026",
   "name": "Max. Humidification Capacity",
   "description": "Range 2 - 1000 kg/h 4 - 2573 lb/hr. Metric or imperial per controller setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kg/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2027,
   "documented": "32028",
   "name": "Actual Humidification Capacity",
   "description": "Range 0 - 1000 kg/h 0 - 2573 lb/hr. Metric or imperial per controller setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "kg/h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2029,
   "documented": "32030",
   "name": "Actual Humidity or Demand",
   "description": "Range 0 - 100 %.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2031,
   "documented": "32032",
   "name": "Operating Hours",
   "description": "Range 0 - 1200000 h.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2033,
   "documented": "32034",
   "name": "Next Maintenance",
   "description": "Range 0 - 10000 h.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2035,
   "documented": "32036",
   "name": "Remaining Ag-Ion Capacity",
   "description": "Range 0 - 58.4 Ah.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "Ah",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2037,
   "documented": "32038",
   "name": "Target Ag-Ion Current",
   "description": "Range 0 - 29.2 mA.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "mA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2039,
   "documented": "32040",
   "name": "PS4 Inlet Pressure",
   "description": "Range 0 - 10.0 bar 0 - 145.0 psi. Metric or imperial per controller setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "bar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2041,
   "documented": "32042",
   "name": "PS5 Nozzle Pressure",
   "description": "Range 0 - 10.0 bar 0 - 145.0 psi. Metric or imperial per controller setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "bar",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2043,
   "documented": "32044",
   "name": "Water Temperature",
   "description": "Range °C or °F. Metric or imperial per controller setting.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2045,
   "documented": "32046",
   "name": "Water Conductivity",
   "description": "Range 0 - x μS/cm.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "uS/cm",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2047,
   "documented": "32048",
   "name": "Pump Current",
   "description": "Range 0 - 6.0 A.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "input_register",
   "address": 2049,
   "documented": "32050",
   "name": "Ag-Ion Current",
   "description": "Range 0 - x mA.",
   "data_type": "FLOAT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "mA",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3000,
   "documented": "43001",
   "name": "Setpoint",
   "description": "Range 0 - 95 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3001,
   "documented": "43002",
   "name": "P-Band",
   "description": "Range 6 - 65 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3002,
   "documented": "43003",
   "name": "I-Time",
   "description": "Range 1 - 60 min.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3003,
   "documented": "43004",
   "name": "Capacity Limitation",
   "description": "Range 20 - 100 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3004,
   "documented": "43005",
   "name": "Actual Humidity or Demand via Modbus",
   "description": "Range 0 - 100 %.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3005,
   "documented": "43006",
   "name": "Remote Enable",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5001,
   "documented": "45002",
   "name": "Remote Flushing",
   "description": "Read 100 = off or 0-99 = progress %; write 1 = start, 0 = stop.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5002,
   "documented": "45003",
   "name": "Remote Ceramic Wash Over",
   "description": "Read 100 = off or 0-99 = progress %; write 1 = start, 0 = stop.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "watchdog": "When the demand or humidity signal comes from Modbus, it must be rewritten within 'Signal Timeout' (1-300 s, default 300 s); otherwise warning W35 is raised and the unit stops humidifying.",
  "quirks": [
   "The address column is the wire address; 32001 is address 2000.",
   "Floats are two registers, MSR first by default."
  ],
  "summary": "Read input registers 2000-2019 (UInt16 states) and 2025-2050 (floats). To control over Modbus, write the demand or humidity value to holding 3004 at least once per signal timeout and enable via 3005.",
  "minimum_registers": [
   {
    "table": "input_register",
    "address": 2001,
    "why": "Device status"
   },
   {
    "table": "input_register",
    "address": 2002,
    "why": "Maintenance and error status"
   },
   {
    "table": "input_register",
    "address": 2003,
    "why": "Error/warning code"
   },
   {
    "table": "input_register",
    "address": 2027,
    "why": "Actual capacity"
   },
   {
    "table": "input_register",
    "address": 2029,
    "why": "Actual humidity or demand"
   },
   {
    "table": "holding_register",
    "address": 3004,
    "why": "Demand/humidity via Modbus"
   },
   {
    "table": "holding_register",
    "address": 3005,
    "why": "Remote enable"
   }
  ],
  "enable": "Controls > Signal Settings: set Source = Modbus (and Remote Enable = Modbus to use register 43006). The demand register 43005 only works when Source is not Analog.",
  "setup": [
   "Menu > password 8808 > Network > Modbus Settings: set protocol (Modbus/RTU or Modbus/TCP), address, parity, baud rate and register sequence; the controller restarts after a protocol change.",
   "For Modbus TCP set the IP parameters under Network > IP Settings (factory setting DHCP)."
  ],
  "gotchas": [
   "With Modbus as signal source, do not also wire a hard demand signal to the driver board.",
   "Remote enable via 43006 needs software 1.4.0 or later."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/condair/dl-ii",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
