<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Condair RS II Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Condair RS II Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/condair/rs-ii">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Condair RS II Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Condair RS II Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/condair/rs-ii">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Condair RS II Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Condair RS II Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/condair/rs-ii",
   "url": "https://easymodbus.com/modbus-register-maps/condair/rs-ii",
   "name": "Condair RS II Modbus Register List & Map | Easy Modbus",
   "description": "Condair RS II Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/condair/rs-ii#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/condair/rs-ii#dataset",
   "name": "Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus register map",
   "description": "The Condair RS is a resistive-heating steam humidifier with one or two cylinders. Its Integrated Controller is a Modbus RTU slave on RS-485 or a Modbus TCP server. This map covers per-cylinder status, safety chain, heating, valves and levels, capacities, demand, operating hours and service counters, plus two-channel setpoint and control registers. Condair RS II Modbus register map: 59 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/condair/rs-ii",
   "keywords": [
    "Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus register map",
    "Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus registers",
    "Condair Modbus map",
    "Condair RS Modbus register map",
    "Condair RS II Modbus register map",
    "RS Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller)",
    "url": "https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf",
    "author": {
     "@type": "Organization",
     "name": "Condair"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)",
    "brand": {
     "@type": "Brand",
     "name": "Condair"
    },
    "category": "Air handler humidifier (resistive steam)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/condair/rs-ii.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/condair/rs-ii.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 59 registers: 47 input registers, 12 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print the 5-digit register (32001 = input register, 43001 = holding register) and the 0-based address beside it (2000 / 3000). The address column is what goes on the wire; the manual's own example: register 43004 = address 3003."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 2000 Device Status Cyl. A (Status cylinder A); IR 2002 Maintenance and Error Status (Maintenance and error status); IR 2003 ErrorWarning Code (Error/warning code); IR 2047 Actual Hum. Capacity (Actual capacity); IR 2057 System Demand (System demand); HR 3007 Actual humidity or demand via Modbus CH1 (Demand/humidity via Modbus CH1)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Controls > Signal Settings: set Source = Modbus."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "When the demand or humidity signal comes from Modbus, it must be rewritten within 'Signal Timeout' (1-300 s, default 300 s); otherwise warning W35 is raised and the unit stops humidifying."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller) (2603326-G EN 2607), published free by Condair at https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Condair",
     "item": "https://easymodbus.com/modbus-register-maps/condair/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/condair/rs-ii"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/condair/">Condair</a></li><li aria-current="page">RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)</li></ol>
<p class="eyebrow">Air handler humidifier (resistive steam) &middot; Modbus register map</p><h1><span class="mfr">Condair</span> RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Condair RS is a resistive-heating steam humidifier with one or two cylinders. Its Integrated Controller is a Modbus RTU slave on RS-485 or a Modbus TCP server. This map covers per-cylinder status, safety chain, heating, valves and levels, capacities, demand, operating hours and service counters, plus two-channel setpoint and control registers.</p>
<p>This page lists <strong>59 Modbus registers</strong> for the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) &mdash; 12 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Condair&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/condair/">Condair</a></dd></div><div><dt>Model</dt><dd>RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler humidifier (resistive steam)</a></dd></div><div><dt>Registers</dt><dd>59 (12 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>10</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Condair RS, Condair RS II, RS</dd></div><div><dt>Source document</dt><dd><a href="https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf" rel="nofollow noopener" target="_blank">Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller) &middot; 2603326-G EN 2607</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/condair/rs-ii.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/condair/rs-ii.json">JSON</a>
  <a class="btn" href="https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 2000-2030 (UInt16) and 2041-2072 (floats). Write channel 1 demand or humidity to holding 3007 (and channel 2 to 3008 for dual control).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-2000">IR 2000</a></td><td class="n">Device Status Cyl. A</td><td class="f">UINT16</td><td>Status cylinder A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2002">IR 2002</a></td><td class="n">Maintenance and Error Status</td><td class="f">UINT16</td><td>Maintenance and error status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2003">IR 2003</a></td><td class="n">ErrorWarning Code</td><td class="f">UINT16</td><td>Error/warning code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2047">IR 2047</a></td><td class="n">Actual Hum. Capacity</td><td class="f">FLOAT32 ABCD</td><td>Actual capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2057">IR 2057</a></td><td class="n">System Demand</td><td class="f">FLOAT32 ABCD</td><td>System demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3007">HR 3007</a></td><td class="n">Actual humidity or demand via Modbus CH1</td><td class="f">UINT16</td><td>Demand/humidity via Modbus CH1</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Controls &gt; Signal Settings: set Source = Modbus.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>When the demand or humidity signal comes from Modbus, it must be rewritten within &#x27;Signal Timeout&#x27; (1-300 s, default 300 s); otherwise warning W35 is raised and the unit stops humidifying.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The address column is the wire address; 32001 is address 2000.</li><li>Floats are two registers, MSR first by default.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Menu &gt; password 8808 &gt; Network &gt; Modbus Settings: set protocol (Modbus/RTU or Modbus/TCP), address, parity, baud rate and register sequence; the controller restarts after a protocol change.</li><li>For Modbus TCP set the IP parameters under Network &gt; IP Settings (factory setting DHCP).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Cylinder B registers read meaningfully only on two-cylinder units.</li></ul>
</section>
<h2 id="registers">Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>47</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>12</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">59 of 59 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-2000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2000<small>doc 32001</small></td><td class="n">Device Status Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Initializing; 1 = Diagnostic; 2 = Stopped; 3 = Break; 4 = Level Test; 5 = Standby; 6 = Humidifying; 7 = Filling; 8 = Idle; 9 = Draining; 10 = Remote Off; 11 = Keep Warm</td></tr>
<tr data-row data-type="input_register" id="r-ir-2001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2001<small>doc 32002</small></td><td class="n">Device Status Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Initializing; 1 = Diagnostic; 2 = Stopped; 3 = Break; 4 = Level Test; 5 = Standby; 6 = Humidifying; 7 = Filling; 8 = Idle; 9 = Draining; 10 = Remote Off; 11 = Keep Warm</td></tr>
<tr data-row data-type="input_register" id="r-ir-2002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2002<small>doc 32003</small></td><td class="n">Maintenance and Error Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Service Info; 1 = Warning; 2 = RO Service; 3 = Extended Maintenance; 4 = Small Maintenance; 5 = Activation Code; 6 = Error</td></tr>
<tr data-row data-type="input_register" id="r-ir-2003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2003<small>doc 32004</small></td><td class="n">ErrorWarning Code</td><td class="d">0 = no error; other codes are listed in the device operation manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2004<small>doc 32005</small></td><td class="n">Overheat Switch Cyl. A</td><td class="d">Range 0 = Open 1 = Closed (=ok).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2005<small>doc 32006</small></td><td class="n">Overheat Switch Cyl. B</td><td class="d">Range 0 = Open 1 = Closed (=ok).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2006<small>doc 32007</small></td><td class="n">External Safety Loop Cyl. A</td><td class="d">Range 0 = Open 1 = Closed (=ok).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2007<small>doc 32008</small></td><td class="n">External Safety Loop Cyl. B</td><td class="d">Range 0 = Open 1 = Closed (=ok).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2008<small>doc 32009</small></td><td class="n">Security Floater Cyl. A</td><td class="d">Range 0 = Open 1 = Closed (=ok).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2009<small>doc 32010</small></td><td class="n">Security Floater Cyl. B</td><td class="d">Range 0 = Open 1 = Closed (=ok).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2010<small>doc 32011</small></td><td class="n">Heating Voltage Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-2011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2011<small>doc 32012</small></td><td class="n">Heating Voltage Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-2012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2012<small>doc 32013</small></td><td class="n">Blower Pack Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On (ready)</td></tr>
<tr data-row data-type="input_register" id="r-ir-2013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2013<small>doc 32014</small></td><td class="n">Blower Pack Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On (ready)</td></tr>
<tr data-row data-type="input_register" id="r-ir-2014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2014<small>doc 32015</small></td><td class="n">Main Contactor Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-2015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2015<small>doc 32016</small></td><td class="n">Main Contactor Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-2016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2016<small>doc 32017</small></td><td class="n">Relay Pump Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-2017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2017<small>doc 32018</small></td><td class="n">Relay Pump Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-2018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2018<small>doc 32019</small></td><td class="n">Inlet Valve 1 Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="input_register" id="r-ir-2019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2019<small>doc 32020</small></td><td class="n">Inlet Valve 1 Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="input_register" id="r-ir-2020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2020<small>doc 32021</small></td><td class="n">Inlet Valve 2 Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="input_register" id="r-ir-2021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2021<small>doc 32022</small></td><td class="n">Inlet Valve 2 Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="input_register" id="r-ir-2022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2022<small>doc 32023</small></td><td class="n">Drain Cooling Valve Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="input_register" id="r-ir-2023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2023<small>doc 32024</small></td><td class="n">Drain Cooling Valve Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="input_register" id="r-ir-2024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2024<small>doc 32025</small></td><td class="n">Complete Drain Valve Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="input_register" id="r-ir-2025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2025<small>doc 32026</small></td><td class="n">Complete Drain Valve Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Open</td></tr>
<tr data-row data-type="input_register" id="r-ir-2026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2026<small>doc 32027</small></td><td class="n">Leakage Sensor</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off (leak); 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-2027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2027<small>doc 32028</small></td><td class="n">Furnace fan (UL) / external pipe flush (CE)</td><td class="d">UL units: remote furnace/fan 0 off, 1 on. CE units: pipe flush 0 closed, 1 open.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2028<small>doc 32029</small></td><td class="n">Level Cyl. A</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = no level; 1 = low; 2 = low-mid; 3 = mid; 4 = mid-high; 5 = high</td></tr>
<tr data-row data-type="input_register" id="r-ir-2029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2029<small>doc 32030</small></td><td class="n">Level Cyl. B</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = no level; 1 = low; 2 = low-mid; 3 = mid; 4 = mid-high; 5 = high</td></tr>
<tr data-row data-type="input_register" id="r-ir-2030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2030<small>doc 32031</small></td><td class="n">Nominal Voltage</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = 200V; 1 = 208V; 2 = 230 V; 3 = 240 V; 4 = 380 V; 5 = 400 V; 6 = 415 V; 7 = 440 V; 8 = 460 V; 9 = 480 V; 10 = 500 V; 11 = 550V; 12 = 600 V</td></tr>
<tr data-row data-type="input_register" id="r-ir-2041"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2041<small>doc 32042</small></td><td class="n">Max Hum. Capacity</td><td class="d">Range 5 - 160 kg/h 10 - 360 lb/hr. Metric or imperial per controller setting.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2043"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2043<small>doc 32044</small></td><td class="n">Max Hum. Capacity Cyl. A</td><td class="d">Range 5 - 40 kg/h 10 - 90 lb/hr. Metric or imperial per controller setting.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2045<small>doc 32046</small></td><td class="n">Max Hum. Capacity Cyl. B</td><td class="d">Range 5 - 40 kg/h 10 - 90 lb/hr. Metric or imperial per controller setting.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2047"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2047<small>doc 32048</small></td><td class="n">Actual Hum. Capacity</td><td class="d">Range 0 - 160 kg/h 0 - 360 lb/hr. Metric or imperial per controller setting.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2049"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2049<small>doc 32050</small></td><td class="n">Actual Hum. Capacity Cyl. A</td><td class="d">Range 0 - 40 kg/h 0 - 90 lb/hr. Metric or imperial per controller setting.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2051"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2051<small>doc 32052</small></td><td class="n">Actual Hum. Capacity Cyl. B</td><td class="d">Range 0 - 40 kg/h 0 - 90 lb/hr. Metric or imperial per controller setting.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2053"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2053<small>doc 32054</small></td><td class="n">Control CH1</td><td class="d">Range 0 - 100%.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2055"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2055<small>doc 32056</small></td><td class="n">Control CH2</td><td class="d">Range 0 - 100%.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2057"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2057<small>doc 32058</small></td><td class="n">System Demand</td><td class="d">Range 0 - 100%.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2059"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2059<small>doc 32060</small></td><td class="n">Operating Hours</td><td class="d">Range 0 - 1&#x27;200&#x27;000 h.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2061"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2061<small>doc 32062</small></td><td class="n">Operating Hours Cyl. A</td><td class="d">Range 0 - 1&#x27;200&#x27;000 h.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2063"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2063<small>doc 32064</small></td><td class="n">Operating Hours Cyl. B</td><td class="d">Range 0 - 1&#x27;200&#x27;000 h.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2065"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2065<small>doc 32066</small></td><td class="n">Next Small Maintenance Cyl. A</td><td class="d">Range 0 - 6000 h.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2067"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2067<small>doc 32068</small></td><td class="n">Next Small Maintenance Cyl. B</td><td class="d">Range 0 - 6000 h.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2069"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2069<small>doc 32070</small></td><td class="n">Next Extended Maintenance Cyl. A</td><td class="d">Range 0 - 6000 h.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2071"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2071<small>doc 32072</small></td><td class="n">Next Extended Maintenance Cyl. B</td><td class="d">Range 0 - 6000 h.</td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3000<small>doc 43001</small></td><td class="n">Setpoint CH1</td><td class="d">Range 5 - 95 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3001<small>doc 43002</small></td><td class="n">Setpoint CH2</td><td class="d">Range 5 - 95 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3002<small>doc 43003</small></td><td class="n">P-Band CH1</td><td class="d">Range 6 - 65 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3003<small>doc 43004</small></td><td class="n">P-Band CH2</td><td class="d">Range 6 - 65 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3004<small>doc 43005</small></td><td class="n">I-Time CH1</td><td class="d">Range 1 - 60 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3005<small>doc 43006</small></td><td class="n">I-Time CH2</td><td class="d">Range 1 - 60 min.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3006<small>doc 43007</small></td><td class="n">Capacity Limitation</td><td class="d">Range 20 - 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3007<small>doc 43008</small></td><td class="n">Actual humidity or demand via Modbus CH1</td><td class="d">Range 0 - 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3008<small>doc 43009</small></td><td class="n">Actual humidity or demand via Modbus CH2</td><td class="d">Range 0 - 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5001<small>doc 45002</small></td><td class="n">Remote RS Drain</td><td class="d">Read 100 = off or 0-99 = progress %; write 1 = start, 0 = stop.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5002<small>doc 45003</small></td><td class="n">Remote RS Drain Cyl. A</td><td class="d">Read 100 = off or 0-99 = progress %; write 1 = start, 0 = stop.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5003<small>doc 45004</small></td><td class="n">Remote RS Drain Cyl. B</td><td class="d">Read 100 = off or 0-99 = progress %; write 1 = start, 0 = stop.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Input registers are read with function 04; holding registers with 03 and written with 06 or 16.</li><li>Floats use &#x27;Register Sequence&#x27;: MSR first (high register first, ABCD) is the factory setting; LSR first (CDAB) is the option. The map assumes the factory setting.</li><li>Factory serial settings: Modbus RTU, address 10, 19200 baud, even parity, 8 data bits, 1 stop bit. Modbus TCP uses port 502 and unit ID 255 (per the TCP technical data).</li><li>Units marked metric/imperial follow the controller&#x27;s Metric/Imperial setting; the listed unit is the metric one.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) have?</summary><p>This map lists 59 registers: 47 input registers, 12 holding registers. 12 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print the 5-digit register (32001 = input register, 43001 = holding register) and the 0-based address beside it (2000 / 3000). The address column is what goes on the wire; the manual&#x27;s own example: register 43004 = address 3003.</p></details><details><summary>What byte order does the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)?</summary><p>Start with IR 2000 Device Status Cyl. A (Status cylinder A); IR 2002 Maintenance and Error Status (Maintenance and error status); IR 2003 ErrorWarning Code (Error/warning code); IR 2047 Actual Hum. Capacity (Actual capacity); IR 2057 System Demand (System demand); HR 3007 Actual humidity or demand via Modbus CH1 (Demand/humidity via Modbus CH1).</p></details><details><summary>How do I enable Modbus control of the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)?</summary><p>Controls &gt; Signal Settings: set Source = Modbus.</p></details><details><summary>What happens when the Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) loses Modbus communication?</summary><p>When the demand or humidity signal comes from Modbus, it must be rewritten within &#x27;Signal Timeout&#x27; (1-300 s, default 300 s); otherwise warning W35 is raised and the unit stops humidifying.</p></details><details><summary>Where is the official Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP) Modbus documentation?</summary><p>The source is Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller) (2603326-G EN 2607), published free by Condair at https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf.</p></details></div>
<h2>More Condair Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/condair/dl-ii" data-row><span class="k">Air handler humidifier (hybrid / spray)</span><h3>Condair DL II hybrid humidifier (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair DL with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">40 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair DL, Condair DL II, DL</span></a></li><li><a class="card" href="/modbus-register-maps/condair/me-ii" data-row><span class="k">Air handler humidifier (evaporative)</span><h3>Condair ME II evaporative humidifier / cooler (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair ME with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">60 registers &middot; 11 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair ME, Condair ME II, ME</span></a></li><li><a class="card" href="/modbus-register-maps/condair/ro-e" data-row><span class="k">Pump (reverse osmosis water treatment unit)</span><h3>Condair RO-E reverse osmosis water treatment (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RO-E / RO-E+ with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">20 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RO-E, RO-E+, Condair RO-E+</span></a></li><li><a class="card" href="/modbus-register-maps/condair/vita" data-row><span class="k">Air handler humidifier (high-pressure room system)</span><h3>Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair Vita system with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">159 registers &middot; 50 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair Vita, Vita System Master</span></a></li></ul>
<p class="updated">Source: <a href="https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf" rel="nofollow noopener" target="_blank">Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller) &middot; 2603326-G EN 2607</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
