<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Condair Vita Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Condair Vita Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/condair/vita">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Condair Vita Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Condair Vita Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/condair/vita">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Condair Vita Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Condair Vita Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/condair/vita",
   "url": "https://easymodbus.com/modbus-register-maps/condair/vita",
   "name": "Condair Vita Modbus Register List & Map | Easy Modbus",
   "description": "Condair Vita Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/condair/vita#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/condair/vita#dataset",
   "name": "Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus register map",
   "description": "The Condair Vita is a high-pressure nebulising humidification system serving up to 50 areas. Its Integrated Controller is a Modbus RTU slave or Modbus TCP server. This map covers system, RO, deionisation and HP-line states, error flag, code and category, per-area state and humidity, and the per-area humidity setpoints. Condair Vita Modbus register map: 159 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/condair/vita",
   "keywords": [
    "Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus register map",
    "Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus registers",
    "Condair Modbus map",
    "Condair Vita Modbus register map",
    "Vita System Master Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller)",
    "url": "https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf",
    "author": {
     "@type": "Organization",
     "name": "Condair"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)",
    "description": "Air handler humidifier (high-pressure room system)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/condair/vita.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/condair/vita.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 159 registers: 109 input registers, 50 holding registers. 50 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print the 5-digit register (32001 = input register, 43001 = holding register) and the 0-based address beside it (2000 / 3000). The address column is what goes on the wire; the manual's own example: register 43004 = address 3003."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 2000 Number of Areas (Number of areas); IR 2007 Error Flag (Error flag); IR 2006 Error Category (Error category); IR 2900 Reverse Osmosis State (RO state); IR 2500 Area 1 state (Area 1 state); HR 3500 Area 1 setpoint (Area 1 setpoint)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network > Modbus Settings on the controller."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller) (2603326-G EN 2607), published free by Condair at https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Condair",
     "item": "https://easymodbus.com/modbus-register-maps/condair/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/condair/vita"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/condair/">Condair</a></li><li aria-current="page">Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)</li></ol>
<p class="eyebrow">Air handler humidifier (high-pressure room system) &middot; Modbus register map</p><h1><span class="mfr">Condair</span> Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Condair Vita is a high-pressure nebulising humidification system serving up to 50 areas. Its Integrated Controller is a Modbus RTU slave or Modbus TCP server. This map covers system, RO, deionisation and HP-line states, error flag, code and category, per-area state and humidity, and the per-area humidity setpoints.</p>
<p>This page lists <strong>159 Modbus registers</strong> for the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) &mdash; 50 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Condair&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/condair/">Condair</a></dd></div><div><dt>Model</dt><dd>Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac/">Air handler humidifier (high-pressure room system)</a></dd></div><div><dt>Registers</dt><dd>159 (50 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU, Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>10</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8E1</dd></div><div><dt>TCP port</dt><dd>502</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>Condair Vita, Vita System Master</dd></div><div><dt>Source document</dt><dd><a href="https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf" rel="nofollow noopener" target="_blank">Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller) &middot; 2603326-G EN 2607</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/condair/vita.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/condair/vita.json">JSON</a>
  <a class="btn" href="https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Read input registers 2000-2009 for system and error state and 2500-2549 for area states; write area setpoints to holding 3500-3549.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-2000">IR 2000</a></td><td class="n">Number of Areas</td><td class="f">UINT16</td><td>Number of areas</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2007">IR 2007</a></td><td class="n">Error Flag</td><td class="f">UINT16</td><td>Error flag</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2006">IR 2006</a></td><td class="n">Error Category</td><td class="f">UINT16</td><td>Error category</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2900">IR 2900</a></td><td class="n">Reverse Osmosis State</td><td class="f">UINT16</td><td>RO state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2500">IR 2500</a></td><td class="n">Area 1 state</td><td class="f">UINT16</td><td>Area 1 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-3500">HR 3500</a></td><td class="n">Area 1 setpoint</td><td class="f">UINT16</td><td>Area 1 setpoint</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Network &gt; Modbus Settings on the controller.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>The address column is the wire address; 32001 is address 2000.</li><li>Floats are two registers, MSR first by default.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Menu &gt; password 8808 &gt; Network &gt; Modbus Settings: set protocol (Modbus/RTU or Modbus/TCP), address, parity, baud rate and register sequence; the controller restarts after a protocol change.</li><li>For Modbus TCP set the IP parameters under Network &gt; IP Settings (factory setting DHCP).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Read the error category (2006) together with the error flag; the manual warns that ignoring the category causes needless warning messages.</li><li>Wrong setpoints or sensor values can cause water damage; the operator must monitor them.</li></ul>
</section>
<h2 id="registers">Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>109</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>50</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">159 of 159 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-2000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2000<small>doc 32001</small></td><td class="n">Number of Areas</td><td class="d">Range 1-50.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2005<small>doc 32006</small></td><td class="n">Error Code</td><td class="d">Range 0x0000 to 0x7FFF.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2006<small>doc 32007</small></td><td class="n">Error Category</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Fatal error system; 1 = Fatal error hp-ring; 2 = Error hp-ring (FWA -possible); 3 = Error w. impact on water quality; 4 = Error (system partially down); 5 = Error (limited operation); 6 = Warning (action urgently needed); 7 = Warning (action may needed); 8 = Service due; 9 = Service soon due; 10 = No error (software 3.2.0 or later)</td></tr>
<tr data-row data-type="input_register" id="r-ir-2007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2007<small>doc 32008</small></td><td class="n">Error Flag</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No errors and no warnings pending; 1 = Errors pending; 2 = Warnings pending; 3 = Info pending</td></tr>
<tr data-row data-type="input_register" id="r-ir-2008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2008<small>doc 32009</small></td><td class="n">System Viewer Error State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = no error; 1 = warning; 2 = error</td></tr>
<tr data-row data-type="input_register" id="r-ir-2009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2009<small>doc 32010</small></td><td class="n">System Viewer Err Warn Code</td><td class="d">0 = no error; other codes are listed in the device operation manual.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2500"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2500<small>doc 32501</small></td><td class="n">Area 1 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2501"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2501<small>doc 32502</small></td><td class="n">Area 2 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2502"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2502<small>doc 32503</small></td><td class="n">Area 3 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2503"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2503<small>doc 32504</small></td><td class="n">Area 4 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2504"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2504<small>doc 32505</small></td><td class="n">Area 5 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2505"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2505<small>doc 32506</small></td><td class="n">Area 6 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2506"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2506<small>doc 32507</small></td><td class="n">Area 7 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2507"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2507<small>doc 32508</small></td><td class="n">Area 8 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2508"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2508<small>doc 32509</small></td><td class="n">Area 9 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2509"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2509<small>doc 32510</small></td><td class="n">Area 10 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2510"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2510<small>doc 32511</small></td><td class="n">Area 11 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2511"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2511<small>doc 32512</small></td><td class="n">Area 12 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2512"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2512<small>doc 32513</small></td><td class="n">Area 13 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2513"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2513<small>doc 32514</small></td><td class="n">Area 14 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2514"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2514<small>doc 32515</small></td><td class="n">Area 15 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2515"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2515<small>doc 32516</small></td><td class="n">Area 16 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2516"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2516<small>doc 32517</small></td><td class="n">Area 17 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2517"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2517<small>doc 32518</small></td><td class="n">Area 18 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2518"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2518<small>doc 32519</small></td><td class="n">Area 19 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2519"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2519<small>doc 32520</small></td><td class="n">Area 20 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2520"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2520<small>doc 32521</small></td><td class="n">Area 21 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2521"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2521<small>doc 32522</small></td><td class="n">Area 22 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2522"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2522<small>doc 32523</small></td><td class="n">Area 23 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2523"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2523<small>doc 32524</small></td><td class="n">Area 24 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2524"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2524<small>doc 32525</small></td><td class="n">Area 25 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2525"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2525<small>doc 32526</small></td><td class="n">Area 26 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2526"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2526<small>doc 32527</small></td><td class="n">Area 27 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2527"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2527<small>doc 32528</small></td><td class="n">Area 28 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2528"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2528<small>doc 32529</small></td><td class="n">Area 29 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2529"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2529<small>doc 32530</small></td><td class="n">Area 30 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2530"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2530<small>doc 32531</small></td><td class="n">Area 31 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2531"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2531<small>doc 32532</small></td><td class="n">Area 32 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2532"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2532<small>doc 32533</small></td><td class="n">Area 33 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2533"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2533<small>doc 32534</small></td><td class="n">Area 34 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2534"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2534<small>doc 32535</small></td><td class="n">Area 35 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2535"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2535<small>doc 32536</small></td><td class="n">Area 36 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2536"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2536<small>doc 32537</small></td><td class="n">Area 37 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2537"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2537<small>doc 32538</small></td><td class="n">Area 38 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2538"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2538<small>doc 32539</small></td><td class="n">Area 39 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2539"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2539<small>doc 32540</small></td><td class="n">Area 40 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2540"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2540<small>doc 32541</small></td><td class="n">Area 41 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2541"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2541<small>doc 32542</small></td><td class="n">Area 42 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2542"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2542<small>doc 32543</small></td><td class="n">Area 43 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2543"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2543<small>doc 32544</small></td><td class="n">Area 44 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2544"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2544<small>doc 32545</small></td><td class="n">Area 45 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2545"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2545<small>doc 32546</small></td><td class="n">Area 46 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2546"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2546<small>doc 32547</small></td><td class="n">Area 47 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2547"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2547<small>doc 32548</small></td><td class="n">Area 48 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2548"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2548<small>doc 32549</small></td><td class="n">Area 49 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2549"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2549<small>doc 32550</small></td><td class="n">Area 50 state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Warning; 1 = Error; 2 = Absent; 3 = Inactive; 4 = FWA (fresh-water automatic active); 5 = Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2550"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2550<small>doc 32551</small></td><td class="n">Area 1 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2552"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2552<small>doc 32553</small></td><td class="n">Area 2 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2554"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2554<small>doc 32555</small></td><td class="n">Area 3 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2556"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2556<small>doc 32557</small></td><td class="n">Area 4 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2558"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2558<small>doc 32559</small></td><td class="n">Area 5 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2560"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2560<small>doc 32561</small></td><td class="n">Area 6 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2562"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2562<small>doc 32563</small></td><td class="n">Area 7 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2564"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2564<small>doc 32565</small></td><td class="n">Area 8 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2566"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2566<small>doc 32567</small></td><td class="n">Area 9 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2568"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2568<small>doc 32569</small></td><td class="n">Area 10 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2570"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2570<small>doc 32571</small></td><td class="n">Area 11 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2572"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2572<small>doc 32573</small></td><td class="n">Area 12 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2574"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2574<small>doc 32575</small></td><td class="n">Area 13 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2576"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2576<small>doc 32577</small></td><td class="n">Area 14 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2578"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2578<small>doc 32579</small></td><td class="n">Area 15 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2580"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2580<small>doc 32581</small></td><td class="n">Area 16 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2582"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2582<small>doc 32583</small></td><td class="n">Area 17 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2584"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2584<small>doc 32585</small></td><td class="n">Area 18 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2586"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2586<small>doc 32587</small></td><td class="n">Area 19 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2588"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2588<small>doc 32589</small></td><td class="n">Area 20 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2590"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2590<small>doc 32591</small></td><td class="n">Area 21 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2592"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2592<small>doc 32593</small></td><td class="n">Area 22 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2594"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2594<small>doc 32595</small></td><td class="n">Area 23 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2596"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2596<small>doc 32597</small></td><td class="n">Area 24 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2598"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2598<small>doc 32599</small></td><td class="n">Area 25 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2600"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2600<small>doc 32601</small></td><td class="n">Area 26 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2602"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2602<small>doc 32603</small></td><td class="n">Area 27 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2604"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2604<small>doc 32605</small></td><td class="n">Area 28 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2606"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2606<small>doc 32607</small></td><td class="n">Area 29 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2608"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2608<small>doc 32609</small></td><td class="n">Area 30 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2610"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2610<small>doc 32611</small></td><td class="n">Area 31 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2612"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2612<small>doc 32613</small></td><td class="n">Area 32 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2614"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2614<small>doc 32615</small></td><td class="n">Area 33 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2616"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2616<small>doc 32617</small></td><td class="n">Area 34 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2618"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2618<small>doc 32619</small></td><td class="n">Area 35 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2620"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2620<small>doc 32621</small></td><td class="n">Area 36 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2622"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2622<small>doc 32623</small></td><td class="n">Area 37 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2624"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2624<small>doc 32625</small></td><td class="n">Area 38 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2626"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2626<small>doc 32627</small></td><td class="n">Area 39 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2628"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2628<small>doc 32629</small></td><td class="n">Area 40 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2630"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2630<small>doc 32631</small></td><td class="n">Area 41 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2632"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2632<small>doc 32633</small></td><td class="n">Area 42 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2634"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2634<small>doc 32635</small></td><td class="n">Area 43 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2636"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2636<small>doc 32637</small></td><td class="n">Area 44 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2638"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2638<small>doc 32639</small></td><td class="n">Area 45 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2640"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2640<small>doc 32641</small></td><td class="n">Area 46 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2642"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2642<small>doc 32643</small></td><td class="n">Area 47 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2644"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2644<small>doc 32645</small></td><td class="n">Area 48 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2646"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2646<small>doc 32647</small></td><td class="n">Area 49 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2648"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2648<small>doc 32649</small></td><td class="n">Area 50 actual humidity</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">ABCD</td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2900"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2900<small>doc 32901</small></td><td class="n">Reverse Osmosis State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stopped; 1 = Depressuring; 2 = Empty; 3 = Flushing; 4 = Flushing no water; 5 = Producing; 6 = Holding; 7 = Wait for pressure</td></tr>
<tr data-row data-type="input_register" id="r-ir-2901"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2901<small>doc 32902</small></td><td class="n">Deionization State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Syn_Idle; 1 = Syn_Active</td></tr>
<tr data-row data-type="input_register" id="r-ir-2902"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2902<small>doc 32903</small></td><td class="n">Pressure Status HP Line</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = HP_Stopped; 1 = HP_Flushing; 2 = HP_Flushing no water; 3 = HP_Producing; 4 = HP_Producing no water; 5 = HP_Holding; 6 = HP_Depressuring; 7 = HP_Empty; 8 = HP_Ventilating</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3500<small>doc 43501</small></td><td class="n">Area 1 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3501<small>doc 43502</small></td><td class="n">Area 2 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3502<small>doc 43503</small></td><td class="n">Area 3 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3503<small>doc 43504</small></td><td class="n">Area 4 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3504<small>doc 43505</small></td><td class="n">Area 5 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3505<small>doc 43506</small></td><td class="n">Area 6 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3506<small>doc 43507</small></td><td class="n">Area 7 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3507<small>doc 43508</small></td><td class="n">Area 8 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3508<small>doc 43509</small></td><td class="n">Area 9 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3509<small>doc 43510</small></td><td class="n">Area 10 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3510<small>doc 43511</small></td><td class="n">Area 11 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3511<small>doc 43512</small></td><td class="n">Area 12 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3512<small>doc 43513</small></td><td class="n">Area 13 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3513<small>doc 43514</small></td><td class="n">Area 14 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3514<small>doc 43515</small></td><td class="n">Area 15 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3515<small>doc 43516</small></td><td class="n">Area 16 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3516<small>doc 43517</small></td><td class="n">Area 17 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3517"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3517<small>doc 43518</small></td><td class="n">Area 18 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3518<small>doc 43519</small></td><td class="n">Area 19 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3519<small>doc 43520</small></td><td class="n">Area 20 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3520<small>doc 43521</small></td><td class="n">Area 21 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3521"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3521<small>doc 43522</small></td><td class="n">Area 22 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3522"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3522<small>doc 43523</small></td><td class="n">Area 23 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3523"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3523<small>doc 43524</small></td><td class="n">Area 24 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3524"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3524<small>doc 43525</small></td><td class="n">Area 25 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3525"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3525<small>doc 43526</small></td><td class="n">Area 26 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3526"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3526<small>doc 43527</small></td><td class="n">Area 27 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3527"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3527<small>doc 43528</small></td><td class="n">Area 28 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3528"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3528<small>doc 43529</small></td><td class="n">Area 29 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3529"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3529<small>doc 43530</small></td><td class="n">Area 30 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3530"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3530<small>doc 43531</small></td><td class="n">Area 31 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3531"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3531<small>doc 43532</small></td><td class="n">Area 32 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3532"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3532<small>doc 43533</small></td><td class="n">Area 33 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3533"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3533<small>doc 43534</small></td><td class="n">Area 34 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3534"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3534<small>doc 43535</small></td><td class="n">Area 35 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3535"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3535<small>doc 43536</small></td><td class="n">Area 36 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3536"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3536<small>doc 43537</small></td><td class="n">Area 37 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3537"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3537<small>doc 43538</small></td><td class="n">Area 38 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3538"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3538<small>doc 43539</small></td><td class="n">Area 39 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3539"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3539<small>doc 43540</small></td><td class="n">Area 40 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3540"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3540<small>doc 43541</small></td><td class="n">Area 41 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3541"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3541<small>doc 43542</small></td><td class="n">Area 42 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3542"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3542<small>doc 43543</small></td><td class="n">Area 43 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3543"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3543<small>doc 43544</small></td><td class="n">Area 44 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3544<small>doc 43545</small></td><td class="n">Area 45 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3545"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3545<small>doc 43546</small></td><td class="n">Area 46 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3546"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3546<small>doc 43547</small></td><td class="n">Area 47 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3547"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3547<small>doc 43548</small></td><td class="n">Area 48 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3548<small>doc 43549</small></td><td class="n">Area 49 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3549"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3549<small>doc 43550</small></td><td class="n">Area 50 setpoint</td><td class="d">Range 20-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Input registers are read with function 04; holding registers with 03 and written with 06 or 16.</li><li>Floats use &#x27;Register Sequence&#x27;: MSR first (high register first, ABCD) is the factory setting; LSR first (CDAB) is the option. The map assumes the factory setting.</li><li>Factory serial settings: Modbus RTU, address 10, 19200 baud, even parity, 8 data bits, 1 stop bit. Modbus TCP uses port 502 and unit ID 255 (per the TCP technical data).</li><li>Units marked metric/imperial follow the controller&#x27;s Metric/Imperial setting; the listed unit is the metric one.</li><li>Left out: UInt32 values (serial number, replacement and error timestamps) because the manual gives the register sequence for floats only.</li><li>Left out: area actual temperatures; the range is printed 32651-32751 / 2650-2750 (101 registers) for 50 floats, so the end of the block is unclear.</li><li>Area humidity floats are listed two registers per area from 2550, matching the printed 2550-2649 range.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) have?</summary><p>This map lists 159 registers: 109 input registers, 50 holding registers. 50 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. Tables print the 5-digit register (32001 = input register, 43001 = holding register) and the 0-based address beside it (2000 / 3000). The address column is what goes on the wire; the manual&#x27;s own example: register 43004 = address 3003.</p></details><details><summary>What byte order does the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)?</summary><p>Start with IR 2000 Number of Areas (Number of areas); IR 2007 Error Flag (Error flag); IR 2006 Error Category (Error category); IR 2900 Reverse Osmosis State (RO state); IR 2500 Area 1 state (Area 1 state); HR 3500 Area 1 setpoint (Area 1 setpoint).</p></details><details><summary>How do I enable Modbus control of the Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP)?</summary><p>Network &gt; Modbus Settings on the controller.</p></details><details><summary>Where is the official Condair Vita high-pressure humidification system (Integrated Controller, Modbus RTU/TCP) Modbus documentation?</summary><p>The source is Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller) (2603326-G EN 2607), published free by Condair at https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf.</p></details></div>
<h2>More Condair Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/condair/dl-ii" data-row><span class="k">Air handler humidifier (hybrid / spray)</span><h3>Condair DL II hybrid humidifier (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair DL with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">40 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair DL, Condair DL II, DL</span></a></li><li><a class="card" href="/modbus-register-maps/condair/me-ii" data-row><span class="k">Air handler humidifier (evaporative)</span><h3>Condair ME II evaporative humidifier / cooler (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair ME with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">60 registers &middot; 11 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair ME, Condair ME II, ME</span></a></li><li><a class="card" href="/modbus-register-maps/condair/ro-e" data-row><span class="k">Pump (reverse osmosis water treatment unit)</span><h3>Condair RO-E reverse osmosis water treatment (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RO-E / RO-E+ with the Integrated Controller, per addendum 2603326-G.</p><div class="meta">20 registers &middot; 0 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RO-E, RO-E+, Condair RO-E+</span></a></li><li><a class="card" href="/modbus-register-maps/condair/rs-ii" data-row><span class="k">Air handler humidifier (resistive steam)</span><h3>Condair RS II resistive steam humidifier (Integrated Controller, Modbus RTU/TCP)</h3><p>Condair RS with the Integrated Controller (cylinders A and B), per addendum 2603326-G.</p><div class="meta">59 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Condair RS, Condair RS II, RS</span></a></li></ul><h2>Other hvac equipment register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/johnson-controls/tc3221" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN TC3221 refrigeration temperature controller (Modbus RTU)</h3><p>PENN TC3221 electronic refrigeration controller with built-in Modbus RTU, per the TC3 Modbus Protocol Reference Guide LIT-12013523 (2020-04-28).</p><div class="meta">91 registers &middot; 83 writable &middot; RTU</div><span class="sr-only"> Also known as: TC3221, TC3, PENN TC3, LIT-12013523</span></a></li><li><a class="card" href="/modbus-register-maps/red-lion/pax2c" data-row><span class="k">Thermostat / temperature and process PID controller</span><h3>Red Lion PAX2C temperature/process PID controller (Modbus RTU/ASCII)</h3><p>PAX2C version 2.0 register table (LP0905F, 2017-02-27); the FlexCard (PX2FCA0/PX2FCA1) blocks of the same table are not included.</p><div class="meta">64 registers &middot; 51 writable &middot; RTU/ASCII</div><span class="sr-only"> Also known as: PAX2CHZVR, PAX2C00000, PX2FCA0, PX2FCA1</span></a></li><li><a class="card" href="/modbus-register-maps/vasco/sab-rvu" data-row><span class="k">Air handler (residential heat recovery ventilation)</span><h3>Vasco SAB RVU ventilation unit controller (D150 Compact, Energy Plus)</h3><p>Vasco SAB RVU controller boards (models 0x52xx residential and 0x53xx Energy Plus) with protocol release 0x0006, manual 90.01.06.53.</p><div class="meta">96 registers &middot; 66 writable &middot; RTU</div><span class="sr-only"> Also known as: D150 Compact, Energy Plus ENY-P1, ENY-P2, ENY-P3, ENY-P4, ESP170V, ESP270, ESP360, ESP460</span></a></li><li><a class="card" href="/modbus-register-maps/johnson-controls/system-450-c450crn" data-row><span class="k">Thermostat</span><h3>Johnson Controls PENN System 450 with C450CRN-1 Modbus communications control module</h3><p>PENN System 450 modular temperature, pressure and humidity control systems built around a C450CRN-1 Modbus RTU control module (up to 3 sensors and 10 relay/analog outputs), per LIT-12011826 (2021-01-14).</p><div class="meta">159 registers &middot; 106 writable &middot; RTU</div><span class="sr-only"> Also known as: C450CRN-1, C450CRN, System 450, PENN System 450, LIT-12011826</span></a></li><li><a class="card" href="/modbus-register-maps/omega/cn2200-cn2400" data-row><span class="k">Thermostat / temperature and process PID controller</span><h3>Omega CN2200 / CN2400 series temperature and process controllers (Modbus RTU)</h3><p>Omega CN2200 and CN2400 series controllers with the Modbus comms option (CN2400 software 1.03-3.05, CN2200 1.00-2.10 per the handbook).</p><div class="meta">29 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: CN2204, CN2208, CN2408</span></a></li><li><a class="card" href="/modbus-register-maps/swegon/tac6-modbus" data-row><span class="k">Air handler (heat recovery unit controller)</span><h3>Swegon TAC6 controller (Global units)</h3><p>Swegon (Global) units with the TAC6 regulation board and a Modbus satellite; TAC6 + MODBUS TABLE Cid 050360 (2021-05-20).</p><div class="meta">93 registers &middot; 19 writable &middot; TCP</div><span class="sr-only"> Also known as: Global TAC6, SAT WIFI-ETHERNET (TAC6)</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/hvac/">All hvac equipment Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.condair.com/m/0/2603326-e-modbus-for-dl-series-addendum.pdf" rel="nofollow noopener" target="_blank">Modbus addendum manual for DL II, ME II, RS II, RO-E and Vita (Integrated Controller) &middot; 2603326-G EN 2607</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
