<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Continental Control Systems WattNode Modbus Register Map</title>
<meta name="description" content="Continental Control Systems WattNode Modbus register map: 107 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Continental Control Systems WattNode Modbus Register Map">
<meta property="og:description" content="Continental Control Systems WattNode Modbus register map: 107 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Continental Control Systems WattNode Modbus Register Map">
<meta name="twitter:description" content="Continental Control Systems WattNode Modbus register map: 107 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc",
   "url": "https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc",
   "name": "Continental Control Systems WattNode Modbus Register Map",
   "description": "Continental Control Systems WattNode Modbus register map: 107 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc#dataset",
   "name": "Continental Control Systems WattNode Modbus (WNC) energy meter Modbus register map",
   "description": "The WattNode Modbus is a compact three-phase energy meter with external CTs and an RS-485 Modbus RTU port. Most values come both as 32-bit floats and as scaled integers; 32-bit values are sent low word first. This map covers energy (net, positive, negative, reactive, apparent), power, voltage, current, PF, frequency, demand, CT and demand configuration, communication overrides and diagnostics. Continental Control Systems WattNode Modbus register map: 107 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc",
   "keywords": [
    "Continental Control Systems WattNode Modbus (WNC) energy meter Modbus register map",
    "Continental Control Systems WattNode Modbus (WNC) energy meter Modbus registers",
    "Continental Control Systems Modbus map",
    "WNC-3Y-208-MB Modbus register map",
    "WNC-3Y-400-MB Modbus register map",
    "WNC-3Y-480-MB Modbus register map",
    "WNC-3Y-600-MB Modbus register map",
    "WNC-3D-240-MB Modbus register map",
    "WNC-3D-400-MB Modbus register map",
    "WNC-3D-480-MB Modbus register map",
    "RWNC-3Y-208-MB Modbus register map",
    "RWNC-3Y-400-MB Modbus register map",
    "RWNC-3Y-480-MB Modbus register map",
    "RWNC-3Y-600-MB Modbus register map",
    "RWNC-3D-240-MB Modbus register map",
    "RWNC-3D-400-MB Modbus register map",
    "RWNC-3D-480-MB Modbus register map",
    "WattNode Revenue Modbus Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WattNode Modbus Installation and Operation Manual",
    "url": "https://ctlsys.com/m/WNC-MB-Ref-Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Continental Control Systems"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Continental Control Systems WattNode Modbus (WNC) energy meter",
    "brand": {
     "@type": "Brand",
     "name": "Continental Control Systems"
    },
    "category": "Energy meter"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Continental Control Systems WattNode Modbus (WNC) energy meter have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 107 registers: 107 holding registers. 44 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Continental Control Systems WattNode Modbus (WNC) energy meter Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual documents registers one-based and says they are sent zero-based: EnergySum is documented at 1001 and appears on the bus as 1000 (0x03E8). Wire address = documented number - 1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Continental Control Systems WattNode Modbus (WNC) energy meter use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Continental Control Systems WattNode Modbus (WNC) energy meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 1000 EnergySum (EnergySum (kWh)); HR 1008 PowerSum (PowerSum (W)); HR 1016 VoltAvgLN (Average L-N voltage); HR 1162 CurrentA (Current phase A); HR 1138 PowerFactorAvg (Average power factor); HR 1032 Freq (Frequency); HR 1602 CtAmps (CtAmps (must match the CTs))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Continental Control Systems WattNode Modbus (WNC) energy meter?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Modbus RTU on RS-485 is always on. Address and baud come from the DIP switches unless overridden at 1652-1656 (write 1234 to 1651 to apply)."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Continental Control Systems WattNode Modbus (WNC) energy meter Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WattNode Modbus Installation and Operation Manual (WNC-MB-1.18c), revision 2015-11-03, published free by Continental Control Systems at https://ctlsys.com/m/WNC-MB-Ref-Manual.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Continental Control Systems",
     "item": "https://easymodbus.com/modbus-register-maps/continental-control-systems/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WattNode Modbus (WNC) energy meter",
     "item": "https://easymodbus.com/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/continental-control-systems/">Continental Control Systems</a></li><li aria-current="page">WattNode Modbus (WNC) energy meter</li></ol>
<p class="eyebrow">Energy meter &middot; Modbus register map</p><h1><span class="mfr">Continental Control Systems</span> WattNode Modbus (WNC) energy meter Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The WattNode Modbus is a compact three-phase energy meter with external CTs and an RS-485 Modbus RTU port. Most values come both as 32-bit floats and as scaled integers; 32-bit values are sent low word first. This map covers energy (net, positive, negative, reactive, apparent), power, voltage, current, PF, frequency, demand, CT and demand configuration, communication overrides and diagnostics.</p>
<p>This page lists <strong>107 Modbus registers</strong> for the Continental Control Systems WattNode Modbus (WNC) energy meter &mdash; 44 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Continental Control Systems&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/continental-control-systems/">Continental Control Systems</a></dd></div><div><dt>Model</dt><dd>WattNode Modbus (WNC) energy meter</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/power-meters/">Energy meter</a></dd></div><div><dt>Registers</dt><dd>107 (44 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Firmware</dt><dd>18-24</dd></div><div><dt>Also known as</dt><dd>WNC-3Y-208-MB, WNC-3Y-400-MB, WNC-3Y-480-MB, WNC-3Y-600-MB, WNC-3D-240-MB, WNC-3D-400-MB, WNC-3D-480-MB, RWNC-3Y-208-MB, RWNC-3Y-400-MB, RWNC-3Y-480-MB, RWNC-3Y-600-MB, RWNC-3D-240-MB, RWNC-3D-400-MB, RWNC-3D-480-MB, WattNode Revenue Modbus</dd></div><div><dt>Source document</dt><dd><a href="https://ctlsys.com/m/WNC-MB-Ref-Manual.pdf" rel="nofollow noopener" target="_blank">WattNode Modbus Installation and Operation Manual &middot; WNC-MB-1.18c &middot; rev. 2015-11-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/continental-control-systems/wattnode-modbus-wnc.json">JSON</a>
  <a class="btn" href="https://ctlsys.com/m/WNC-MB-Ref-Manual.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Continental Control Systems WattNode Modbus (WNC) energy meter</h2>
<div class="answer"><b>Integration in brief</b><p>Set the address and baud on the DIP switches, set CtAmps (1603), then read floats from 1001-1034 (documented numbers; wire 1000-1033) in one request, decoding each pair low word first.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-1000">HR 1000</a></td><td class="n">EnergySum</td><td class="f">FLOAT32 CDAB</td><td>EnergySum (kWh)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1008">HR 1008</a></td><td class="n">PowerSum</td><td class="f">FLOAT32 CDAB</td><td>PowerSum (W)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1016">HR 1016</a></td><td class="n">VoltAvgLN</td><td class="f">FLOAT32 CDAB</td><td>Average L-N voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1162">HR 1162</a></td><td class="n">CurrentA</td><td class="f">FLOAT32 CDAB</td><td>Current phase A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1138">HR 1138</a></td><td class="n">PowerFactorAvg</td><td class="f">FLOAT32 CDAB</td><td>Average power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1032">HR 1032</a></td><td class="n">Freq</td><td class="f">FLOAT32 CDAB</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1602">HR 1602</a></td><td class="n">CtAmps</td><td class="f">INT16</td><td>CtAmps (must match the CTs)</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Modbus RTU on RS-485 is always on. Address and baud come from the DIP switches unless overridden at 1652-1656 (write 1234 to 1651 to apply).</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>32-bit values are low word first (CDAB).</li><li>Documented numbers are one-based; subtract 1 on the wire.</li><li>Float energy loses resolution above 100,000 kWh; the integer energy registers keep 0.1 kWh.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Default 9600 baud (DIP switch 8 down), N81.</li><li>Set CtAmps (1603) to the CT rating before reading power.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A configuration passcode (1601) blocks writes if one was set.</li><li>Writing a 32-bit register with two single writes must happen within 30 s with nothing else in between.</li></ul>
</section>
<h2 id="registers">Continental Control Systems WattNode Modbus (WNC) energy meter Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>107</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">107 of 107 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Continental Control Systems WattNode Modbus (WNC) energy meter Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1000<small>doc 1001, 1002</small></td><td class="n">EnergySum</td><td class="d">Net (bidirectional) energy. Kept through power loss; can be reset or preset.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1002<small>doc 1003, 1004</small></td><td class="n">EnergyPosSum</td><td class="d">Positive energy. Kept through power loss; can be reset or preset.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1004<small>doc 1005, 1006</small></td><td class="n">EnergySumNR</td><td class="d">Net energy, non-resettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1006<small>doc 1007, 1008</small></td><td class="n">EnergyPosSumNR</td><td class="d">Positive energy, non-resettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1008<small>doc 1009, 1010</small></td><td class="n">PowerSum</td><td class="d">Real power, sum of active phases.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1010<small>doc 1011, 1012</small></td><td class="n">PowerA</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1012<small>doc 1013, 1014</small></td><td class="n">PowerB</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1014<small>doc 1015, 1016</small></td><td class="n">PowerC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1016<small>doc 1017, 1018</small></td><td class="n">VoltAvgLN</td><td class="d">Average line-to-neutral voltage.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1018<small>doc 1019, 1020</small></td><td class="n">VoltA</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1020<small>doc 1021, 1022</small></td><td class="n">VoltB</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1022<small>doc 1023, 1024</small></td><td class="n">VoltC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1024<small>doc 1025, 1026</small></td><td class="n">VoltAvgLL</td><td class="d">Average line-to-line voltage.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1026<small>doc 1027, 1028</small></td><td class="n">VoltAB</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1028<small>doc 1029, 1030</small></td><td class="n">VoltBC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1030<small>doc 1031, 1032</small></td><td class="n">VoltAC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1032<small>doc 1033, 1034</small></td><td class="n">Freq</td><td class="d">Line frequency.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1100<small>doc 1101, 1102</small></td><td class="n">EnergyA</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1102<small>doc 1103, 1104</small></td><td class="n">EnergyB</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1104<small>doc 1105, 1106</small></td><td class="n">EnergyC</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1106<small>doc 1107, 1108</small></td><td class="n">EnergyPosA</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1108<small>doc 1109, 1110</small></td><td class="n">EnergyPosB</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1110<small>doc 1111, 1112</small></td><td class="n">EnergyPosC</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1112<small>doc 1113, 1114</small></td><td class="n">EnergyNegSum</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1114<small>doc 1115, 1116</small></td><td class="n">EnergyNegSumNR</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1116<small>doc 1117, 1118</small></td><td class="n">EnergyNegA</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1118<small>doc 1119, 1120</small></td><td class="n">EnergyNegB</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1120<small>doc 1121, 1122</small></td><td class="n">EnergyNegC</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1122<small>doc 1123, 1124</small></td><td class="n">EnergyReacSum</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kVARh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1124"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1124<small>doc 1125, 1126</small></td><td class="n">EnergyReacA</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kVARh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1126"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1126<small>doc 1127, 1128</small></td><td class="n">EnergyReacB</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kVARh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1128"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1128<small>doc 1129, 1130</small></td><td class="n">EnergyReacC</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kVARh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1130<small>doc 1131, 1132</small></td><td class="n">EnergyAppSum</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1132<small>doc 1133, 1134</small></td><td class="n">EnergyAppA</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1134<small>doc 1135, 1136</small></td><td class="n">EnergyAppB</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1136<small>doc 1137, 1138</small></td><td class="n">EnergyAppC</td><td class="d">Resettable/presettable.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1138<small>doc 1139, 1140</small></td><td class="n">PowerFactorAvg</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1140<small>doc 1141, 1142</small></td><td class="n">PowerFactorA</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1142<small>doc 1143, 1144</small></td><td class="n">PowerFactorB</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1144"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1144<small>doc 1145, 1146</small></td><td class="n">PowerFactorC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1146<small>doc 1147, 1148</small></td><td class="n">PowerReacSum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1148"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1148<small>doc 1149, 1150</small></td><td class="n">PowerReacA</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1150<small>doc 1151, 1152</small></td><td class="n">PowerReacB</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1152<small>doc 1153, 1154</small></td><td class="n">PowerReacC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1154<small>doc 1155, 1156</small></td><td class="n">PowerAppSum</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1156<small>doc 1157, 1158</small></td><td class="n">PowerAppA</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1158<small>doc 1159, 1160</small></td><td class="n">PowerAppB</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1160<small>doc 1161, 1162</small></td><td class="n">PowerAppC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1162"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1162<small>doc 1163, 1164</small></td><td class="n">CurrentA</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1164"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1164<small>doc 1165, 1166</small></td><td class="n">CurrentB</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1166"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1166<small>doc 1167, 1168</small></td><td class="n">CurrentC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1168<small>doc 1169, 1170</small></td><td class="n">Demand</td><td class="d">Real power demand over the demand period.</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1170<small>doc 1171, 1172</small></td><td class="n">DemandMin</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1172<small>doc 1173, 1174</small></td><td class="n">DemandMax</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1174<small>doc 1175, 1176</small></td><td class="n">DemandApp</td><td class="d">Apparent power demand (unit printed as W).</td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1176<small>doc 1177, 1178</small></td><td class="n">DemandA</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1178<small>doc 1179, 1180</small></td><td class="n">DemandB</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1180<small>doc 1181, 1182</small></td><td class="n">DemandC</td><td class="d"></td><td class="f">FLOAT32</td><td class="f">CDAB</td><td class="f"></td><td>W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1200<small>doc 1201, 1202</small></td><td class="n">EnergySum (integer)</td><td class="d">Constant 0.1 kWh resolution.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1202"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1202<small>doc 1203, 1204</small></td><td class="n">EnergyPosSum (integer)</td><td class="d">Constant 0.1 kWh resolution.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1204<small>doc 1205, 1206</small></td><td class="n">EnergySumNR (integer)</td><td class="d">Constant 0.1 kWh resolution.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1206<small>doc 1207, 1208</small></td><td class="n">EnergyPosSumNR (integer)</td><td class="d">Constant 0.1 kWh resolution.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1212<small>doc 1213</small></td><td class="n">VoltAvgLN (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1213<small>doc 1214</small></td><td class="n">VoltA (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1214<small>doc 1215</small></td><td class="n">VoltB (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1215"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1215<small>doc 1216</small></td><td class="n">VoltC (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1216"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1216<small>doc 1217</small></td><td class="n">VoltAvgLL (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1217"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1217<small>doc 1218</small></td><td class="n">VoltAB (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1218"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1218<small>doc 1219</small></td><td class="n">VoltBC (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1219"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1219<small>doc 1220</small></td><td class="n">VoltAC (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1220"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1220<small>doc 1221</small></td><td class="n">Freq (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1312<small>doc 1313, 1314</small></td><td class="n">EnergyNegSum (integer)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1314<small>doc 1315, 1316</small></td><td class="n">EnergyNegSumNR (integer)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1322<small>doc 1323, 1324</small></td><td class="n">EnergyReacSum (integer)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kVARh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1330<small>doc 1331, 1332</small></td><td class="n">EnergyAppSum (integer)</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f">&times; 0.1</td><td>kVAh</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1338"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1338<small>doc 1339</small></td><td class="n">PowerFactorAvg (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1339"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1339<small>doc 1340</small></td><td class="n">PowerFactorA (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1340"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1340<small>doc 1341</small></td><td class="n">PowerFactorB (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1341<small>doc 1342</small></td><td class="n">PowerFactorC (integer)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1360"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1360<small>doc 1361</small></td><td class="n">IoPinState</td><td class="d">I/O pin digital input or output state (I/O option).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1361"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1361<small>doc 1362</small></td><td class="n">PulseCount</td><td class="d">I/O pin pulse count (I/O option).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1602<small>doc 1603</small></td><td class="n">CtAmps</td><td class="d">Sets all three CT ratings at once; default 5.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1603<small>doc 1604</small></td><td class="n">CtAmpsA</td><td class="d">Phase A CT rated current, 0-6000.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1604<small>doc 1605</small></td><td class="n">CtAmpsB</td><td class="d">0-6000.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1605<small>doc 1606</small></td><td class="n">CtAmpsC</td><td class="d">0-6000.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1606<small>doc 1607</small></td><td class="n">CtDirections</td><td class="d">Invert CT orientations, 0-7.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1607<small>doc 1608</small></td><td class="n">Averaging</td><td class="d">Measurement averaging 0-3; default 1 (fast).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1608<small>doc 1609</small></td><td class="n">PowerIntScale</td><td class="d">Scale for integer power registers, 0 = auto (default).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>W</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1609<small>doc 1610</small></td><td class="n">DemPerMins</td><td class="d">Demand period 1-720, default 15.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1610<small>doc 1611</small></td><td class="n">DemSubints</td><td class="d">Demand subintervals 1-10.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1618<small>doc 1619</small></td><td class="n">PhaseOffset</td><td class="d">Nominal angle between voltage phases; default 120.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>deg</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1619"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1619<small>doc 1620</small></td><td class="n">ZeroEnergy</td><td class="d">Write 1 to zero all resettable energy registers.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1620<small>doc 1621</small></td><td class="n">ZeroDemand</td><td class="d">Write 1 to zero all demand values.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1621"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1621<small>doc 1622</small></td><td class="n">CurrentIntScale</td><td class="d">Scale factor for integer currents, default 20000.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1650"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1650<small>doc 1651</small></td><td class="n">ApplyComConfig</td><td class="d">Write 1234 to apply 1652-1656; reads 1 if changes are pending.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1651"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1651<small>doc 1652</small></td><td class="n">Address (Modbus address override)</td><td class="d">Modbus address; non-zero overrides the DIP switches.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1652"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1652<small>doc 1653</small></td><td class="n">BaudRate</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = DIP switch assigned; 1 = 1200; 2 = 2400; 3 = 4800; 4 = 9600; 5 = 19200; 6 = 38400</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1653"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1653<small>doc 1654</small></td><td class="n">ParityMode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = N81 - no parity, 1 stop bit; 1 = E81 - even parity, 1 stop bit</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1654"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1654<small>doc 1655</small></td><td class="n">ModbusMode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = RTU; 1 = TCP-RTU</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1655"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1655<small>doc 1656</small></td><td class="n">ReplyDelay</td><td class="d">Minimum reply delay 5-180 ms, default 5.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>ms</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1700<small>doc 1701, 1702</small></td><td class="n">SerialNumber</td><td class="d"></td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1702<small>doc 1703, 1704</small></td><td class="n">UptimeSecs</td><td class="d">Seconds since last power on.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1704<small>doc 1705, 1706</small></td><td class="n">TotalSecs</td><td class="d">Total seconds of operation.</td><td class="f">INT32</td><td class="f">CDAB</td><td class="f"></td><td>s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1706<small>doc 1707</small></td><td class="n">Model</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">201 = WNC-3Y-208-MB; 202 = WNC-3Y-400-MB; 203 = WNC-3Y-480-MB; 204 = WNC-3Y-600-MB; 205 = WNC-3D-240-MB; 206 = WNC-3D-400-MB; 207 = WNC-3D-480-MB</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1707<small>doc 1708</small></td><td class="n">Version</td><td class="d">Firmware version.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1709<small>doc 1710</small></td><td class="n">ErrorStatus</td><td class="d">Recent error/event code; see the manual&#x27;s error list.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1710<small>doc 1711</small></td><td class="n">PowerFailCount</td><td class="d">Power cycles, up to 32767.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the manual says the first (lower) register of a float or 32-bit integer holds the least significant 16 bits (little-endian, &#x27;byte order 1032&#x27; on Tridium), so 32-bit values are CDAB.</li><li>Holding and input registers are interchangeable (functions 03 and 04 return the same data).</li><li>Left out: ConfigPasscode (1601-1602, signedness not stated); integer power, current and demand registers (1209-1212, 1343-1360), which use the configurable PowerIntScale/CurrentIntScale factors; integer per-phase energies; gain/phase adjustment, creep and I/O mode settings; option information and custom register map registers.</li><li>Read both halves of a 32-bit value in one request; the meter only guarantees a consistent pair within a single read.</li><li>The Model register lists codes only for WNC models; revenue RWNC codes are not given.</li><li>SerialNumber, UptimeSecs and TotalSecs are described as 32-bit long integers, which the manual defines as signed, so they are INT32.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Continental Control Systems WattNode Modbus (WNC) energy meter</h2><div class="faq"><details open><summary>What Modbus registers does the Continental Control Systems WattNode Modbus (WNC) energy meter have?</summary><p>This map lists 107 registers: 107 holding registers. 44 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Continental Control Systems WattNode Modbus (WNC) energy meter Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual documents registers one-based and says they are sent zero-based: EnergySum is documented at 1001 and appears on the bus as 1000 (0x03E8). Wire address = documented number - 1.</p></details><details><summary>What byte order does the Continental Control Systems WattNode Modbus (WNC) energy meter use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Continental Control Systems WattNode Modbus (WNC) energy meter?</summary><p>Start with HR 1000 EnergySum (EnergySum (kWh)); HR 1008 PowerSum (PowerSum (W)); HR 1016 VoltAvgLN (Average L-N voltage); HR 1162 CurrentA (Current phase A); HR 1138 PowerFactorAvg (Average power factor); HR 1032 Freq (Frequency); HR 1602 CtAmps (CtAmps (must match the CTs)).</p></details><details><summary>How do I enable Modbus control of the Continental Control Systems WattNode Modbus (WNC) energy meter?</summary><p>Modbus RTU on RS-485 is always on. Address and baud come from the DIP switches unless overridden at 1652-1656 (write 1234 to 1651 to apply).</p></details><details><summary>Where is the official Continental Control Systems WattNode Modbus (WNC) energy meter Modbus documentation?</summary><p>The source is WattNode Modbus Installation and Operation Manual (WNC-MB-1.18c), revision 2015-11-03, published free by Continental Control Systems at https://ctlsys.com/m/WNC-MB-Ref-Manual.pdf.</p></details></div>

<p class="updated">Source: <a href="https://ctlsys.com/m/WNC-MB-Ref-Manual.pdf" rel="nofollow noopener" target="_blank">WattNode Modbus Installation and Operation Manual &middot; WNC-MB-1.18c &middot; rev. 2015-11-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
