<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CTC BMS Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="CTC BMS Modbus register map: 340 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="CTC BMS Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="CTC BMS Modbus register map: 340 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CTC BMS Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="CTC BMS Modbus register map: 340 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp",
   "url": "https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp",
   "name": "CTC BMS Modbus Register List & Map | Easy Modbus",
   "description": "CTC BMS Modbus register map: 340 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp#dataset",
   "name": "CTC CTC heat pumps and controllers via BMS (Modbus TCP) Modbus register map",
   "description": "CTC's heat pumps and system controllers expose a BMS register list over Modbus TCP from the display's Ethernet port. Everything is a 16-bit holding register: a 1000-block of control values the BMS must refresh, settings from 61500 (hot water, heating circuits 1-4, curves, cooling, pool, solar, add-on heat), and read-only values from 62000 (temperatures, heat pump status, pressures, compressor speed, energy and smart-grid state). Each setting has companion registers holding its max, min and step. CTC BMS Modbus register map: 340 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp",
   "keywords": [
    "CTC CTC heat pumps and controllers via BMS (Modbus TCP) Modbus register map",
    "CTC CTC heat pumps and controllers via BMS (Modbus TCP) Modbus registers",
    "CTC Modbus map",
    "CTC EcoHeat 400 Modbus register map",
    "CTC EcoZenith i250 Modbus register map",
    "CTC GSi Modbus register map",
    "CTC GS Modbus register map",
    "CTC EcoZenith i350 Modbus register map",
    "CTC EcoVent i350F Modbus register map",
    "CTC EcoZenith i550 Modbus register map",
    "CTC EcoPart 600M Modbus register map",
    "CTC EcoPart Pro Modbus register map",
    "CTC EcoLogic Modbus register map",
    "CTC EcoLogic S Modbus register map",
    "16260016-3 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Building Management System (BMS)",
    "url": "https://ctc.se/file-download/8d8da8b1da79dae7a2f41a08c712f910.pdf",
    "author": {
     "@type": "Organization",
     "name": "CTC"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "CTC CTC heat pumps and controllers via BMS (Modbus TCP)",
    "description": "Heat pump"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the CTC CTC heat pumps and controllers via BMS (Modbus TCP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 340 registers: 340 holding registers. 208 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the CTC CTC heat pumps and controllers via BMS (Modbus TCP) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document says the base address is always 0 ('Offset: 0'), so the printed register number is the wire address: 61502 is requested as 61502 and 1000 as 1000. All registers are above standard Modbus numbering (larger than 49999) except the 1000/1100 control block."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the CTC CTC heat pumps and controllers via BMS (Modbus TCP) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the CTC CTC heat pumps and controllers via BMS (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 62000 Outdoor temperature (Outdoor temperature); HR 62003 Hot water temperature (Hot water temperature); HR 62005 Status (System status); HR 62017 Heat pump 1 (A1): Status (Heat pump A1 status); HR 62011 Heating system 1: Primary flow temperature (Heating circuit 1 flow temperature); HR 62193 Heat pump 1 (A1): Current RPS (Compressor speed A1); HR 62301 SGMode (Smart-grid mode); HR 1015 Zone mode HC1 (Zone mode HC1); HR 1100 Virtual digital in (Virtual digital inputs (SmartGrid)); HR 61509 Heating system 1: setting room temp (Room setpoint HC1)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the CTC CTC heat pumps and controllers via BMS (Modbus TCP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In the display menu Installer > Define > Remote control, define 'Modbus TCP' (connection through the display's Ethernet port). Only displays with three connection ports support BMS over TCP/IP."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the CTC CTC heat pumps and controllers via BMS (Modbus TCP) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The 1000-block control registers must be rewritten within 5 minutes or they are reset; they are also reset on restart."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CTC CTC heat pumps and controllers via BMS (Modbus TCP) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Building Management System (BMS) (16260016-3 CR01143), revision 2026-02-02, published free by CTC at https://ctc.se/file-download/8d8da8b1da79dae7a2f41a08c712f910.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CTC",
     "item": "https://easymodbus.com/modbus-register-maps/ctc/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CTC heat pumps and controllers via BMS (Modbus TCP)",
     "item": "https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/ctc/">CTC</a></li><li aria-current="page">CTC heat pumps and controllers via BMS (Modbus TCP)</li></ol>
<p class="eyebrow">Heat pump &middot; Modbus register map</p><h1><span class="mfr">CTC</span> CTC heat pumps and controllers via BMS (Modbus TCP) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>CTC&#x27;s heat pumps and system controllers expose a BMS register list over Modbus TCP from the display&#x27;s Ethernet port. Everything is a 16-bit holding register: a 1000-block of control values the BMS must refresh, settings from 61500 (hot water, heating circuits 1-4, curves, cooling, pool, solar, add-on heat), and read-only values from 62000 (temperatures, heat pump status, pressures, compressor speed, energy and smart-grid state). Each setting has companion registers holding its max, min and step.</p>
<p>This page lists <strong>340 Modbus registers</strong> for the CTC CTC heat pumps and controllers via BMS (Modbus TCP) &mdash; 208 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
CTC&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/ctc/">CTC</a></dd></div><div><dt>Model</dt><dd>CTC heat pumps and controllers via BMS (Modbus TCP)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump</a></dd></div><div><dt>Registers</dt><dd>340 (208 writable)</dd></div><div><dt>Transport</dt><dd>Modbus TCP</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>CTC EcoHeat 400, CTC EcoZenith i250, CTC GSi, CTC GS, CTC EcoZenith i350, CTC EcoVent i350F, CTC EcoZenith i550, CTC EcoPart 600M, CTC EcoPart Pro, CTC EcoLogic, CTC EcoLogic S, 16260016-3</dd></div><div><dt>Source document</dt><dd><a href="https://ctc.se/file-download/8d8da8b1da79dae7a2f41a08c712f910.pdf" rel="nofollow noopener" target="_blank">Building Management System (BMS) &middot; 16260016-3 CR01143 &middot; rev. 2026-02-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/ctc/ctc-bms-modbus-tcp.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/ctc/ctc-bms-modbus-tcp.json">JSON</a>
  <a class="btn" href="https://ctc.se/file-download/8d8da8b1da79dae7a2f41a08c712f910.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: CTC CTC heat pumps and controllers via BMS (Modbus TCP)</h2>
<div class="answer"><b>Integration in brief</b><p>Define &#x27;Modbus TCP&#x27; under Installer/Define/Remote control on a three-port display, then read 62000-62365 with function 3 and write the 1000-block (refreshed at least every 5 minutes) with function 16. Use the 615xx settings sparingly.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-62000">HR 62000</a></td><td class="n">Outdoor temperature</td><td class="f">INT16</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-62003">HR 62003</a></td><td class="n">Hot water temperature</td><td class="f">INT16</td><td>Hot water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-62005">HR 62005</a></td><td class="n">Status</td><td class="f">INT16</td><td>System status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-62017">HR 62017</a></td><td class="n">Heat pump 1 (A1): Status</td><td class="f">INT16</td><td>Heat pump A1 status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-62011">HR 62011</a></td><td class="n">Heating system 1: Primary flow temperature</td><td class="f">INT16</td><td>Heating circuit 1 flow temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-62193">HR 62193</a></td><td class="n">Heat pump 1 (A1): Current RPS</td><td class="f">INT16</td><td>Compressor speed A1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-62301">HR 62301</a></td><td class="n">SGMode</td><td class="f">INT16</td><td>Smart-grid mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1015">HR 1015</a></td><td class="n">Zone mode HC1</td><td class="f">UINT16</td><td>Zone mode HC1</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-1100">HR 1100</a></td><td class="n">Virtual digital in</td><td class="f">BITMAP16</td><td>Virtual digital inputs (SmartGrid)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#r-hr-61509">HR 61509</a></td><td class="n">Heating system 1: setting room temp</td><td class="f">INT16</td><td>Room setpoint HC1</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>In the display menu Installer &gt; Define &gt; Remote control, define &#x27;Modbus TCP&#x27; (connection through the display&#x27;s Ethernet port). Only displays with three connection ports support BMS over TCP/IP.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>The 1000-block control registers must be rewritten within 5 minutes or they are reset; they are also reset on restart.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Base address must be set to 0 in the master; registers are above 49999.</li><li>Read with function 3, write with function 16; at most 100 registers per transfer.</li><li>Read 65133 before reading alarm/info buffers, because the read fills them.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Connect the BMS to the display&#x27;s Ethernet port; the document recommends testing with QModMaster.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The 615xx-617xx settings are stored with a limited number of write cycles; frequent writes can damage the controller. Use the 1000-block for values that change often.</li><li>SmartGrid priority is remote control (BMS/contact) first, then myUplink, week schedule, then the setting.</li></ul>
</section>
<h2 id="registers">CTC CTC heat pumps and controllers via BMS (Modbus TCP) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>340</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">340 of 340 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">CTC CTC heat pumps and controllers via BMS (Modbus TCP) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-1005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1005</td><td class="n">ElPriceMode</td><td class="d">Electricity price level from the BMS; refresh within 5 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">1 = Low; 2 = Normal; 3 = High</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1007</td><td class="n">DHW Mode</td><td class="d">Hot water comfort level; refresh within 5 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Economy; 1 = Normal; 2 = Comfort</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1015</td><td class="n">Zone mode HC1</td><td class="d">Heating circuit 1 mode; refresh within 5 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Off; 1 = Heat; 2 = Cool; 3 = Auto; 4 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1016</td><td class="n">Zone mode HC2</td><td class="d">Heating circuit 2 mode; refresh within 5 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Off; 1 = Heat; 2 = Cool; 3 = Auto; 4 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1017</td><td class="n">Zone mode HC3</td><td class="d">Heating circuit 3 mode; refresh within 5 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Off; 1 = Heat; 2 = Cool; 3 = Auto; 4 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1018</td><td class="n">Zone mode HC4</td><td class="d">Heating circuit 4 mode; refresh within 5 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Off; 1 = Heat; 2 = Cool; 3 = Auto; 4 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1019</td><td class="n">Zone mode Cool</td><td class="d">Cooling zone mode; refresh within 5 minutes.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Off; 1 = Heat; 2 = Cool; 3 = Auto; 4 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1022</td><td class="n">Vent mode</td><td class="d">Ventilation mode; refresh within 5 minutes.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal; 1 = Forced; -1 = Reduced</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1100</td><td class="n">Virtual digital in</td><td class="d">Software copies of digital inputs DI0-DI7 (e.g. SmartGrid A/B); bit = 1 closed.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc W">Write</span></td><td class="s">bit 0 = DI0; bit 1 = DI1; bit 2 = DI2; bit 3 = DI3; bit 4 = DI4; bit 5 = DI5; bit 6 = DI6; bit 7 = DI7</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61500"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61500</td><td class="n">Hot water mode</td><td class="d">Limits readable at 60000 (max), 60001 (min), 60002 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Ecomony; 1 = Normal; 2 = Comfort</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61501"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61501</td><td class="n">Manual Stop temperature hot water</td><td class="d">Limits readable at 60003 (max), 60004 (min), 60005 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61502"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61502</td><td class="n">Setting outlet temperature hot water</td><td class="d">Limits readable at 60006 (max), 60007 (min), 60008 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61503"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61503</td><td class="n">Extra hot water timer</td><td class="d">Limits readable at 60009 (max), 60010 (min), 60011 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.5</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61504"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61504</td><td class="n">Maximum time heating Heat pump</td><td class="d">Limits readable at 60012 (max), 60013 (min), 60014 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61505"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61505</td><td class="n">Maximum time hot water</td><td class="d">Limits readable at 60015 (max), 60016 (min), 60017 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61506"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61506</td><td class="n">Minimum RPS hot water</td><td class="d">Limits readable at 60018 (max), 60019 (min), 60020 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>rps</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61507"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61507</td><td class="n">Minimum RPS Pool</td><td class="d">Limits readable at 60021 (max), 60022 (min), 60023 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>rps</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61508"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61508</td><td class="n">Number of vacation days timer</td><td class="d">Limits readable at 60024 (max), 60025 (min), 60026 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61509"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61509</td><td class="n">Heating system 1: setting room temp</td><td class="d">Limits readable at 60027 (max), 60028 (min), 60029 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61510"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61510</td><td class="n">Heating system 2: setting room temp</td><td class="d">Limits readable at 60030 (max), 60031 (min), 60032 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61511"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61511</td><td class="n">Heating system 3: setting room temp</td><td class="d">Limits readable at 60033 (max), 60034 (min), 60035 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61512"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61512</td><td class="n">Heating system 4: setting room temp</td><td class="d">Limits readable at 60036 (max), 60037 (min), 60038 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61513"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61513</td><td class="n">Heating system 1: Change inclination</td><td class="d">Limits readable at 60039 (max), 60040 (min), 60041 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61514"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61514</td><td class="n">Heating system 2: Change inclination</td><td class="d">Limits readable at 60042 (max), 60043 (min), 60044 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61515"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61515</td><td class="n">Heating system 3: Change inclination</td><td class="d">Limits readable at 60045 (max), 60046 (min), 60047 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61516"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61516</td><td class="n">Heating system 4: Change inclination</td><td class="d">Limits readable at 60048 (max), 60049 (min), 60050 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61517"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61517</td><td class="n">Room1: Adjustment</td><td class="d">Limits readable at 60051 (max), 60052 (min), 60053 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61518"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61518</td><td class="n">Room2: Adjustment</td><td class="d">Limits readable at 60054 (max), 60055 (min), 60056 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61519"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61519</td><td class="n">Room3: Adjustment</td><td class="d">Limits readable at 60057 (max), 60058 (min), 60059 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61520"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61520</td><td class="n">Room4: Adjustment</td><td class="d">Limits readable at 60060 (max), 60061 (min), 60062 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61521"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61521</td><td class="n">Heat pump 1 (A1): Blocked</td><td class="d">Limits readable at 60063 (max), 60064 (min), 60065 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Blocked; 1 = Allowed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61531"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61531</td><td class="n">Pool: Stop Temp setting</td><td class="d">Limits readable at 60093 (max), 60094 (min), 60095 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61532"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61532</td><td class="n">Pool: Maximum time</td><td class="d">Limits readable at 60096 (max), 60097 (min), 60098 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61533"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61533</td><td class="n">Pool: Start difference</td><td class="d">Limits readable at 60099 (max), 60100 (min), 60101 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61534"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61534</td><td class="n">Heating system 1: Max Primary flow °C</td><td class="d">Limits readable at 60102 (max), 60103 (min), 60104 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61535"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61535</td><td class="n">Heating system 2: Max Primary flow °C</td><td class="d">Limits readable at 60105 (max), 60106 (min), 60107 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61536"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61536</td><td class="n">Heating system 3: Max Primary flow °C</td><td class="d">Limits readable at 60108 (max), 60109 (min), 60110 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61537"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61537</td><td class="n">Heating system 4: Max Primary flow °C</td><td class="d">Limits readable at 60111 (max), 60112 (min), 60113 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61538"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61538</td><td class="n">Heating system 1: Min primary flow °C 140=Off</td><td class="d">Limits readable at 60114 (max), 60115 (min), 60116 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61539"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61539</td><td class="n">Heating system 2: Min primary flow °C 140=Off</td><td class="d">Limits readable at 60117 (max), 60118 (min), 60119 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61540"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61540</td><td class="n">Heating system 3: Min primary flow °C 140=Off</td><td class="d">Limits readable at 60120 (max), 60121 (min), 60122 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61541"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61541</td><td class="n">Heating system 4: Min primary flow °C 140=Off</td><td class="d">Limits readable at 60123 (max), 60124 (min), 60125 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61542"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61542</td><td class="n">Heating system 1: Heating mode</td><td class="d">Limits readable at 60126 (max), 60127 (min), 60128 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = On; 2 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61543"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61543</td><td class="n">Heating system 2: Heating mode</td><td class="d">Limits readable at 60129 (max), 60130 (min), 60131 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = On; 2 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61544"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61544</td><td class="n">Heating system 3: Heating mode</td><td class="d">Limits readable at 60132 (max), 60133 (min), 60134 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = On; 2 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61545"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61545</td><td class="n">Heating system 4: Heating mode</td><td class="d">Limits readable at 60135 (max), 60136 (min), 60137 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = On; 2 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61546"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61546</td><td class="n">Heating system 1: Heating off, out °C</td><td class="d">Limits readable at 60138 (max), 60139 (min), 60140 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61547"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61547</td><td class="n">Heating system 2: Heating off, out °C</td><td class="d">Limits readable at 60141 (max), 60142 (min), 60143 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61548"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61548</td><td class="n">Heating system 3: Heating off, out °C</td><td class="d">Limits readable at 60144 (max), 60145 (min), 60146 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61549"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61549</td><td class="n">Heating system 4: Heating off, out °C</td><td class="d">Limits readable at 60147 (max), 60148 (min), 60149 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61550"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61550</td><td class="n">Heating system 1: Heating off time</td><td class="d">Limits readable at 60150 (max), 60151 (min), 60152 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61551"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61551</td><td class="n">Heating system 2: Heating off time</td><td class="d">Limits readable at 60153 (max), 60154 (min), 60155 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61552"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61552</td><td class="n">Heating system 3: Heating off time</td><td class="d">Limits readable at 60156 (max), 60157 (min), 60158 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61553"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61553</td><td class="n">Heating system 4: Heating off time</td><td class="d">Limits readable at 60159 (max), 60160 (min), 60161 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61554"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61554</td><td class="n">Heating system 1: Room temp night reduction</td><td class="d">Limits readable at 60162 (max), 60163 (min), 60164 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61555"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61555</td><td class="n">Heating system 2: Room temp night reduction</td><td class="d">Limits readable at 60165 (max), 60166 (min), 60167 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61556"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61556</td><td class="n">Heating system 3: Room temp night reduction</td><td class="d">Limits readable at 60168 (max), 60169 (min), 60170 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61557"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61557</td><td class="n">Heating system 4: Room temp night reduction</td><td class="d">Limits readable at 60171 (max), 60172 (min), 60173 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61558"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61558</td><td class="n">Heating system 1: Primary flow Night reduction</td><td class="d">Limits readable at 60174 (max), 60175 (min), 60176 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61559"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61559</td><td class="n">Heating system 2: Primary flow Night reduction</td><td class="d">Limits readable at 60177 (max), 60178 (min), 60179 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61560"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61560</td><td class="n">Heating system 3: Primary flow Night reduction</td><td class="d">Limits readable at 60180 (max), 60181 (min), 60182 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61561"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61561</td><td class="n">Heating system 4: Primary flow Night reduction</td><td class="d">Limits readable at 60183 (max), 60184 (min), 60185 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61562"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61562</td><td class="n">Heating system 1: Outdoor temp night reduction</td><td class="d">Limits readable at 60186 (max), 60187 (min), 60188 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61563"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61563</td><td class="n">Heating system 2: Outdoor temp night reduction</td><td class="d">Limits readable at 60189 (max), 60190 (min), 60191 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61564"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61564</td><td class="n">Heating system 3: Outdoor temp night reduction</td><td class="d">Limits readable at 60192 (max), 60193 (min), 60194 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61565"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61565</td><td class="n">Heating system 4: Outdoor temp night reduction</td><td class="d">Limits readable at 60195 (max), 60196 (min), 60197 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61566"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61566</td><td class="n">Heating system 1: Alarm low room temperature</td><td class="d">Limits readable at 60198 (max), 60199 (min), 60200 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61567"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61567</td><td class="n">Heating system 2: Alarm low room temperature</td><td class="d">Limits readable at 60201 (max), 60202 (min), 60203 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61568"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61568</td><td class="n">Heating system 3: Alarm low room temperature</td><td class="d">Limits readable at 60204 (max), 60205 (min), 60206 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61569"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61569</td><td class="n">Heating system 4: Alarm low room temperature</td><td class="d">Limits readable at 60207 (max), 60208 (min), 60209 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61570"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61570</td><td class="n">Radiator pump setting %</td><td class="d">Limits readable at 60210 (max), 60211 (min), 60212 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61571"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61571</td><td class="n">Start at degree minute</td><td class="d">Limits readable at 60213 (max), 60214 (min), 60215 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61572"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61572</td><td class="n">Heat pump 1 (A1): Max RPS</td><td class="d">Limits readable at 60216 (max), 60217 (min), 60218 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>rps</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61582"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61582</td><td class="n">E1: Start add heat, degree minute</td><td class="d">Limits readable at 60246 (max), 60247 (min), 60248 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61583"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61583</td><td class="n">External boiler diff</td><td class="d">Limits readable at 60249 (max), 60250 (min), 60251 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61584"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61584</td><td class="n">Blocking additional heat outdoor temp °C</td><td class="d">Limits readable at 60252 (max), 60253 (min), 60254 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61585"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61585</td><td class="n">Boiler, open mixing valve °C</td><td class="d">Limits readable at 60255 (max), 60256 (min), 60257 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61586"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61586</td><td class="n">Delay stop external boiler</td><td class="d">Limits readable at 60258 (max), 60259 (min), 60260 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61587"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61587</td><td class="n">Ext boiler mode</td><td class="d">Limits readable at 60261 (max), 60262 (min), 60263 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = On; 2 = Off</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61588"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61588</td><td class="n">EHS: open shunt degrees</td><td class="d">Limits readable at 60264 (max), 60265 (min), 60266 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61589"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61589</td><td class="n">EHS: start stop diff</td><td class="d">Limits readable at 60267 (max), 60268 (min), 60269 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61590"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61590</td><td class="n">Max immersion heater kW Lower</td><td class="d">Limits readable at 60270 (max), 60271 (min), 60272 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61591"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61591</td><td class="n">Max immersion heater DHW kW Upper</td><td class="d">Limits readable at 60273 (max), 60274 (min), 60275 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61602"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61602</td><td class="n">Heating system 1: Holiday reduction</td><td class="d">Limits readable at 60306 (max), 60307 (min), 60308 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61603"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61603</td><td class="n">Heating system 2: Holiday reduction</td><td class="d">Limits readable at 60309 (max), 60310 (min), 60311 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61604"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61604</td><td class="n">Heating system 3: Holiday reduction</td><td class="d">Limits readable at 60312 (max), 60313 (min), 60314 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61605</td><td class="n">Heating system 4: Holiday reduction</td><td class="d">Limits readable at 60315 (max), 60316 (min), 60317 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61606"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61606</td><td class="n">Heating system 1: Primary flow Holiday reduction</td><td class="d">Limits readable at 60318 (max), 60319 (min), 60320 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61607"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61607</td><td class="n">Heating system 2: Primary flow Holiday reduction</td><td class="d">Limits readable at 60321 (max), 60322 (min), 60323 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61608"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61608</td><td class="n">Heating system 3: Primary flow Holiday reduction</td><td class="d">Limits readable at 60324 (max), 60325 (min), 60326 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61609"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61609</td><td class="n">Heating system 4: Primary flow Holiday reduction</td><td class="d">Limits readable at 60327 (max), 60328 (min), 60329 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61610"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61610</td><td class="n">Heat pump : Diff Heat pump , degree minute</td><td class="d">Limits readable at 60330 (max), 60331 (min), 60332 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61611"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61611</td><td class="n">Heat pump : Delay between Heat pump</td><td class="d">Limits readable at 60333 (max), 60334 (min), 60335 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61612"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61612</td><td class="n">E1: Diff add heat, degree minute</td><td class="d">Limits readable at 60336 (max), 60337 (min), 60338 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61613"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61613</td><td class="n">E2: Start 0-10V degree minute</td><td class="d">Limits readable at 60339 (max), 60340 (min), 60341 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61614"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61614</td><td class="n">E2: Diff 0-10V, degree minute</td><td class="d">Limits readable at 60342 (max), 60343 (min), 60344 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61615"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61615</td><td class="n">E3: Start EcoMiniEl, degree minute</td><td class="d">Limits readable at 60345 (max), 60346 (min), 60347 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61616"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61616</td><td class="n">E3: Number of steps heating</td><td class="d">Limits readable at 60348 (max), 60349 (min), 60350 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61617"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61617</td><td class="n">E3: Number of steps DHW</td><td class="d">Limits readable at 60351 (max), 60352 (min), 60353 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61618"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61618</td><td class="n">E3: Diff step EcoMiniEl</td><td class="d">Limits readable at 60354 (max), 60355 (min), 60356 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61619"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61619</td><td class="n">E1: Delay add heat E1</td><td class="d">Limits readable at 60357 (max), 60358 (min), 60359 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61620"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61620</td><td class="n">E2: Delay add heat 0-10V</td><td class="d">Limits readable at 60360 (max), 60361 (min), 60362 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61621"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61621</td><td class="n">E2: Diff 0-10V delay</td><td class="d">Limits readable at 60363 (max), 60364 (min), 60365 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61622"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61622</td><td class="n">E3: Delay EcoMiniEl</td><td class="d">Limits readable at 60366 (max), 60367 (min), 60368 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61623"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61623</td><td class="n">E3: Delay EcoMiniEl step</td><td class="d">Limits readable at 60369 (max), 60370 (min), 60371 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61624"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61624</td><td class="n">Cooling: Primary flow at the outdoor temperature +20 °C</td><td class="d">Limits readable at 60372 (max), 60373 (min), 60374 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61625"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61625</td><td class="n">Cooling: Primary flow at the outdoor temperature +40 °C</td><td class="d">Limits readable at 60375 (max), 60376 (min), 60377 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61626"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61626</td><td class="n">Cooling: Min flow temperature</td><td class="d">Limits readable at 60378 (max), 60379 (min), 60380 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61629"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61629</td><td class="n">Delay mixing valve setting 241=Off</td><td class="d">Limits readable at 60387 (max), 60388 (min), 60389 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61630"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61630</td><td class="n">Wood boiler start flue gas 490=Off</td><td class="d">Limits readable at 60390 (max), 60391 (min), 60392 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61631"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61631</td><td class="n">Wood boiler start boiler temperature</td><td class="d">Limits readable at 60393 (max), 60394 (min), 60395 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61632"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61632</td><td class="n">Wood boiler hysteresis</td><td class="d">Limits readable at 60396 (max), 60397 (min), 60398 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61633"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61633</td><td class="n">Boiler lower °C</td><td class="d">Limits readable at 60399 (max), 60400 (min), 60401 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61634"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61634</td><td class="n">Boiler upper °C</td><td class="d">Limits readable at 60402 (max), 60403 (min), 60404 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61635"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61635</td><td class="n">Boiler add heat °C</td><td class="d">Limits readable at 60405 (max), 60406 (min), 60407 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61636"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61636</td><td class="n">Boiler DHW °C</td><td class="d">Limits readable at 60408 (max), 60409 (min), 60410 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61637"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61637</td><td class="n">Diff thermostat start temp diff</td><td class="d">Limits readable at 60411 (max), 60412 (min), 60413 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61638"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61638</td><td class="n">Diff thermostat stop temp diff</td><td class="d">Limits readable at 60414 (max), 60415 (min), 60416 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61639"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61639</td><td class="n">Diff thermostat charge temperature</td><td class="d">Limits readable at 60417 (max), 60418 (min), 60419 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61640"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61640</td><td class="n">EcoLogic EcoZenith i550: Solar deltaT max Other: Solar start charge difference</td><td class="d">Limits readable at 60420 (max), 60421 (min), 60422 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61641"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61641</td><td class="n">EcoLogic EcoZenith i550: Solar deltaT min Other: Solar stop charge difference</td><td class="d">Limits readable at 60423 (max), 60424 (min), 60425 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61642"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61642</td><td class="n">Solar charge pump min</td><td class="d">Limits readable at 60426 (max), 60427 (min), 60428 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61643"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61643</td><td class="n">EcoLogic EcoZenith i550: Solar deltaT max borehole Other: Solar borehole charge start diff</td><td class="d">Limits readable at 60429 (max), 60430 (min), 60431 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61644"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61644</td><td class="n">EcoLogic EcoZenith i550: Solar deltaT min borehole Other: Solar borehole charge stop difference</td><td class="d">Limits readable at 60432 (max), 60433 (min), 60434 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61645"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61645</td><td class="n">EcoHeat 400 EcoZenith i250: Solar H-tank charge temp GSi/EcoZenith i350: Solar EHS-tank harge temp</td><td class="d">Limits readable at 60435 (max), 60436 (min), 60437 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61646"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61646</td><td class="n">Solar: X-tank charge temp</td><td class="d">Limits readable at 60438 (max), 60439 (min), 60440 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61647"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61647</td><td class="n">Solar: Eco-tank charge temp</td><td class="d">Limits readable at 60441 (max), 60442 (min), 60443 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61648"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61648</td><td class="n">EcoHeat 400 EcoZenith i250: Solar charge H-tank start difference GSi/ EcoZenith i350: Solar EHS-tank charge start difference</td><td class="d">Limits readable at 60444 (max), 60445 (min), 60446 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61649"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61649</td><td class="n">EcoHeat 400 EcoZenith i250: Solar H-tank charge stop difference GSi/ EcoZenith i350: Solar EHS-tank charge stop difference</td><td class="d">Limits readable at 60447 (max), 60448 (min), 60449 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61650"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61650</td><td class="n">EcoHeat 400 EcoZenith i250: Solar H-tank charge stop temperature GSi/EcoZenith i350: Solar EHS-tank charge stop temperature</td><td class="d">Limits readable at 60450 (max), 60451 (min), 60452 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61651"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61651</td><td class="n">Wood boiler buffer tank delay recharge time</td><td class="d">Limits readable at 60453 (max), 60454 (min), 60455 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61652"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61652</td><td class="n">Setpoint for upper tank when el. heater is used</td><td class="d">Limits readable at 60456 (max), 60457 (min), 60458 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61653"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61653</td><td class="n">Capacity start point for charging DHW</td><td class="d">Limits readable at 60459 (max), 60460 (min), 60461 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61654"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61654</td><td class="n">Lower temp sensor start point for charging DHW</td><td class="d">Limits readable at 60462 (max), 60463 (min), 60464 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61655"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61655</td><td class="n">Ventilation mode</td><td class="d">Limits readable at 60465 (max), 60466 (min), 60467 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61656"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61656</td><td class="n">Turn night cooling on or off</td><td class="d">Limits readable at 60468 (max), 60469 (min), 60470 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61657"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61657</td><td class="n">Ventilation away mode</td><td class="d">Limits readable at 60471 (max), 60472 (min), 60473 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61658"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61658</td><td class="n">Pool Enable</td><td class="d">Limits readable at 60474 (max), 60475 (min), 60476 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61659"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61659</td><td class="n">Room temp cooling</td><td class="d">Limits readable at 60477 (max), 60478 (min), 60479 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61660"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61660</td><td class="n">Cooling permitted from outdoor temp °C</td><td class="d">Limits readable at 60480 (max), 60481 (min), 60482 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61661"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61661</td><td class="n">Cooling delay active (minutes)</td><td class="d">Limits readable at 60483 (max), 60484 (min), 60485 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61662"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61662</td><td class="n">Delay cooling from heating off (minutes)</td><td class="d">Limits readable at 60486 (max), 60487 (min), 60488 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61663"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61663</td><td class="n">Cooling start delay (minutes)</td><td class="d">Limits readable at 60489 (max), 60490 (min), 60491 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61664"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61664</td><td class="n">Cooling diff calc delay (minutes)</td><td class="d">Limits readable at 60492 (max), 60493 (min), 60494 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61665"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61665</td><td class="n">Primary flow temp at outdoor +20 °C</td><td class="d">Limits readable at 60495 (max), 60496 (min), 60497 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61666"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61666</td><td class="n">Primary flow temp at outdoor +40 °C</td><td class="d">Limits readable at 60498 (max), 60499 (min), 60500 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61667"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61667</td><td class="n">Primary flow diff at outdoor +20 °C</td><td class="d">Limits readable at 60501 (max), 60502 (min), 60503 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61668"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61668</td><td class="n">Primary flow diff at outdoor +40 °C</td><td class="d">Limits readable at 60504 (max), 60505 (min), 60506 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61669"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61669</td><td class="n">Cooling max time HP active (minutes)</td><td class="d">Limits readable at 60507 (max), 60508 (min), 60509 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61670"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61670</td><td class="n">Cooling HP Charge pump speed</td><td class="d">Limits readable at 60510 (max), 60511 (min), 60512 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61671"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61671</td><td class="n">Heating program HC1</td><td class="d">Limits readable at 60513 (max), 60514 (min), 60515 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Economy; 1 = Normal; 2 = Comfort; 3 = Custom</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61672"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61672</td><td class="n">Heating program HC2</td><td class="d">Limits readable at 60516 (max), 60517 (min), 60518 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Economy; 1 = Normal; 2 = Comfort; 3 = Custom</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61673"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61673</td><td class="n">Heating program HC3</td><td class="d">Limits readable at 60519 (max), 60520 (min), 60521 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Economy; 1 = Normal; 2 = Comfort; 3 = Custom</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61674"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61674</td><td class="n">Heating program HC4</td><td class="d">Limits readable at 60522 (max), 60523 (min), 60524 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Economy; 1 = Normal; 2 = Comfort; 3 = Custom</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61675"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61675</td><td class="n">HC1 Heating curve point 1 x-value (outside temp)</td><td class="d">Limits readable at 60525 (max), 60526 (min), 60527 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61676"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61676</td><td class="n">HC1 Heating curve point 1 y-value (setp temp)</td><td class="d">Limits readable at 60528 (max), 60529 (min), 60530 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61677"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61677</td><td class="n">HC1 Heating curve point 2 x-value (outside temp)</td><td class="d">Limits readable at 60531 (max), 60532 (min), 60533 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61678"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61678</td><td class="n">HC1 Heating curve point 2 y-value (setp temp)</td><td class="d">Limits readable at 60534 (max), 60535 (min), 60536 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61679"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61679</td><td class="n">HC1 Heating curve point 3 x-value (outside temp)</td><td class="d">Limits readable at 60537 (max), 60538 (min), 60539 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61680"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61680</td><td class="n">HC1 Heating curve point 3 y-value (setp temp)</td><td class="d">Limits readable at 60540 (max), 60541 (min), 60542 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61681"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61681</td><td class="n">HC1 Heating curve point 4 x-value (outside temp)</td><td class="d">Limits readable at 60543 (max), 60544 (min), 60545 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61682"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61682</td><td class="n">HC1 Heating curve point 4 y-value (setp temp)</td><td class="d">Limits readable at 60546 (max), 60547 (min), 60548 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61683"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61683</td><td class="n">HC1 Heating curve point 5 x-value (outside temp)</td><td class="d">Limits readable at 60549 (max), 60550 (min), 60551 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61684"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61684</td><td class="n">HC1 Heating curve point 5 y-value (setp temp)</td><td class="d">Limits readable at 60552 (max), 60553 (min), 60554 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61685"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61685</td><td class="n">HC2 Heating curve point 1 x-value (outside temp)</td><td class="d">Limits readable at 60555 (max), 60556 (min), 60557 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61686"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61686</td><td class="n">HC2 Heating curve point 1 y-value (setp temp)</td><td class="d">Limits readable at 60558 (max), 60559 (min), 60560 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61687"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61687</td><td class="n">HC2 Heating curve point 2 x-value (outside temp)</td><td class="d">Limits readable at 60561 (max), 60562 (min), 60563 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61688"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61688</td><td class="n">HC2 Heating curve point 2 y-value (setp temp)</td><td class="d">Limits readable at 60564 (max), 60565 (min), 60566 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61689"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61689</td><td class="n">HC2 Heating curve point 3 x-value (outside temp)</td><td class="d">Limits readable at 60567 (max), 60568 (min), 60569 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61690"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61690</td><td class="n">HC2 Heating curve point 3 y-value (setp temp)</td><td class="d">Limits readable at 60570 (max), 60571 (min), 60572 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61691"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61691</td><td class="n">HC2 Heating curve point 4 x-value (outside temp)</td><td class="d">Limits readable at 60573 (max), 60574 (min), 60575 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61692"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61692</td><td class="n">HC2 Heating curve point 4 y-value (setp temp)</td><td class="d">Limits readable at 60576 (max), 60577 (min), 60578 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61693"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61693</td><td class="n">HC2 Heating curve point 5 x-value (outside temp)</td><td class="d">Limits readable at 60579 (max), 60580 (min), 60581 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61694"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61694</td><td class="n">HC2 Heating curve point 5 y-value (setp temp)</td><td class="d">Limits readable at 60582 (max), 60583 (min), 60584 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61695"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61695</td><td class="n">HC3 Heating curve point 1 x-value (outside temp)</td><td class="d">Limits readable at 60585 (max), 60586 (min), 60587 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61696"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61696</td><td class="n">HC3 Heating curve point 1 y-value (setp temp)</td><td class="d">Limits readable at 60588 (max), 60589 (min), 60590 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61697"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61697</td><td class="n">HC3 Heating curve point 2 x-value (outside temp)</td><td class="d">Limits readable at 60591 (max), 60592 (min), 60593 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61698"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61698</td><td class="n">HC3 Heating curve point 2 y-value (setp temp)</td><td class="d">Limits readable at 60594 (max), 60595 (min), 60596 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61699"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61699</td><td class="n">HC3 Heating curve point 3 x-value (outside temp)</td><td class="d">Limits readable at 60597 (max), 60598 (min), 60599 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61700"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61700</td><td class="n">HC3 Heating curve point 3 y-value (setp temp)</td><td class="d">Limits readable at 60600 (max), 60601 (min), 60602 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61701"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61701</td><td class="n">HC3 Heating curve point 4 x-value (outside temp)</td><td class="d">Limits readable at 60603 (max), 60604 (min), 60605 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61702"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61702</td><td class="n">HC3 Heating curve point 4 y-value (setp temp)</td><td class="d">Limits readable at 60606 (max), 60607 (min), 60608 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61703"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61703</td><td class="n">HC3 Heating curve point 5 x-value (outside temp)</td><td class="d">Limits readable at 60609 (max), 60610 (min), 60611 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61704"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61704</td><td class="n">HC3 Heating curve point 5 y-value (setp temp)</td><td class="d">Limits readable at 60612 (max), 60613 (min), 60614 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61705"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61705</td><td class="n">HC4 Heating curve point 1 x-value (outside temp)</td><td class="d">Limits readable at 60615 (max), 60616 (min), 60617 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61706"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61706</td><td class="n">HC4 Heating curve point 1 y-value (setp temp)</td><td class="d">Limits readable at 60618 (max), 60619 (min), 60620 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61707"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61707</td><td class="n">HC4 Heating curve point 2 x-value (outside temp)</td><td class="d">Limits readable at 60621 (max), 60622 (min), 60623 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61708"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61708</td><td class="n">HC4 Heating curve point 2 y-value (setp temp)</td><td class="d">Limits readable at 60624 (max), 60625 (min), 60626 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61709"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61709</td><td class="n">HC4 Heating curve point 3 x-value (outside temp)</td><td class="d">Limits readable at 60627 (max), 60628 (min), 60629 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61710"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61710</td><td class="n">HC4 Heating curve point 3 y-value (setp temp)</td><td class="d">Limits readable at 60630 (max), 60631 (min), 60632 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61711"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61711</td><td class="n">HC4 Heating curve point 4 x-value (outside temp)</td><td class="d">Limits readable at 60633 (max), 60634 (min), 60635 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61712"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61712</td><td class="n">HC4 Heating curve point 4 y-value (setp temp)</td><td class="d">Limits readable at 60636 (max), 60637 (min), 60638 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61713"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61713</td><td class="n">HC4 Heating curve point 5 x-value (outside temp)</td><td class="d">Limits readable at 60639 (max), 60640 (min), 60641 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61714"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61714</td><td class="n">HC4 Heating curve point 5 y-value (setp temp)</td><td class="d">Limits readable at 60642 (max), 60643 (min), 60644 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61715"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61715</td><td class="n">Cooling curve point 1 x-value (outside temp)</td><td class="d">Limits readable at 60645 (max), 60646 (min), 60647 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61716"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61716</td><td class="n">Cooling curve point 1 y-value (setp temp)</td><td class="d">Limits readable at 60648 (max), 60649 (min), 60650 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61717"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61717</td><td class="n">Cooling curve point 2 x-value (outside temp)</td><td class="d">Limits readable at 60651 (max), 60652 (min), 60653 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61718"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61718</td><td class="n">Cooling curve point 2 y-value (setp temp)</td><td class="d">Limits readable at 60654 (max), 60655 (min), 60656 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61719"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61719</td><td class="n">Cooling curve point 3 x-value (outside temp)</td><td class="d">Limits readable at 60657 (max), 60658 (min), 60659 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61720"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61720</td><td class="n">Cooling curve point 3 y-value (setp temp)</td><td class="d">Limits readable at 60660 (max), 60661 (min), 60662 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61721"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61721</td><td class="n">Cooling curve point 4 x-value (outside temp)</td><td class="d">Limits readable at 60663 (max), 60664 (min), 60665 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61722"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61722</td><td class="n">Cooling curve point 4 y-value (setp temp)</td><td class="d">Limits readable at 60666 (max), 60667 (min), 60668 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61723"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61723</td><td class="n">Cooling curve point 5 x-value (outside temp)</td><td class="d">Limits readable at 60669 (max), 60670 (min), 60671 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61724"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61724</td><td class="n">Cooling curve point 5 y-value (setp temp)</td><td class="d">Limits readable at 60672 (max), 60673 (min), 60674 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61725"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61725</td><td class="n">Heating system 1: Heating on time</td><td class="d">Limits readable at 60675 (max), 60676 (min), 60677 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61726"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61726</td><td class="n">Heating system 2: Heating on time</td><td class="d">Limits readable at 60678 (max), 60679 (min), 60680 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61727"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61727</td><td class="n">Heating system 3: Heating on time</td><td class="d">Limits readable at 60681 (max), 60682 (min), 60683 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-61728"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61728</td><td class="n">Heating system 4: Heating on time</td><td class="d">Limits readable at 60684 (max), 60685 (min), 60686 (step).</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62000</td><td class="n">Outdoor temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62001</td><td class="n">Stop temperature DHW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62002</td><td class="n">Setpoint outlet temperature DHW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62003</td><td class="n">Hot water temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62004</td><td class="n">Delay mixing valve</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62005</td><td class="n">Status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = HP upper; 1 = HP lower; 2 = Add; 3 = HP + Add; 4 = HC; 5 = DHW; 6 = Pool; 7 = Off; 8 = Heating mix; 9 = Wood; 10 = DHW/HC; 11 = Cooling; 12 = Swap</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62006</td><td class="n">Radiator Water</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62007</td><td class="n">Heating system 1: Temperature setpoint primary flow</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62008</td><td class="n">Heating system 2: Temperature setpoint primary flow</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62009</td><td class="n">Heating system 3: Temperature setpoint primary flow</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62010</td><td class="n">Heating system 4: Temperature setpoint primary flow</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62011</td><td class="n">Heating system 1: Primary flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62012</td><td class="n">Heating system 2: Primary flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62013</td><td class="n">Heating system 3: Primary flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62014</td><td class="n">Heating system 4: Primary flow temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62015</td><td class="n">Return temp</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62016</td><td class="n">DHW circulation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62017</td><td class="n">Heat pump 1 (A1): Status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Compressor_off_start_delay; 1 = Compressor_off_redy_to_start; 2 = Compressor_wait_until_flow; 3 = Comperssor_on_heating; 4 = Defrost_active; 5 = Compressor_on_cooling; 6 = Compressor_off_blocked; 7 = Compressor_off_alarm; 8 = Function_test; 30 = HP not defined; 31 = Compressor not enabled; 32 = Communication error; 33 = Charge dhw</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62027</td><td class="n">Heat pump 1 (A1) HP in</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62037"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62037</td><td class="n">Heat pump 1 (A1) HP out</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62047</td><td class="n">Heat pump 1 (A1): Discharge temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62057"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62057</td><td class="n">Heat pump 1 (A1): Suction gas temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62067"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62067</td><td class="n">Heat pump 1 (A1): High pressure</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62077"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62077</td><td class="n">Heat pump 1 (A1): Low Pressure</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62087"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62087</td><td class="n">Heat pump 1 (A1): Brine in</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62097"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62097</td><td class="n">Heat pump 1 (A1): Brine out</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62107</td><td class="n">Heat pump 1 (A1): Charge pump</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62117</td><td class="n">Heat pump 1 (A1): Brine pump</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62127"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62127</td><td class="n">Heat pump 1 (A1): Fan</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62137</td><td class="n">Heat pump 1 (A1): Defrost timer</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62147"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62147</td><td class="n">Heat pump 1 (A1): Outdoor temp</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62157"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62157</td><td class="n">Heat pump 1 (A1): Software version</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62167</td><td class="n">Degree minute</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62168"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62168</td><td class="n">Power kW immersion heater</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62169"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62169</td><td class="n">Power kW immersion heater lower</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62170"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62170</td><td class="n">Maximum current</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62171</td><td class="n">Current L1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62172"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62172</td><td class="n">Current L2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62173</td><td class="n">Current L3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62174</td><td class="n">Pump Diff thermostat</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62175"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62175</td><td class="n">Diff thermostat °C</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62176</td><td class="n">EHS: Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62177"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62177</td><td class="n">EHS: Primary flow -&gt; Mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62178"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62178</td><td class="n">Pool Mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62179"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62179</td><td class="n">Pool: Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62180"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62180</td><td class="n">Pool: Stop temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62181"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62181</td><td class="n">Solar: Mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62182"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62182</td><td class="n">Solar: Temperature out</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62183"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62183</td><td class="n">Solar: Temperature in</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62184"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62184</td><td class="n">Solar: Pump panel</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62185"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62185</td><td class="n">Tank Timer</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62186"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62186<small>doc 62186-62187</small></td><td class="n">Stat: Total Operation</td><td class="d">32-bit counter: low word first (LSB at 62186, MSB at 62187).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62191"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62191</td><td class="n">Stat: Immersion heater kWh</td><td class="d">Low word of the immersion heater kWh counter (printed signed); high word at 62329.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62192"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62192</td><td class="n">Function Test</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62193"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62193</td><td class="n">Heat pump 1 (A1): Current RPS</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>rps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62203"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62203</td><td class="n">Current room temp 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62204"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62204</td><td class="n">Current room temp 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62205"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62205</td><td class="n">Current room temp 3</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62206"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62206</td><td class="n">Current room temp 4</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62207"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62207</td><td class="n">System Type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62208"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62208</td><td class="n">Wood: Flue gas temperature (B8)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62209"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62209</td><td class="n">Wood: Temperature boiler (B9)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62210"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62210</td><td class="n">E1: Boiler temperature (B9)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62211"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62211</td><td class="n">E1: Temperature boiler out (B10)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62212"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62212</td><td class="n">E2: Number of steps</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62213"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62213</td><td class="n">E3: Status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62214"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62214<small>doc 62214-62215</small></td><td class="n">State: Compressor 1 operating time</td><td class="d">32-bit counter: low word first (LSB at 62214, MSB at 62215).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62234"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62234</td><td class="n">State: Compressor 1 last 24h</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62244"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62244</td><td class="n">Software version Display month day</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62245"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62245</td><td class="n">Software version Display year</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62246"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62246</td><td class="n">Heating system 1 status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Heating off; 1 = Vacation; 2 = Night reduction; 3 = On (normal mode)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62247"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62247</td><td class="n">Heating system 2 status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Heating off; 1 = Vacation; 2 = Night reduction; 3 = On (normal mode)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62248"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62248</td><td class="n">Heating system 3 status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Heating off; 1 = Vacation; 2 = Night reduction; 3 = On (normal mode)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62249"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62249</td><td class="n">Heating system 4 status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Heating off; 1 = Vacation; 2 = Night reduction; 3 = On (normal mode)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62250"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62250</td><td class="n">Ext buffer tank upper B41</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62251"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62251</td><td class="n">Ext buffer tank lower B42</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62252"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62252</td><td class="n">Ext DHW buffer tank B43</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62253"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62253</td><td class="n">Product type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62254"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62254</td><td class="n">Heat pump 1 (A1) type</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62264"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62264</td><td class="n">Heat pump 1 (A1) compressor model</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62274"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62274</td><td class="n">Setpoint lower tank</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62275"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62275</td><td class="n">Actual temperature DHW lower</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62276"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62276</td><td class="n">Actual temperature DHW</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62277"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62277</td><td class="n">Actual temperature tank solar coil</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62278"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62278</td><td class="n">Calculated setpoint for upper tank when el. heater is used</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62279"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62279</td><td class="n">Current DHW capacity in percent</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62280"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62280</td><td class="n">Exhaust fan speed percent</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62281"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62281</td><td class="n">Highest measured CO2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62282"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62282</td><td class="n">Highest measured humidity</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62283"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62283</td><td class="n">Days until filter maintenance</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62284"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62284</td><td class="n">Ventilation night cooling status</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62288</td><td class="n">Cooling tank setp</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62289"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62289</td><td class="n">Cooling tank temp</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62290"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62290</td><td class="n">Active cooling return temp</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62291"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62291</td><td class="n">Heat pump 1 (A1) Primary system flow</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62301</td><td class="n">SGMode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = None/Normal; 1 = Block; 2 = Low price; 3 = High cap</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62302</td><td class="n">Elspot Price/MWh Integer (Currency depending on region)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62303"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62303</td><td class="n">Elspot Price/MWh 4 decimals</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62304</td><td class="n">RadiatorPump1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62305</td><td class="n">RadiatorPump2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62306"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62306</td><td class="n">RadiatorPump3_G3</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62307</td><td class="n">RadiatorPump4_G4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62308</td><td class="n">Heating system 1: Shunt state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Close; 1 = Inactive; 2 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62309</td><td class="n">Heating system 2: Shunt state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Close; 1 = Inactive; 2 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62310</td><td class="n">Heating system 3: Shunt state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Close; 1 = Inactive; 2 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62311</td><td class="n">Heating system 4: Shunt state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Close; 1 = Inactive; 2 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62312</td><td class="n">PumpG41 Extern DHW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62313</td><td class="n">HotWaterValve</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62314</td><td class="n">ExtBoilerOn</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62315</td><td class="n">EL1 Relay</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay A; bit 1 = Relay B</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62316</td><td class="n">EL2 Relay</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay A; bit 1 = Relay B</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62317</td><td class="n">EL3 Relay</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Relay A; bit 1 = Relay B</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62318"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62318</td><td class="n">ElHeater3_6kW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62319"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62319</td><td class="n">EVK: Shunt state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Close; 1 = Inactive; 2 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62320</td><td class="n">ExtBoiler: Shunt state</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Close; 1 = Inactive; 2 = Open</td></tr>
<tr data-row data-type="holding_register" id="r-hr-62321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62321</td><td class="n">Active Cooling: Valve</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62322"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62322</td><td class="n">Active Cooling: Demand</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62323"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62323</td><td class="n">DHWPump: 0-100</td><td class="d">Hot water pump output, printed as 0-100 with no unit.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62324</td><td class="n">SolarTankSelection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62325"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62325</td><td class="n">SolarBedrockSelection</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62326"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62326</td><td class="n">HotWaterValve2</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62327"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62327</td><td class="n">E4</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62328"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62328</td><td class="n">E1</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62329</td><td class="n">Stat: Immersion heater kWh MSB</td><td class="d">High word of the immersion heater kWh counter (low word 62191).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62330"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62330</td><td class="n">Current room temp cooling</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62331"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62331</td><td class="n">HP1 Power consumption kW</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62341"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62341<small>doc 62341-62342</small></td><td class="n">Compressor 1 Power consumption kWh</td><td class="d">32-bit counter: low word first (LSB at 62341, MSB at 62342).</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62361"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62361</td><td class="n">Power kW immersion heater(s)</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62362"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62362</td><td class="n">HBT top temp</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62363"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62363</td><td class="n">DHW tank top temp</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62364"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62364</td><td class="n">Cooling tank top temp</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62365"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62365</td><td class="n">Periodic extra DHW status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Periodic extra DHW not defined; 1 = Periodic extra DHW active; 2 = Periodic extra DHW off, normal; 3 = Periodic extra DHW off, last DHW increase failed</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Data type follows the &#x27;Signed&#x27; column: 1 = INT16, 0 = UINT16. Scale is the &#x27;Factor&#x27; column. Units are not printed in the list; °C is given here only where the row text names a temperature or °C, and other units only where the row text names them.</li><li>The 1000-block (p. 23) has no factor or signed column. Only rows with printed codes are included (1005, 1007, 1015-1019, 1022, 1100). The setpoint, RPS and immersion-heater limit rows (1000-1004, 1006, 1008-1014, 1020, 1021, 1023-1033) are left out because their scaling is not stated; 1003/1004 are also printed with upper and lower tank swapped between the table and the text on p. 16.</li><li>Cascades of up to 10 heat pumps (A1-A10) repeat each heat pump value in consecutive registers. Only heat pump A1 is listed: for A2-A10 add 1-9 to the A1 register (e.g. A1 status 62017, A2 62018 ... A10 62026; blocked flags 61521-61530; max RPS 61572-61581). The same holds for the compressor 32-bit counters, which step by 2 (62214, 62216 ... 62232 and 62341, 62343 ... 62359).</li><li>32-bit counters are printed as two rows, the LSB word first and the MSB word (&#x27;&lt;&lt; 16&#x27;) in the next register, so they are listed as UINT32 with low word first (CDAB). The immersion heater kWh counter is split differently: low word 62191, high word 62329.</li><li>Each 615xx-617xx setting has read-only companion registers in the 600xx range holding its max, min and step (quoted in the description), and a visibility bit (column &#x27;Visible&#x27; register and &#x27;Bit&#x27;) showing whether the parameter is active for the installed product.</li><li>Which product supports each row is marked per model in the source table; check it before relying on a register. Rows with no function text (61627, 61628, 62285-62287) are left out.</li><li>Alarm and information texts: read 65133 first (high byte = number of info texts, low byte = number of alarms), then 65010-65059 (alarm pairs: HP flag, alarm code) and 65060-65069 (info pairs). These buffer registers are described but not listed here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the CTC CTC heat pumps and controllers via BMS (Modbus TCP)</h2><div class="faq"><details open><summary>What Modbus registers does the CTC CTC heat pumps and controllers via BMS (Modbus TCP) have?</summary><p>This map lists 340 registers: 340 holding registers. 208 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the CTC CTC heat pumps and controllers via BMS (Modbus TCP) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document says the base address is always 0 (&#x27;Offset: 0&#x27;), so the printed register number is the wire address: 61502 is requested as 61502 and 1000 as 1000. All registers are above standard Modbus numbering (larger than 49999) except the 1000/1100 control block.</p></details><details><summary>What byte order does the CTC CTC heat pumps and controllers via BMS (Modbus TCP) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the CTC CTC heat pumps and controllers via BMS (Modbus TCP)?</summary><p>Start with HR 62000 Outdoor temperature (Outdoor temperature); HR 62003 Hot water temperature (Hot water temperature); HR 62005 Status (System status); HR 62017 Heat pump 1 (A1): Status (Heat pump A1 status); HR 62011 Heating system 1: Primary flow temperature (Heating circuit 1 flow temperature); HR 62193 Heat pump 1 (A1): Current RPS (Compressor speed A1); HR 62301 SGMode (Smart-grid mode); HR 1015 Zone mode HC1 (Zone mode HC1); HR 1100 Virtual digital in (Virtual digital inputs (SmartGrid)); HR 61509 Heating system 1: setting room temp (Room setpoint HC1).</p></details><details><summary>How do I enable Modbus control of the CTC CTC heat pumps and controllers via BMS (Modbus TCP)?</summary><p>In the display menu Installer &gt; Define &gt; Remote control, define &#x27;Modbus TCP&#x27; (connection through the display&#x27;s Ethernet port). Only displays with three connection ports support BMS over TCP/IP.</p></details><details><summary>What happens when the CTC CTC heat pumps and controllers via BMS (Modbus TCP) loses Modbus communication?</summary><p>The 1000-block control registers must be rewritten within 5 minutes or they are reset; they are also reset on restart.</p></details><details><summary>Where is the official CTC CTC heat pumps and controllers via BMS (Modbus TCP) Modbus documentation?</summary><p>The source is Building Management System (BMS) (16260016-3 CR01143), revision 2026-02-02, published free by CTC at https://ctc.se/file-download/8d8da8b1da79dae7a2f41a08c712f910.pdf.</p></details></div>
<h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/fw-murphy/mx5-r2" data-row><span class="k">Remote I/O module (engine / pump controller expansion)</span><h3>FW Murphy Interchange Comm Control Module MX5-R2 (Standard IO mode)</h3><p>FW Murphy MX5-R2 modules with date code S8 or later running the Standard IO application (default); pulse registers need firmware 4.4.10111 / date code U10 or later.</p><div class="meta">127 registers &middot; 89 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: MX5-R2, Interchange MX5-R2, Enovation Controls MX5-R2</span></a></li><li><a class="card" href="/modbus-register-maps/grundfos/smart-digital-dda" data-row><span class="k">Pump (chemical dosing pump)</span><h3>Grundfos SMART Digital DDA dosing pump (SoftCIM, CIM 200 / CIM 500)</h3><p>Grundfos SMART Digital DDA dosing pumps: DDA model C with built-in SoftCIM Modbus RTU/TCP, and DDA XL (or others) through a CIM 200 Modbus RTU or CIM 500 Modbus TCP module in a CIU 900, per functional profile 98473491 (09.2026).</p><div class="meta">58 registers &middot; 19 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: DDA, DDA S, DDA XL, DDA-C, DDA model C, SMART Digital S, SMART Digital XL, CIM 200, CIM 500, 98473491</span></a></li><li><a class="card" href="/modbus-register-maps/neptronic/tuub-wall-mount-controller" data-row><span class="k">Thermostat / heat pump and unitary controller</span><h3>Neptronic TUUB Series universal wall-mount controller (Modbus RTU)</h3><p>Neptronic TUUB Series universal wall-mount controllers with Modbus, guide TUUB-Modbus Guide-250829 (V1.13).</p><div class="meta">189 registers &middot; 151 writable &middot; RTU</div><span class="sr-only"> Also known as: TUUB Series, TUUB universal wall-mount controller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/tcdu-coolant-distribution-unit" data-row><span class="k">Pump (data-centre coolant distribution unit)</span><h3>Trane TCDU coolant distribution unit (data-centre liquid cooling)</h3><p>Trane Coolant Distribution Unit (TCDU) for direct-to-chip liquid cooling, as documented in IOM DC-SVX001A-EN (April 2025).</p><div class="meta">89 registers &middot; 20 writable &middot; TCP</div><span class="sr-only"> Also known as: TCDU, Trane CDU, Trane Coolant Distribution Unit, DC-SVX001A</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/stratos-giga2-0-cif-modbus" data-row><span class="k">Pump (high-efficiency inline circulator)</span><h3>Wilo Stratos GIGA2.0 with CIF module Modbus RTU</h3><p>Wilo Stratos GIGA2.0 pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">115 registers &middot; 26 writable &middot; RTU</div><span class="sr-only"> Also known as: Stratos GIGA2.0-I, Stratos GIGA2.0-D, Wilo-Stratos GIGA2.0</span></a></li><li><a class="card" href="/modbus-register-maps/bosch/control-air-5600-water-to-air" data-row><span class="k">Heat pump (water-to-air heat pump controller)</span><h3>Bosch Control Air 5600 water-to-air heat pump controller (Modbus RTU, standard software)</h3><p>Bosch commercial water-to-air heat pumps fitted with the Control Air 5600 DDC controller running the water-to-air standard software (integration points list version 1.03).</p><div class="meta">86 registers &middot; 14 writable &middot; RTU</div><span class="sr-only"> Also known as: Control Air 5600, IPL WAZ, IPL_WAZ_1_03, Bosch water-to-air DDC controller, BTC 761601101</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://ctc.se/file-download/8d8da8b1da79dae7a2f41a08c712f910.pdf" rel="nofollow noopener" target="_blank">Building Management System (BMS) &middot; 16260016-3 CR01143 &middot; rev. 2026-02-02</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
