{
 "manufacturer": "CTC",
 "manufacturer_slug": "ctc",
 "model": "CTC heat pumps and controllers via BMS (Modbus TCP)",
 "model_slug": "ctc-bms-modbus-tcp",
 "short_model": "CTC BMS Modbus",
 "aliases": [
  "CTC EcoHeat 400",
  "CTC EcoZenith i250",
  "CTC GSi",
  "CTC GS",
  "CTC EcoZenith i350",
  "CTC EcoVent i350F",
  "CTC EcoZenith i550",
  "CTC EcoPart 600M",
  "CTC EcoPart Pro",
  "CTC EcoLogic",
  "CTC EcoLogic S",
  "16260016-3"
 ],
 "equipment_type": "Heat pump",
 "applies_to": "CTC EcoHeat 400, EcoZenith i250/i350/i550, EcoVent i350F, GSi/GS, EcoPart 6xx M/Pro and EcoLogic controllers whose display has three ports (Ethernet), BMS document 16260016-3 (CR01143, 2026-02-02).",
 "summary": "CTC's heat pumps and system controllers expose a BMS register list over Modbus TCP from the display's Ethernet port. Everything is a 16-bit holding register: a 1000-block of control values the BMS must refresh, settings from 61500 (hot water, heating circuits 1-4, curves, cooling, pool, solar, add-on heat), and read-only values from 62000 (temperatures, heat pump status, pressures, compressor speed, energy and smart-grid state). Each setting has companion registers holding its max, min and step.",
 "transport": [
  "TCP"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "0-based",
  "note": "The document says the base address is always 0 ('Offset: 0'), so the printed register number is the wire address: 61502 is requested as 61502 and 1000 as 1000. All registers are above standard Modbus numbering (larger than 49999) except the 1000/1100 control block."
 },
 "default_word_order": "CDAB",
 "firmware": null,
 "source": {
  "title": "Building Management System (BMS)",
  "doc_number": "16260016-3 CR01143",
  "revision_date": "2026-02-02",
  "url": "https://ctc.se/file-download/8d8da8b1da79dae7a2f41a08c712f910.pdf",
  "pages": "Swedish pp. 1-11, English from p. 12: p. 13 general data, pp. 14-15 how to read the list, pp. 16-17 control registers and virtual inputs, pp. 19-21 alarms, pp. 23-44 complete BMS list"
 },
 "notes": [
  "Data type follows the 'Signed' column: 1 = INT16, 0 = UINT16. Scale is the 'Factor' column. Units are not printed in the list; °C is given here only where the row text names a temperature or °C, and other units only where the row text names them.",
  "The 1000-block (p. 23) has no factor or signed column. Only rows with printed codes are included (1005, 1007, 1015-1019, 1022, 1100). The setpoint, RPS and immersion-heater limit rows (1000-1004, 1006, 1008-1014, 1020, 1021, 1023-1033) are left out because their scaling is not stated; 1003/1004 are also printed with upper and lower tank swapped between the table and the text on p. 16.",
  "Cascades of up to 10 heat pumps (A1-A10) repeat each heat pump value in consecutive registers. Only heat pump A1 is listed: for A2-A10 add 1-9 to the A1 register (e.g. A1 status 62017, A2 62018 ... A10 62026; blocked flags 61521-61530; max RPS 61572-61581). The same holds for the compressor 32-bit counters, which step by 2 (62214, 62216 ... 62232 and 62341, 62343 ... 62359).",
  "32-bit counters are printed as two rows, the LSB word first and the MSB word ('<< 16') in the next register, so they are listed as UINT32 with low word first (CDAB). The immersion heater kWh counter is split differently: low word 62191, high word 62329.",
  "Each 615xx-617xx setting has read-only companion registers in the 600xx range holding its max, min and step (quoted in the description), and a visibility bit (column 'Visible' register and 'Bit') showing whether the parameter is active for the installed product.",
  "Which product supports each row is marked per model in the source table; check it before relying on a register. Rows with no function text (61627, 61628, 62285-62287) are left out.",
  "Alarm and information texts: read 65133 first (high byte = number of info texts, low byte = number of alarms), then 65010-65059 (alarm pairs: HP flag, alarm code) and 65060-65069 (info pairs). These buffer registers are described but not listed here."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 1005,
   "documented": "1005",
   "name": "ElPriceMode",
   "description": "Electricity price level from the BMS; refresh within 5 minutes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "1": "Low",
    "2": "Normal",
    "3": "High"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1007,
   "documented": "1007",
   "name": "DHW Mode",
   "description": "Hot water comfort level; refresh within 5 minutes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "0": "Economy",
    "1": "Normal",
    "2": "Comfort"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1015,
   "documented": "1015",
   "name": "Zone mode HC1",
   "description": "Heating circuit 1 mode; refresh within 5 minutes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "0": "Off",
    "1": "Heat",
    "2": "Cool",
    "3": "Auto",
    "4": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1016,
   "documented": "1016",
   "name": "Zone mode HC2",
   "description": "Heating circuit 2 mode; refresh within 5 minutes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "0": "Off",
    "1": "Heat",
    "2": "Cool",
    "3": "Auto",
    "4": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1017,
   "documented": "1017",
   "name": "Zone mode HC3",
   "description": "Heating circuit 3 mode; refresh within 5 minutes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "0": "Off",
    "1": "Heat",
    "2": "Cool",
    "3": "Auto",
    "4": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1018,
   "documented": "1018",
   "name": "Zone mode HC4",
   "description": "Heating circuit 4 mode; refresh within 5 minutes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "0": "Off",
    "1": "Heat",
    "2": "Cool",
    "3": "Auto",
    "4": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1019,
   "documented": "1019",
   "name": "Zone mode Cool",
   "description": "Cooling zone mode; refresh within 5 minutes.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "0": "Off",
    "1": "Heat",
    "2": "Cool",
    "3": "Auto",
    "4": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1022,
   "documented": "1022",
   "name": "Vent mode",
   "description": "Ventilation mode; refresh within 5 minutes.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": {
    "-1": "Reduced",
    "0": "Normal",
    "1": "Forced"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1100,
   "documented": "1100",
   "name": "Virtual digital in",
   "description": "Software copies of digital inputs DI0-DI7 (e.g. SmartGrid A/B); bit = 1 closed.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "W",
   "values": null,
   "bits": {
    "0": "DI0",
    "1": "DI1",
    "2": "DI2",
    "3": "DI3",
    "4": "DI4",
    "5": "DI5",
    "6": "DI6",
    "7": "DI7"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61500,
   "documented": "61500",
   "name": "Hot water mode",
   "description": "Limits readable at 60000 (max), 60001 (min), 60002 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Ecomony",
    "1": "Normal",
    "2": "Comfort"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61501,
   "documented": "61501",
   "name": "Manual Stop temperature hot water",
   "description": "Limits readable at 60003 (max), 60004 (min), 60005 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61502,
   "documented": "61502",
   "name": "Setting outlet temperature hot water",
   "description": "Limits readable at 60006 (max), 60007 (min), 60008 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61503,
   "documented": "61503",
   "name": "Extra hot water timer",
   "description": "Limits readable at 60009 (max), 60010 (min), 60011 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.5,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61504,
   "documented": "61504",
   "name": "Maximum time heating Heat pump",
   "description": "Limits readable at 60012 (max), 60013 (min), 60014 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61505,
   "documented": "61505",
   "name": "Maximum time hot water",
   "description": "Limits readable at 60015 (max), 60016 (min), 60017 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61506,
   "documented": "61506",
   "name": "Minimum RPS hot water",
   "description": "Limits readable at 60018 (max), 60019 (min), 60020 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "rps",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61507,
   "documented": "61507",
   "name": "Minimum RPS Pool",
   "description": "Limits readable at 60021 (max), 60022 (min), 60023 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "rps",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61508,
   "documented": "61508",
   "name": "Number of vacation days timer",
   "description": "Limits readable at 60024 (max), 60025 (min), 60026 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61509,
   "documented": "61509",
   "name": "Heating system 1: setting room temp",
   "description": "Limits readable at 60027 (max), 60028 (min), 60029 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61510,
   "documented": "61510",
   "name": "Heating system 2: setting room temp",
   "description": "Limits readable at 60030 (max), 60031 (min), 60032 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61511,
   "documented": "61511",
   "name": "Heating system 3: setting room temp",
   "description": "Limits readable at 60033 (max), 60034 (min), 60035 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61512,
   "documented": "61512",
   "name": "Heating system 4: setting room temp",
   "description": "Limits readable at 60036 (max), 60037 (min), 60038 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61513,
   "documented": "61513",
   "name": "Heating system 1: Change inclination",
   "description": "Limits readable at 60039 (max), 60040 (min), 60041 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61514,
   "documented": "61514",
   "name": "Heating system 2: Change inclination",
   "description": "Limits readable at 60042 (max), 60043 (min), 60044 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61515,
   "documented": "61515",
   "name": "Heating system 3: Change inclination",
   "description": "Limits readable at 60045 (max), 60046 (min), 60047 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61516,
   "documented": "61516",
   "name": "Heating system 4: Change inclination",
   "description": "Limits readable at 60048 (max), 60049 (min), 60050 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61517,
   "documented": "61517",
   "name": "Room1: Adjustment",
   "description": "Limits readable at 60051 (max), 60052 (min), 60053 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61518,
   "documented": "61518",
   "name": "Room2: Adjustment",
   "description": "Limits readable at 60054 (max), 60055 (min), 60056 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61519,
   "documented": "61519",
   "name": "Room3: Adjustment",
   "description": "Limits readable at 60057 (max), 60058 (min), 60059 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61520,
   "documented": "61520",
   "name": "Room4: Adjustment",
   "description": "Limits readable at 60060 (max), 60061 (min), 60062 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61521,
   "documented": "61521",
   "name": "Heat pump 1 (A1): Blocked",
   "description": "Limits readable at 60063 (max), 60064 (min), 60065 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Blocked",
    "1": "Allowed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61531,
   "documented": "61531",
   "name": "Pool: Stop Temp setting",
   "description": "Limits readable at 60093 (max), 60094 (min), 60095 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61532,
   "documented": "61532",
   "name": "Pool: Maximum time",
   "description": "Limits readable at 60096 (max), 60097 (min), 60098 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61533,
   "documented": "61533",
   "name": "Pool: Start difference",
   "description": "Limits readable at 60099 (max), 60100 (min), 60101 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61534,
   "documented": "61534",
   "name": "Heating system 1: Max Primary flow °C",
   "description": "Limits readable at 60102 (max), 60103 (min), 60104 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61535,
   "documented": "61535",
   "name": "Heating system 2: Max Primary flow °C",
   "description": "Limits readable at 60105 (max), 60106 (min), 60107 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61536,
   "documented": "61536",
   "name": "Heating system 3: Max Primary flow °C",
   "description": "Limits readable at 60108 (max), 60109 (min), 60110 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61537,
   "documented": "61537",
   "name": "Heating system 4: Max Primary flow °C",
   "description": "Limits readable at 60111 (max), 60112 (min), 60113 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61538,
   "documented": "61538",
   "name": "Heating system 1: Min primary flow °C 140=Off",
   "description": "Limits readable at 60114 (max), 60115 (min), 60116 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61539,
   "documented": "61539",
   "name": "Heating system 2: Min primary flow °C 140=Off",
   "description": "Limits readable at 60117 (max), 60118 (min), 60119 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61540,
   "documented": "61540",
   "name": "Heating system 3: Min primary flow °C 140=Off",
   "description": "Limits readable at 60120 (max), 60121 (min), 60122 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61541,
   "documented": "61541",
   "name": "Heating system 4: Min primary flow °C 140=Off",
   "description": "Limits readable at 60123 (max), 60124 (min), 60125 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61542,
   "documented": "61542",
   "name": "Heating system 1: Heating mode",
   "description": "Limits readable at 60126 (max), 60127 (min), 60128 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "On",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61543,
   "documented": "61543",
   "name": "Heating system 2: Heating mode",
   "description": "Limits readable at 60129 (max), 60130 (min), 60131 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "On",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61544,
   "documented": "61544",
   "name": "Heating system 3: Heating mode",
   "description": "Limits readable at 60132 (max), 60133 (min), 60134 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "On",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61545,
   "documented": "61545",
   "name": "Heating system 4: Heating mode",
   "description": "Limits readable at 60135 (max), 60136 (min), 60137 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "On",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61546,
   "documented": "61546",
   "name": "Heating system 1: Heating off, out °C",
   "description": "Limits readable at 60138 (max), 60139 (min), 60140 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61547,
   "documented": "61547",
   "name": "Heating system 2: Heating off, out °C",
   "description": "Limits readable at 60141 (max), 60142 (min), 60143 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61548,
   "documented": "61548",
   "name": "Heating system 3: Heating off, out °C",
   "description": "Limits readable at 60144 (max), 60145 (min), 60146 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61549,
   "documented": "61549",
   "name": "Heating system 4: Heating off, out °C",
   "description": "Limits readable at 60147 (max), 60148 (min), 60149 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61550,
   "documented": "61550",
   "name": "Heating system 1: Heating off time",
   "description": "Limits readable at 60150 (max), 60151 (min), 60152 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61551,
   "documented": "61551",
   "name": "Heating system 2: Heating off time",
   "description": "Limits readable at 60153 (max), 60154 (min), 60155 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61552,
   "documented": "61552",
   "name": "Heating system 3: Heating off time",
   "description": "Limits readable at 60156 (max), 60157 (min), 60158 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61553,
   "documented": "61553",
   "name": "Heating system 4: Heating off time",
   "description": "Limits readable at 60159 (max), 60160 (min), 60161 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61554,
   "documented": "61554",
   "name": "Heating system 1: Room temp night reduction",
   "description": "Limits readable at 60162 (max), 60163 (min), 60164 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61555,
   "documented": "61555",
   "name": "Heating system 2: Room temp night reduction",
   "description": "Limits readable at 60165 (max), 60166 (min), 60167 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61556,
   "documented": "61556",
   "name": "Heating system 3: Room temp night reduction",
   "description": "Limits readable at 60168 (max), 60169 (min), 60170 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61557,
   "documented": "61557",
   "name": "Heating system 4: Room temp night reduction",
   "description": "Limits readable at 60171 (max), 60172 (min), 60173 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61558,
   "documented": "61558",
   "name": "Heating system 1: Primary flow Night reduction",
   "description": "Limits readable at 60174 (max), 60175 (min), 60176 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61559,
   "documented": "61559",
   "name": "Heating system 2: Primary flow Night reduction",
   "description": "Limits readable at 60177 (max), 60178 (min), 60179 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61560,
   "documented": "61560",
   "name": "Heating system 3: Primary flow Night reduction",
   "description": "Limits readable at 60180 (max), 60181 (min), 60182 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61561,
   "documented": "61561",
   "name": "Heating system 4: Primary flow Night reduction",
   "description": "Limits readable at 60183 (max), 60184 (min), 60185 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61562,
   "documented": "61562",
   "name": "Heating system 1: Outdoor temp night reduction",
   "description": "Limits readable at 60186 (max), 60187 (min), 60188 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61563,
   "documented": "61563",
   "name": "Heating system 2: Outdoor temp night reduction",
   "description": "Limits readable at 60189 (max), 60190 (min), 60191 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61564,
   "documented": "61564",
   "name": "Heating system 3: Outdoor temp night reduction",
   "description": "Limits readable at 60192 (max), 60193 (min), 60194 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61565,
   "documented": "61565",
   "name": "Heating system 4: Outdoor temp night reduction",
   "description": "Limits readable at 60195 (max), 60196 (min), 60197 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61566,
   "documented": "61566",
   "name": "Heating system 1: Alarm low room temperature",
   "description": "Limits readable at 60198 (max), 60199 (min), 60200 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61567,
   "documented": "61567",
   "name": "Heating system 2: Alarm low room temperature",
   "description": "Limits readable at 60201 (max), 60202 (min), 60203 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61568,
   "documented": "61568",
   "name": "Heating system 3: Alarm low room temperature",
   "description": "Limits readable at 60204 (max), 60205 (min), 60206 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61569,
   "documented": "61569",
   "name": "Heating system 4: Alarm low room temperature",
   "description": "Limits readable at 60207 (max), 60208 (min), 60209 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61570,
   "documented": "61570",
   "name": "Radiator pump setting %",
   "description": "Limits readable at 60210 (max), 60211 (min), 60212 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61571,
   "documented": "61571",
   "name": "Start at degree minute",
   "description": "Limits readable at 60213 (max), 60214 (min), 60215 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61572,
   "documented": "61572",
   "name": "Heat pump 1 (A1): Max RPS",
   "description": "Limits readable at 60216 (max), 60217 (min), 60218 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "rps",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61582,
   "documented": "61582",
   "name": "E1: Start add heat, degree minute",
   "description": "Limits readable at 60246 (max), 60247 (min), 60248 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61583,
   "documented": "61583",
   "name": "External boiler diff",
   "description": "Limits readable at 60249 (max), 60250 (min), 60251 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61584,
   "documented": "61584",
   "name": "Blocking additional heat outdoor temp °C",
   "description": "Limits readable at 60252 (max), 60253 (min), 60254 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61585,
   "documented": "61585",
   "name": "Boiler, open mixing valve °C",
   "description": "Limits readable at 60255 (max), 60256 (min), 60257 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61586,
   "documented": "61586",
   "name": "Delay stop external boiler",
   "description": "Limits readable at 60258 (max), 60259 (min), 60260 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61587,
   "documented": "61587",
   "name": "Ext boiler mode",
   "description": "Limits readable at 60261 (max), 60262 (min), 60263 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Auto",
    "1": "On",
    "2": "Off"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61588,
   "documented": "61588",
   "name": "EHS: open shunt degrees",
   "description": "Limits readable at 60264 (max), 60265 (min), 60266 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61589,
   "documented": "61589",
   "name": "EHS: start stop diff",
   "description": "Limits readable at 60267 (max), 60268 (min), 60269 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61590,
   "documented": "61590",
   "name": "Max immersion heater kW Lower",
   "description": "Limits readable at 60270 (max), 60271 (min), 60272 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61591,
   "documented": "61591",
   "name": "Max immersion heater DHW kW Upper",
   "description": "Limits readable at 60273 (max), 60274 (min), 60275 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61602,
   "documented": "61602",
   "name": "Heating system 1: Holiday reduction",
   "description": "Limits readable at 60306 (max), 60307 (min), 60308 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61603,
   "documented": "61603",
   "name": "Heating system 2: Holiday reduction",
   "description": "Limits readable at 60309 (max), 60310 (min), 60311 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61604,
   "documented": "61604",
   "name": "Heating system 3: Holiday reduction",
   "description": "Limits readable at 60312 (max), 60313 (min), 60314 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61605,
   "documented": "61605",
   "name": "Heating system 4: Holiday reduction",
   "description": "Limits readable at 60315 (max), 60316 (min), 60317 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61606,
   "documented": "61606",
   "name": "Heating system 1: Primary flow Holiday reduction",
   "description": "Limits readable at 60318 (max), 60319 (min), 60320 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61607,
   "documented": "61607",
   "name": "Heating system 2: Primary flow Holiday reduction",
   "description": "Limits readable at 60321 (max), 60322 (min), 60323 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61608,
   "documented": "61608",
   "name": "Heating system 3: Primary flow Holiday reduction",
   "description": "Limits readable at 60324 (max), 60325 (min), 60326 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61609,
   "documented": "61609",
   "name": "Heating system 4: Primary flow Holiday reduction",
   "description": "Limits readable at 60327 (max), 60328 (min), 60329 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61610,
   "documented": "61610",
   "name": "Heat pump : Diff Heat pump , degree minute",
   "description": "Limits readable at 60330 (max), 60331 (min), 60332 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61611,
   "documented": "61611",
   "name": "Heat pump : Delay between Heat pump",
   "description": "Limits readable at 60333 (max), 60334 (min), 60335 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61612,
   "documented": "61612",
   "name": "E1: Diff add heat, degree minute",
   "description": "Limits readable at 60336 (max), 60337 (min), 60338 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61613,
   "documented": "61613",
   "name": "E2: Start 0-10V degree minute",
   "description": "Limits readable at 60339 (max), 60340 (min), 60341 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61614,
   "documented": "61614",
   "name": "E2: Diff 0-10V, degree minute",
   "description": "Limits readable at 60342 (max), 60343 (min), 60344 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61615,
   "documented": "61615",
   "name": "E3: Start EcoMiniEl, degree minute",
   "description": "Limits readable at 60345 (max), 60346 (min), 60347 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61616,
   "documented": "61616",
   "name": "E3: Number of steps heating",
   "description": "Limits readable at 60348 (max), 60349 (min), 60350 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61617,
   "documented": "61617",
   "name": "E3: Number of steps DHW",
   "description": "Limits readable at 60351 (max), 60352 (min), 60353 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61618,
   "documented": "61618",
   "name": "E3: Diff step EcoMiniEl",
   "description": "Limits readable at 60354 (max), 60355 (min), 60356 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61619,
   "documented": "61619",
   "name": "E1: Delay add heat E1",
   "description": "Limits readable at 60357 (max), 60358 (min), 60359 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61620,
   "documented": "61620",
   "name": "E2: Delay add heat 0-10V",
   "description": "Limits readable at 60360 (max), 60361 (min), 60362 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61621,
   "documented": "61621",
   "name": "E2: Diff 0-10V delay",
   "description": "Limits readable at 60363 (max), 60364 (min), 60365 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61622,
   "documented": "61622",
   "name": "E3: Delay EcoMiniEl",
   "description": "Limits readable at 60366 (max), 60367 (min), 60368 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61623,
   "documented": "61623",
   "name": "E3: Delay EcoMiniEl step",
   "description": "Limits readable at 60369 (max), 60370 (min), 60371 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61624,
   "documented": "61624",
   "name": "Cooling: Primary flow at the outdoor temperature +20 °C",
   "description": "Limits readable at 60372 (max), 60373 (min), 60374 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61625,
   "documented": "61625",
   "name": "Cooling: Primary flow at the outdoor temperature +40 °C",
   "description": "Limits readable at 60375 (max), 60376 (min), 60377 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61626,
   "documented": "61626",
   "name": "Cooling: Min flow temperature",
   "description": "Limits readable at 60378 (max), 60379 (min), 60380 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61629,
   "documented": "61629",
   "name": "Delay mixing valve setting 241=Off",
   "description": "Limits readable at 60387 (max), 60388 (min), 60389 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61630,
   "documented": "61630",
   "name": "Wood boiler start flue gas 490=Off",
   "description": "Limits readable at 60390 (max), 60391 (min), 60392 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61631,
   "documented": "61631",
   "name": "Wood boiler start boiler temperature",
   "description": "Limits readable at 60393 (max), 60394 (min), 60395 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61632,
   "documented": "61632",
   "name": "Wood boiler hysteresis",
   "description": "Limits readable at 60396 (max), 60397 (min), 60398 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61633,
   "documented": "61633",
   "name": "Boiler lower °C",
   "description": "Limits readable at 60399 (max), 60400 (min), 60401 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61634,
   "documented": "61634",
   "name": "Boiler upper °C",
   "description": "Limits readable at 60402 (max), 60403 (min), 60404 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61635,
   "documented": "61635",
   "name": "Boiler add heat °C",
   "description": "Limits readable at 60405 (max), 60406 (min), 60407 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61636,
   "documented": "61636",
   "name": "Boiler DHW °C",
   "description": "Limits readable at 60408 (max), 60409 (min), 60410 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61637,
   "documented": "61637",
   "name": "Diff thermostat start temp diff",
   "description": "Limits readable at 60411 (max), 60412 (min), 60413 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61638,
   "documented": "61638",
   "name": "Diff thermostat stop temp diff",
   "description": "Limits readable at 60414 (max), 60415 (min), 60416 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61639,
   "documented": "61639",
   "name": "Diff thermostat charge temperature",
   "description": "Limits readable at 60417 (max), 60418 (min), 60419 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61640,
   "documented": "61640",
   "name": "EcoLogic EcoZenith i550: Solar deltaT max Other: Solar start charge difference",
   "description": "Limits readable at 60420 (max), 60421 (min), 60422 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61641,
   "documented": "61641",
   "name": "EcoLogic EcoZenith i550: Solar deltaT min Other: Solar stop charge difference",
   "description": "Limits readable at 60423 (max), 60424 (min), 60425 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61642,
   "documented": "61642",
   "name": "Solar charge pump min",
   "description": "Limits readable at 60426 (max), 60427 (min), 60428 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61643,
   "documented": "61643",
   "name": "EcoLogic EcoZenith i550: Solar deltaT max borehole Other: Solar borehole charge start diff",
   "description": "Limits readable at 60429 (max), 60430 (min), 60431 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61644,
   "documented": "61644",
   "name": "EcoLogic EcoZenith i550: Solar deltaT min borehole Other: Solar borehole charge stop difference",
   "description": "Limits readable at 60432 (max), 60433 (min), 60434 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61645,
   "documented": "61645",
   "name": "EcoHeat 400 EcoZenith i250: Solar H-tank charge temp GSi/EcoZenith i350: Solar EHS-tank harge temp",
   "description": "Limits readable at 60435 (max), 60436 (min), 60437 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61646,
   "documented": "61646",
   "name": "Solar: X-tank charge temp",
   "description": "Limits readable at 60438 (max), 60439 (min), 60440 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61647,
   "documented": "61647",
   "name": "Solar: Eco-tank charge temp",
   "description": "Limits readable at 60441 (max), 60442 (min), 60443 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61648,
   "documented": "61648",
   "name": "EcoHeat 400 EcoZenith i250: Solar charge H-tank start difference GSi/ EcoZenith i350: Solar EHS-tank charge start difference",
   "description": "Limits readable at 60444 (max), 60445 (min), 60446 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61649,
   "documented": "61649",
   "name": "EcoHeat 400 EcoZenith i250: Solar H-tank charge stop difference GSi/ EcoZenith i350: Solar EHS-tank charge stop difference",
   "description": "Limits readable at 60447 (max), 60448 (min), 60449 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61650,
   "documented": "61650",
   "name": "EcoHeat 400 EcoZenith i250: Solar H-tank charge stop temperature GSi/EcoZenith i350: Solar EHS-tank charge stop temperature",
   "description": "Limits readable at 60450 (max), 60451 (min), 60452 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61651,
   "documented": "61651",
   "name": "Wood boiler buffer tank delay recharge time",
   "description": "Limits readable at 60453 (max), 60454 (min), 60455 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61652,
   "documented": "61652",
   "name": "Setpoint for upper tank when el. heater is used",
   "description": "Limits readable at 60456 (max), 60457 (min), 60458 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61653,
   "documented": "61653",
   "name": "Capacity start point for charging DHW",
   "description": "Limits readable at 60459 (max), 60460 (min), 60461 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61654,
   "documented": "61654",
   "name": "Lower temp sensor start point for charging DHW",
   "description": "Limits readable at 60462 (max), 60463 (min), 60464 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61655,
   "documented": "61655",
   "name": "Ventilation mode",
   "description": "Limits readable at 60465 (max), 60466 (min), 60467 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61656,
   "documented": "61656",
   "name": "Turn night cooling on or off",
   "description": "Limits readable at 60468 (max), 60469 (min), 60470 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61657,
   "documented": "61657",
   "name": "Ventilation away mode",
   "description": "Limits readable at 60471 (max), 60472 (min), 60473 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61658,
   "documented": "61658",
   "name": "Pool Enable",
   "description": "Limits readable at 60474 (max), 60475 (min), 60476 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61659,
   "documented": "61659",
   "name": "Room temp cooling",
   "description": "Limits readable at 60477 (max), 60478 (min), 60479 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61660,
   "documented": "61660",
   "name": "Cooling permitted from outdoor temp °C",
   "description": "Limits readable at 60480 (max), 60481 (min), 60482 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61661,
   "documented": "61661",
   "name": "Cooling delay active (minutes)",
   "description": "Limits readable at 60483 (max), 60484 (min), 60485 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61662,
   "documented": "61662",
   "name": "Delay cooling from heating off (minutes)",
   "description": "Limits readable at 60486 (max), 60487 (min), 60488 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61663,
   "documented": "61663",
   "name": "Cooling start delay (minutes)",
   "description": "Limits readable at 60489 (max), 60490 (min), 60491 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61664,
   "documented": "61664",
   "name": "Cooling diff calc delay (minutes)",
   "description": "Limits readable at 60492 (max), 60493 (min), 60494 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61665,
   "documented": "61665",
   "name": "Primary flow temp at outdoor +20 °C",
   "description": "Limits readable at 60495 (max), 60496 (min), 60497 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61666,
   "documented": "61666",
   "name": "Primary flow temp at outdoor +40 °C",
   "description": "Limits readable at 60498 (max), 60499 (min), 60500 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61667,
   "documented": "61667",
   "name": "Primary flow diff at outdoor +20 °C",
   "description": "Limits readable at 60501 (max), 60502 (min), 60503 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61668,
   "documented": "61668",
   "name": "Primary flow diff at outdoor +40 °C",
   "description": "Limits readable at 60504 (max), 60505 (min), 60506 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61669,
   "documented": "61669",
   "name": "Cooling max time HP active (minutes)",
   "description": "Limits readable at 60507 (max), 60508 (min), 60509 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "min",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61670,
   "documented": "61670",
   "name": "Cooling HP Charge pump speed",
   "description": "Limits readable at 60510 (max), 60511 (min), 60512 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61671,
   "documented": "61671",
   "name": "Heating program HC1",
   "description": "Limits readable at 60513 (max), 60514 (min), 60515 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Economy",
    "1": "Normal",
    "2": "Comfort",
    "3": "Custom"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61672,
   "documented": "61672",
   "name": "Heating program HC2",
   "description": "Limits readable at 60516 (max), 60517 (min), 60518 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Economy",
    "1": "Normal",
    "2": "Comfort",
    "3": "Custom"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61673,
   "documented": "61673",
   "name": "Heating program HC3",
   "description": "Limits readable at 60519 (max), 60520 (min), 60521 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Economy",
    "1": "Normal",
    "2": "Comfort",
    "3": "Custom"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61674,
   "documented": "61674",
   "name": "Heating program HC4",
   "description": "Limits readable at 60522 (max), 60523 (min), 60524 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Economy",
    "1": "Normal",
    "2": "Comfort",
    "3": "Custom"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61675,
   "documented": "61675",
   "name": "HC1 Heating curve point 1 x-value (outside temp)",
   "description": "Limits readable at 60525 (max), 60526 (min), 60527 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61676,
   "documented": "61676",
   "name": "HC1 Heating curve point 1 y-value (setp temp)",
   "description": "Limits readable at 60528 (max), 60529 (min), 60530 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61677,
   "documented": "61677",
   "name": "HC1 Heating curve point 2 x-value (outside temp)",
   "description": "Limits readable at 60531 (max), 60532 (min), 60533 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61678,
   "documented": "61678",
   "name": "HC1 Heating curve point 2 y-value (setp temp)",
   "description": "Limits readable at 60534 (max), 60535 (min), 60536 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61679,
   "documented": "61679",
   "name": "HC1 Heating curve point 3 x-value (outside temp)",
   "description": "Limits readable at 60537 (max), 60538 (min), 60539 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61680,
   "documented": "61680",
   "name": "HC1 Heating curve point 3 y-value (setp temp)",
   "description": "Limits readable at 60540 (max), 60541 (min), 60542 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61681,
   "documented": "61681",
   "name": "HC1 Heating curve point 4 x-value (outside temp)",
   "description": "Limits readable at 60543 (max), 60544 (min), 60545 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61682,
   "documented": "61682",
   "name": "HC1 Heating curve point 4 y-value (setp temp)",
   "description": "Limits readable at 60546 (max), 60547 (min), 60548 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61683,
   "documented": "61683",
   "name": "HC1 Heating curve point 5 x-value (outside temp)",
   "description": "Limits readable at 60549 (max), 60550 (min), 60551 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61684,
   "documented": "61684",
   "name": "HC1 Heating curve point 5 y-value (setp temp)",
   "description": "Limits readable at 60552 (max), 60553 (min), 60554 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61685,
   "documented": "61685",
   "name": "HC2 Heating curve point 1 x-value (outside temp)",
   "description": "Limits readable at 60555 (max), 60556 (min), 60557 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61686,
   "documented": "61686",
   "name": "HC2 Heating curve point 1 y-value (setp temp)",
   "description": "Limits readable at 60558 (max), 60559 (min), 60560 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61687,
   "documented": "61687",
   "name": "HC2 Heating curve point 2 x-value (outside temp)",
   "description": "Limits readable at 60561 (max), 60562 (min), 60563 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61688,
   "documented": "61688",
   "name": "HC2 Heating curve point 2 y-value (setp temp)",
   "description": "Limits readable at 60564 (max), 60565 (min), 60566 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61689,
   "documented": "61689",
   "name": "HC2 Heating curve point 3 x-value (outside temp)",
   "description": "Limits readable at 60567 (max), 60568 (min), 60569 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61690,
   "documented": "61690",
   "name": "HC2 Heating curve point 3 y-value (setp temp)",
   "description": "Limits readable at 60570 (max), 60571 (min), 60572 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61691,
   "documented": "61691",
   "name": "HC2 Heating curve point 4 x-value (outside temp)",
   "description": "Limits readable at 60573 (max), 60574 (min), 60575 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61692,
   "documented": "61692",
   "name": "HC2 Heating curve point 4 y-value (setp temp)",
   "description": "Limits readable at 60576 (max), 60577 (min), 60578 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61693,
   "documented": "61693",
   "name": "HC2 Heating curve point 5 x-value (outside temp)",
   "description": "Limits readable at 60579 (max), 60580 (min), 60581 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61694,
   "documented": "61694",
   "name": "HC2 Heating curve point 5 y-value (setp temp)",
   "description": "Limits readable at 60582 (max), 60583 (min), 60584 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61695,
   "documented": "61695",
   "name": "HC3 Heating curve point 1 x-value (outside temp)",
   "description": "Limits readable at 60585 (max), 60586 (min), 60587 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61696,
   "documented": "61696",
   "name": "HC3 Heating curve point 1 y-value (setp temp)",
   "description": "Limits readable at 60588 (max), 60589 (min), 60590 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61697,
   "documented": "61697",
   "name": "HC3 Heating curve point 2 x-value (outside temp)",
   "description": "Limits readable at 60591 (max), 60592 (min), 60593 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61698,
   "documented": "61698",
   "name": "HC3 Heating curve point 2 y-value (setp temp)",
   "description": "Limits readable at 60594 (max), 60595 (min), 60596 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61699,
   "documented": "61699",
   "name": "HC3 Heating curve point 3 x-value (outside temp)",
   "description": "Limits readable at 60597 (max), 60598 (min), 60599 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61700,
   "documented": "61700",
   "name": "HC3 Heating curve point 3 y-value (setp temp)",
   "description": "Limits readable at 60600 (max), 60601 (min), 60602 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61701,
   "documented": "61701",
   "name": "HC3 Heating curve point 4 x-value (outside temp)",
   "description": "Limits readable at 60603 (max), 60604 (min), 60605 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61702,
   "documented": "61702",
   "name": "HC3 Heating curve point 4 y-value (setp temp)",
   "description": "Limits readable at 60606 (max), 60607 (min), 60608 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61703,
   "documented": "61703",
   "name": "HC3 Heating curve point 5 x-value (outside temp)",
   "description": "Limits readable at 60609 (max), 60610 (min), 60611 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61704,
   "documented": "61704",
   "name": "HC3 Heating curve point 5 y-value (setp temp)",
   "description": "Limits readable at 60612 (max), 60613 (min), 60614 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61705,
   "documented": "61705",
   "name": "HC4 Heating curve point 1 x-value (outside temp)",
   "description": "Limits readable at 60615 (max), 60616 (min), 60617 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61706,
   "documented": "61706",
   "name": "HC4 Heating curve point 1 y-value (setp temp)",
   "description": "Limits readable at 60618 (max), 60619 (min), 60620 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61707,
   "documented": "61707",
   "name": "HC4 Heating curve point 2 x-value (outside temp)",
   "description": "Limits readable at 60621 (max), 60622 (min), 60623 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61708,
   "documented": "61708",
   "name": "HC4 Heating curve point 2 y-value (setp temp)",
   "description": "Limits readable at 60624 (max), 60625 (min), 60626 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61709,
   "documented": "61709",
   "name": "HC4 Heating curve point 3 x-value (outside temp)",
   "description": "Limits readable at 60627 (max), 60628 (min), 60629 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61710,
   "documented": "61710",
   "name": "HC4 Heating curve point 3 y-value (setp temp)",
   "description": "Limits readable at 60630 (max), 60631 (min), 60632 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61711,
   "documented": "61711",
   "name": "HC4 Heating curve point 4 x-value (outside temp)",
   "description": "Limits readable at 60633 (max), 60634 (min), 60635 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61712,
   "documented": "61712",
   "name": "HC4 Heating curve point 4 y-value (setp temp)",
   "description": "Limits readable at 60636 (max), 60637 (min), 60638 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61713,
   "documented": "61713",
   "name": "HC4 Heating curve point 5 x-value (outside temp)",
   "description": "Limits readable at 60639 (max), 60640 (min), 60641 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61714,
   "documented": "61714",
   "name": "HC4 Heating curve point 5 y-value (setp temp)",
   "description": "Limits readable at 60642 (max), 60643 (min), 60644 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61715,
   "documented": "61715",
   "name": "Cooling curve point 1 x-value (outside temp)",
   "description": "Limits readable at 60645 (max), 60646 (min), 60647 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61716,
   "documented": "61716",
   "name": "Cooling curve point 1 y-value (setp temp)",
   "description": "Limits readable at 60648 (max), 60649 (min), 60650 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61717,
   "documented": "61717",
   "name": "Cooling curve point 2 x-value (outside temp)",
   "description": "Limits readable at 60651 (max), 60652 (min), 60653 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61718,
   "documented": "61718",
   "name": "Cooling curve point 2 y-value (setp temp)",
   "description": "Limits readable at 60654 (max), 60655 (min), 60656 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61719,
   "documented": "61719",
   "name": "Cooling curve point 3 x-value (outside temp)",
   "description": "Limits readable at 60657 (max), 60658 (min), 60659 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61720,
   "documented": "61720",
   "name": "Cooling curve point 3 y-value (setp temp)",
   "description": "Limits readable at 60660 (max), 60661 (min), 60662 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61721,
   "documented": "61721",
   "name": "Cooling curve point 4 x-value (outside temp)",
   "description": "Limits readable at 60663 (max), 60664 (min), 60665 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61722,
   "documented": "61722",
   "name": "Cooling curve point 4 y-value (setp temp)",
   "description": "Limits readable at 60666 (max), 60667 (min), 60668 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61723,
   "documented": "61723",
   "name": "Cooling curve point 5 x-value (outside temp)",
   "description": "Limits readable at 60669 (max), 60670 (min), 60671 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61724,
   "documented": "61724",
   "name": "Cooling curve point 5 y-value (setp temp)",
   "description": "Limits readable at 60672 (max), 60673 (min), 60674 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61725,
   "documented": "61725",
   "name": "Heating system 1: Heating on time",
   "description": "Limits readable at 60675 (max), 60676 (min), 60677 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61726,
   "documented": "61726",
   "name": "Heating system 2: Heating on time",
   "description": "Limits readable at 60678 (max), 60679 (min), 60680 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61727,
   "documented": "61727",
   "name": "Heating system 3: Heating on time",
   "description": "Limits readable at 60681 (max), 60682 (min), 60683 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 61728,
   "documented": "61728",
   "name": "Heating system 4: Heating on time",
   "description": "Limits readable at 60684 (max), 60685 (min), 60686 (step).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62000,
   "documented": "62000",
   "name": "Outdoor temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62001,
   "documented": "62001",
   "name": "Stop temperature DHW",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62002,
   "documented": "62002",
   "name": "Setpoint outlet temperature DHW",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62003,
   "documented": "62003",
   "name": "Hot water temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62004,
   "documented": "62004",
   "name": "Delay mixing valve",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62005,
   "documented": "62005",
   "name": "Status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "HP upper",
    "1": "HP lower",
    "2": "Add",
    "3": "HP + Add",
    "4": "HC",
    "5": "DHW",
    "6": "Pool",
    "7": "Off",
    "8": "Heating mix",
    "9": "Wood",
    "10": "DHW/HC",
    "11": "Cooling",
    "12": "Swap"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62006,
   "documented": "62006",
   "name": "Radiator Water",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62007,
   "documented": "62007",
   "name": "Heating system 1: Temperature setpoint primary flow",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62008,
   "documented": "62008",
   "name": "Heating system 2: Temperature setpoint primary flow",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62009,
   "documented": "62009",
   "name": "Heating system 3: Temperature setpoint primary flow",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62010,
   "documented": "62010",
   "name": "Heating system 4: Temperature setpoint primary flow",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62011,
   "documented": "62011",
   "name": "Heating system 1: Primary flow temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62012,
   "documented": "62012",
   "name": "Heating system 2: Primary flow temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62013,
   "documented": "62013",
   "name": "Heating system 3: Primary flow temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62014,
   "documented": "62014",
   "name": "Heating system 4: Primary flow temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62015,
   "documented": "62015",
   "name": "Return temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62016,
   "documented": "62016",
   "name": "DHW circulation",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62017,
   "documented": "62017",
   "name": "Heat pump 1 (A1): Status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Compressor_off_start_delay",
    "1": "Compressor_off_redy_to_start",
    "2": "Compressor_wait_until_flow",
    "3": "Comperssor_on_heating",
    "4": "Defrost_active",
    "5": "Compressor_on_cooling",
    "6": "Compressor_off_blocked",
    "7": "Compressor_off_alarm",
    "8": "Function_test",
    "30": "HP not defined",
    "31": "Compressor not enabled",
    "32": "Communication error",
    "33": "Charge dhw"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62027,
   "documented": "62027",
   "name": "Heat pump 1 (A1) HP in",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62037,
   "documented": "62037",
   "name": "Heat pump 1 (A1) HP out",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62047,
   "documented": "62047",
   "name": "Heat pump 1 (A1): Discharge temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62057,
   "documented": "62057",
   "name": "Heat pump 1 (A1): Suction gas temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62067,
   "documented": "62067",
   "name": "Heat pump 1 (A1): High pressure",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62077,
   "documented": "62077",
   "name": "Heat pump 1 (A1): Low Pressure",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62087,
   "documented": "62087",
   "name": "Heat pump 1 (A1): Brine in",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62097,
   "documented": "62097",
   "name": "Heat pump 1 (A1): Brine out",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62107,
   "documented": "62107",
   "name": "Heat pump 1 (A1): Charge pump",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62117,
   "documented": "62117",
   "name": "Heat pump 1 (A1): Brine pump",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62127,
   "documented": "62127",
   "name": "Heat pump 1 (A1): Fan",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62137,
   "documented": "62137",
   "name": "Heat pump 1 (A1): Defrost timer",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62147,
   "documented": "62147",
   "name": "Heat pump 1 (A1): Outdoor temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62157,
   "documented": "62157",
   "name": "Heat pump 1 (A1): Software version",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62167,
   "documented": "62167",
   "name": "Degree minute",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62168,
   "documented": "62168",
   "name": "Power kW immersion heater",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62169,
   "documented": "62169",
   "name": "Power kW immersion heater lower",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62170,
   "documented": "62170",
   "name": "Maximum current",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62171,
   "documented": "62171",
   "name": "Current L1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62172,
   "documented": "62172",
   "name": "Current L2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62173,
   "documented": "62173",
   "name": "Current L3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62174,
   "documented": "62174",
   "name": "Pump Diff thermostat",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62175,
   "documented": "62175",
   "name": "Diff thermostat °C",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62176,
   "documented": "62176",
   "name": "EHS: Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62177,
   "documented": "62177",
   "name": "EHS: Primary flow -> Mode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62178,
   "documented": "62178",
   "name": "Pool Mode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62179,
   "documented": "62179",
   "name": "Pool: Temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62180,
   "documented": "62180",
   "name": "Pool: Stop temperature",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62181,
   "documented": "62181",
   "name": "Solar: Mode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62182,
   "documented": "62182",
   "name": "Solar: Temperature out",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62183,
   "documented": "62183",
   "name": "Solar: Temperature in",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62184,
   "documented": "62184",
   "name": "Solar: Pump panel",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62185,
   "documented": "62185",
   "name": "Tank Timer",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62186,
   "documented": "62186-62187",
   "name": "Stat: Total Operation",
   "description": "32-bit counter: low word first (LSB at 62186, MSB at 62187).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62191,
   "documented": "62191",
   "name": "Stat: Immersion heater kWh",
   "description": "Low word of the immersion heater kWh counter (printed signed); high word at 62329.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62192,
   "documented": "62192",
   "name": "Function Test",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62193,
   "documented": "62193",
   "name": "Heat pump 1 (A1): Current RPS",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "rps",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62203,
   "documented": "62203",
   "name": "Current room temp 1",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62204,
   "documented": "62204",
   "name": "Current room temp 2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62205,
   "documented": "62205",
   "name": "Current room temp 3",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62206,
   "documented": "62206",
   "name": "Current room temp 4",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62207,
   "documented": "62207",
   "name": "System Type",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62208,
   "documented": "62208",
   "name": "Wood: Flue gas temperature (B8)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62209,
   "documented": "62209",
   "name": "Wood: Temperature boiler (B9)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62210,
   "documented": "62210",
   "name": "E1: Boiler temperature (B9)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62211,
   "documented": "62211",
   "name": "E1: Temperature boiler out (B10)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62212,
   "documented": "62212",
   "name": "E2: Number of steps",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62213,
   "documented": "62213",
   "name": "E3: Status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62214,
   "documented": "62214-62215",
   "name": "State: Compressor 1 operating time",
   "description": "32-bit counter: low word first (LSB at 62214, MSB at 62215).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62234,
   "documented": "62234",
   "name": "State: Compressor 1 last 24h",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62244,
   "documented": "62244",
   "name": "Software version Display month day",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62245,
   "documented": "62245",
   "name": "Software version Display year",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62246,
   "documented": "62246",
   "name": "Heating system 1 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Heating off",
    "1": "Vacation",
    "2": "Night reduction",
    "3": "On (normal mode)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62247,
   "documented": "62247",
   "name": "Heating system 2 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Heating off",
    "1": "Vacation",
    "2": "Night reduction",
    "3": "On (normal mode)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62248,
   "documented": "62248",
   "name": "Heating system 3 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Heating off",
    "1": "Vacation",
    "2": "Night reduction",
    "3": "On (normal mode)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62249,
   "documented": "62249",
   "name": "Heating system 4 status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Heating off",
    "1": "Vacation",
    "2": "Night reduction",
    "3": "On (normal mode)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62250,
   "documented": "62250",
   "name": "Ext buffer tank upper B41",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62251,
   "documented": "62251",
   "name": "Ext buffer tank lower B42",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62252,
   "documented": "62252",
   "name": "Ext DHW buffer tank B43",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62253,
   "documented": "62253",
   "name": "Product type",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62254,
   "documented": "62254",
   "name": "Heat pump 1 (A1) type",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62264,
   "documented": "62264",
   "name": "Heat pump 1 (A1) compressor model",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62274,
   "documented": "62274",
   "name": "Setpoint lower tank",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62275,
   "documented": "62275",
   "name": "Actual temperature DHW lower",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62276,
   "documented": "62276",
   "name": "Actual temperature DHW",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62277,
   "documented": "62277",
   "name": "Actual temperature tank solar coil",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62278,
   "documented": "62278",
   "name": "Calculated setpoint for upper tank when el. heater is used",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62279,
   "documented": "62279",
   "name": "Current DHW capacity in percent",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62280,
   "documented": "62280",
   "name": "Exhaust fan speed percent",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62281,
   "documented": "62281",
   "name": "Highest measured CO2",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62282,
   "documented": "62282",
   "name": "Highest measured humidity",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62283,
   "documented": "62283",
   "name": "Days until filter maintenance",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62284,
   "documented": "62284",
   "name": "Ventilation night cooling status",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62288,
   "documented": "62288",
   "name": "Cooling tank setp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62289,
   "documented": "62289",
   "name": "Cooling tank temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62290,
   "documented": "62290",
   "name": "Active cooling return temp",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62291,
   "documented": "62291",
   "name": "Heat pump 1 (A1) Primary system flow",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62301,
   "documented": "62301",
   "name": "SGMode",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "None/Normal",
    "1": "Block",
    "2": "Low price",
    "3": "High cap"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62302,
   "documented": "62302",
   "name": "Elspot Price/MWh Integer (Currency depending on region)",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62303,
   "documented": "62303",
   "name": "Elspot Price/MWh 4 decimals",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62304,
   "documented": "62304",
   "name": "RadiatorPump1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62305,
   "documented": "62305",
   "name": "RadiatorPump2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62306,
   "documented": "62306",
   "name": "RadiatorPump3_G3",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62307,
   "documented": "62307",
   "name": "RadiatorPump4_G4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62308,
   "documented": "62308",
   "name": "Heating system 1: Shunt state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Close",
    "1": "Inactive",
    "2": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62309,
   "documented": "62309",
   "name": "Heating system 2: Shunt state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Close",
    "1": "Inactive",
    "2": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62310,
   "documented": "62310",
   "name": "Heating system 3: Shunt state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Close",
    "1": "Inactive",
    "2": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62311,
   "documented": "62311",
   "name": "Heating system 4: Shunt state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Close",
    "1": "Inactive",
    "2": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62312,
   "documented": "62312",
   "name": "PumpG41 Extern DHW",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62313,
   "documented": "62313",
   "name": "HotWaterValve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62314,
   "documented": "62314",
   "name": "ExtBoilerOn",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62315,
   "documented": "62315",
   "name": "EL1 Relay",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Relay A",
    "1": "Relay B"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62316,
   "documented": "62316",
   "name": "EL2 Relay",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Relay A",
    "1": "Relay B"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62317,
   "documented": "62317",
   "name": "EL3 Relay",
   "description": "",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "Relay A",
    "1": "Relay B"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62318,
   "documented": "62318",
   "name": "ElHeater3_6kW",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62319,
   "documented": "62319",
   "name": "EVK: Shunt state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Close",
    "1": "Inactive",
    "2": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62320,
   "documented": "62320",
   "name": "ExtBoiler: Shunt state",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Close",
    "1": "Inactive",
    "2": "Open"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62321,
   "documented": "62321",
   "name": "Active Cooling: Valve",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62322,
   "documented": "62322",
   "name": "Active Cooling: Demand",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62323,
   "documented": "62323",
   "name": "DHWPump: 0-100",
   "description": "Hot water pump output, printed as 0-100 with no unit.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62324,
   "documented": "62324",
   "name": "SolarTankSelection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62325,
   "documented": "62325",
   "name": "SolarBedrockSelection",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62326,
   "documented": "62326",
   "name": "HotWaterValve2",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62327,
   "documented": "62327",
   "name": "E4",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62328,
   "documented": "62328",
   "name": "E1",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62329,
   "documented": "62329",
   "name": "Stat: Immersion heater kWh MSB",
   "description": "High word of the immersion heater kWh counter (low word 62191).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62330,
   "documented": "62330",
   "name": "Current room temp cooling",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62331,
   "documented": "62331",
   "name": "HP1 Power consumption kW",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62341,
   "documented": "62341-62342",
   "name": "Compressor 1 Power consumption kWh",
   "description": "32-bit counter: low word first (LSB at 62341, MSB at 62342).",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "CDAB",
   "scale": 1,
   "units": "kWh",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62361,
   "documented": "62361",
   "name": "Power kW immersion heater(s)",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62362,
   "documented": "62362",
   "name": "HBT top temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62363,
   "documented": "62363",
   "name": "DHW tank top temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62364,
   "documented": "62364",
   "name": "Cooling tank top temp",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "°C",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62365,
   "documented": "62365",
   "name": "Periodic extra DHW status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Periodic extra DHW not defined",
    "1": "Periodic extra DHW active",
    "2": "Periodic extra DHW off, normal",
    "3": "Periodic extra DHW off, last DHW increase failed"
   },
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Define 'Modbus TCP' under Installer/Define/Remote control on a three-port display, then read 62000-62365 with function 3 and write the 1000-block (refreshed at least every 5 minutes) with function 16. Use the 615xx settings sparingly.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 62000,
    "why": "Outdoor temperature"
   },
   {
    "table": "holding_register",
    "address": 62003,
    "why": "Hot water temperature"
   },
   {
    "table": "holding_register",
    "address": 62005,
    "why": "System status"
   },
   {
    "table": "holding_register",
    "address": 62017,
    "why": "Heat pump A1 status"
   },
   {
    "table": "holding_register",
    "address": 62011,
    "why": "Heating circuit 1 flow temperature"
   },
   {
    "table": "holding_register",
    "address": 62193,
    "why": "Compressor speed A1"
   },
   {
    "table": "holding_register",
    "address": 62301,
    "why": "Smart-grid mode"
   },
   {
    "table": "holding_register",
    "address": 1015,
    "why": "Zone mode HC1"
   },
   {
    "table": "holding_register",
    "address": 1100,
    "why": "Virtual digital inputs (SmartGrid)"
   },
   {
    "table": "holding_register",
    "address": 61509,
    "why": "Room setpoint HC1"
   }
  ],
  "enable": "In the display menu Installer > Define > Remote control, define 'Modbus TCP' (connection through the display's Ethernet port). Only displays with three connection ports support BMS over TCP/IP.",
  "watchdog": "The 1000-block control registers must be rewritten within 5 minutes or they are reset; they are also reset on restart.",
  "quirks": [
   "Base address must be set to 0 in the master; registers are above 49999.",
   "Read with function 3, write with function 16; at most 100 registers per transfer.",
   "Read 65133 before reading alarm/info buffers, because the read fills them."
  ],
  "setup": [
   "Connect the BMS to the display's Ethernet port; the document recommends testing with QModMaster."
  ],
  "gotchas": [
   "The 615xx-617xx settings are stored with a limited number of write cycles; frequent writes can damage the controller. Use the 1000-block for values that change often.",
   "SmartGrid priority is remote control (BMS/contact) first, then myUplink, week schedule, then the setting."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/ctc/ctc-bms-modbus-tcp",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
