<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied EWYK-CZ / EWAK-CZ Modbus Register Map</title>
<meta name="description" content="Daikin Applied EWYK-CZ / EWAK-CZ Modbus register map: 92 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin Applied EWYK-CZ / EWAK-CZ Modbus Register Map">
<meta property="og:description" content="Daikin Applied EWYK-CZ / EWAK-CZ Modbus register map: 92 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied EWYK-CZ / EWAK-CZ Modbus Register Map">
<meta name="twitter:description" content="Daikin Applied EWYK-CZ / EWAK-CZ Modbus register map: 92 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4",
   "name": "Daikin Applied EWYK-CZ / EWAK-CZ Modbus Register Map",
   "description": "Daikin Applied EWYK-CZ / EWAK-CZ Modbus register map: 92 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4#dataset",
   "name": "Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus register map",
   "description": "Daikin Applied EWAK-CZ / EWYK-CZ chiller and heat pump range on a MicroTech 4 controller. With a POL902 module the unit is a Modbus RTU slave and every point is a 16-bit holding register: enable, mode, cool/heat setpoints, capacity and current limits, water temperatures, DHW and collective-housing functions, VFD pump data, master/slave status and packed unit and circuit alarm words. Daikin Applied EWYK-CZ / EWAK-CZ Modbus register map: 92 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4",
   "keywords": [
    "Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus register map",
    "Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus registers",
    "Daikin Applied Modbus map",
    "EWYK-CZ Modbus register map",
    "EWAK-CZ Modbus register map",
    "EWA(Y)K-CZ Modbus register map",
    "ICARO Modbus register map",
    "D-EIGOC00204 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BAS integration guide - Modbus protocol, EWAK-CZ/EWYK-CZ (ICARO)",
    "url": "https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00204_26_00EN_EWA_Y_K_CZ.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)",
    "description": "Heat pump"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 92 registers: 92 holding registers. 29 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide says all variables are holding registers 'addressed 4xxxx' with the number in its Address column (1 = 40001), the same rule as Daikin Applied's other MicroTech 4 Modbus guides. Wire address = column value - 1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Local/Network Source (Local/Network source); HR 14 Unit Status (Unit status); HR 16 Evaporator Leaving Water Temperature (Leaving water temperature); HR 12 Actual Capacity (Actual capacity); HR 8 Unit Enable Setpoint - Network (Network enable command); HR 33 Operation Mode Setpoint - Network (Operation mode command); HR 34 Cool Setpoint - Network (Cool setpoint command); HR 36 Heat Setpoint - Network (Heat setpoint command); HR 4 Unit General Alarm (Unit general alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Power off, plug the POL902 module onto the controller's extension bus, power on, check the BUS LED is steady green, then enter the service password and set the Modbus parameters under Main menu > Commissioning > Modbus."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BAS integration guide - Modbus protocol, EWAK-CZ/EWYK-CZ (ICARO) (D-EIGOC00204-26_00EN), published free by Daikin Applied at https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00204_26_00EN_EWA_Y_K_CZ.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></li><li aria-current="page">EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</li></ol>
<p class="eyebrow">Heat pump &middot; Modbus register map</p><h1><span class="mfr">Daikin Applied</span> EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>Daikin Applied EWAK-CZ / EWYK-CZ chiller and heat pump range on a MicroTech 4 controller. With a POL902 module the unit is a Modbus RTU slave and every point is a 16-bit holding register: enable, mode, cool/heat setpoints, capacity and current limits, water temperatures, DHW and collective-housing functions, VFD pump data, master/slave status and packed unit and circuit alarm words.</p>
<p>This page lists <strong>92 Modbus registers</strong> for the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) &mdash; 29 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin Applied&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump</a></dd></div><div><dt>Registers</dt><dd>92 (29 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>Firmware</dt><dd>ICARO control software (version not stated)</dd></div><div><dt>Also known as</dt><dd>EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</dd></div><div><dt>Source document</dt><dd><a href="https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00204_26_00EN_EWA_Y_K_CZ.pdf" rel="nofollow noopener" target="_blank">BAS integration guide - Modbus protocol, EWAK-CZ/EWYK-CZ (ICARO) &middot; D-EIGOC00204-26_00EN</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4.json">JSON</a>
  <a class="btn" href="https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00204_26_00EN_EWA_Y_K_CZ.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a POL902 module, set its address and serial settings at the keypad, then poll holding registers. Read Unit Status (col 15) and leaving water temperature (col 17); enable with col 9, choose Cool/Heat with col 34 and send setpoints to cols 35/37 in tenths of °C.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Local/Network Source</td><td class="f">UINT16</td><td>Local/Network source</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Unit Status</td><td class="f">UINT16</td><td>Unit status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16">HR 16</a></td><td class="n">Evaporator Leaving Water Temperature</td><td class="f">INT16</td><td>Leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Actual Capacity</td><td class="f">INT16</td><td>Actual capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Unit Enable Setpoint - Network</td><td class="f">UINT16</td><td>Network enable command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-33">HR 33</a></td><td class="n">Operation Mode Setpoint - Network</td><td class="f">UINT16</td><td>Operation mode command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-34">HR 34</a></td><td class="n">Cool Setpoint - Network</td><td class="f">INT16</td><td>Cool setpoint command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-36">HR 36</a></td><td class="n">Heat Setpoint - Network</td><td class="f">INT16</td><td>Heat setpoint command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Unit General Alarm</td><td class="f">UINT16</td><td>Unit general alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Power off, plug the POL902 module onto the controller&#x27;s extension bus, power on, check the BUS LED is steady green, then enter the service password and set the Modbus parameters under Main menu &gt; Commissioning &gt; Modbus.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Addresses are Modicon-style: subtract 1 from the guide&#x27;s column value.</li><li>Tenths (0,1) apply to temperatures, percentages and the current limit.</li><li>Unit and circuit alarms are bit-packed words; register 299 is Unit Alarm Word 1 and 295 is Word 5 (descending order).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>POL902 defaults per port: address 1, parity None, 2 stop bits, 19200 baud, 5 ms response delay; port T2 is passive by default.</li><li>BSP LED green = module and controller talking; BUS LED green = Modbus traffic, red = communication interrupted.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Never leave Clear Alarms - Network (col 10) written to Clear; the guide warns that a continuous clear can be hazardous.</li><li>Operation mode values 1, 4 and 5 are marked Not Used on this range; use 2 (Cool) or 3 (Heat).</li></ul>
</section>
<h2 id="registers">Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>92</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">92 of 92 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Local/Network Source</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Local; 1 = Remote</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Enabled State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled; 1 = Enabled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Capacity Limited</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">Unit General Alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Thermoregulation State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Unit Enable Setpoint - Network</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">Clear Alarms - Network</td><td class="d">Do not leave this commanded to Clear; the guide warns a constant clear is hazardous.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Clear</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">Operation Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Not used; 2 = Cool; 3 = Heat; 4 = Not used; 5 = Not used</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">Active Setpoint</td><td class="d">-15 to 70 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">Actual Capacity</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 14</small></td><td class="n">Active Capacity Limit Output</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 15</small></td><td class="n">Unit Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Off; 2 = Start; 3 = Run; 4 = Preshutdown; 5 = Service</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 16</small></td><td class="n">Evaporator Entering Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 17</small></td><td class="n">Evaporator Leaving Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 21</small></td><td class="n">Master/Slave Leaving Water Temperature</td><td class="d">Common leaving water temperature in a master/slave group.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 24</small></td><td class="n">Outdoor Air Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 31</small></td><td class="n">Warning Code</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = External event</td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 32</small></td><td class="n">Problem Code</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Circuit alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 33</small></td><td class="n">Fault Code</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Unit alarm or both circuits in alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 34</small></td><td class="n">Operation Mode Setpoint - Network</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Null; 1 = Not used; 2 = Cool; 3 = Heat; 4 = Not used</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 35</small></td><td class="n">Cool Setpoint - Network</td><td class="d">-15 (or 4) to 28 °C depending on unit setup.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 37</small></td><td class="n">Heat Setpoint - Network</td><td class="d">20 to 70 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 38</small></td><td class="n">Capacity Limit Setpoint - Network</td><td class="d">0-100 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 39</small></td><td class="n">Current Limit Setpoint - Network</td><td class="d">0-2000 A.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>A</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-46"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">46<small>doc 47</small></td><td class="n">Unit of Measure</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Metric; 1 = Imperial</td></tr>
<tr data-row data-type="holding_register" id="r-hr-47"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">47<small>doc 48</small></td><td class="n">Noise Reduction Enable Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-61"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">61<small>doc 62</small></td><td class="n">Defrost - Operating State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 70</small></td><td class="n">Bivalent Operation - Enable Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 71</small></td><td class="n">Bivalent Operation - Temperature Cut-Off</td><td class="d">-7 to 7 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 72</small></td><td class="n">Bivalent Operation - Temperature Bivalent Mode</td><td class="d">0 to 20 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 73</small></td><td class="n">Bivalent Operation - Boiler Start Delay</td><td class="d">0 to 60 min.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>min</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 80</small></td><td class="n">Collective Housing - Enable Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 81</small></td><td class="n">Collective Housing - Tank Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 82</small></td><td class="n">Collective Housing - Changeover Upper Limit</td><td class="d">Changeover lower limit to 60 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 83</small></td><td class="n">Collective Housing - Changeover Lower Limit</td><td class="d">-15 (or 4) to 60 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 84</small></td><td class="n">Collective Housing - Tank Temperature Setpoint</td><td class="d">Between the changeover lower and upper limits.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-89"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">89<small>doc 90</small></td><td class="n">DHW Enable Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-90"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">90<small>doc 91</small></td><td class="n">DHW Temperature Setpoint</td><td class="d">0 to 60 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-91"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">91<small>doc 92</small></td><td class="n">DHW Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-92"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">92<small>doc 93</small></td><td class="n">DHW Switching Valve State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = DHW off; 1 = Switching; 2 = DHW run; 3 = Error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-93"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">93<small>doc 94</small></td><td class="n">DHW Anti Legionella Cycle</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-100"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">100<small>doc 101</small></td><td class="n">Evaporator Pump 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">149<small>doc 150</small></td><td class="n">Evaporator VFD Pump - Fixed Speed 1</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-150"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">150<small>doc 151</small></td><td class="n">Evaporator VFD Pump - Fixed Speed 2</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-151"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">151<small>doc 152</small></td><td class="n">Evaporator VFD Pump - Standby Speed</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-152"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">152<small>doc 153</small></td><td class="n">Evaporator VFD Pump - Actual Speed</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">153<small>doc 154</small></td><td class="n">Evaporator VFD Pump - Building Differential Pressure Setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-154"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">154<small>doc 155</small></td><td class="n">Evaporator VFD Pump - Unit Differential Pressure Setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-155"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">155<small>doc 156</small></td><td class="n">Evaporator VFD Pump - Building Differential Pressure</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-156"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">156<small>doc 157</small></td><td class="n">Evaporator VFD Pump - Unit Differential Pressure</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-157"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">157<small>doc 158</small></td><td class="n">Evaporator VFD Pump - Bypass Valve State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed; 1 = Opened</td></tr>
<tr data-row data-type="holding_register" id="r-hr-158"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">158<small>doc 159</small></td><td class="n">Evaporator VFD Pump - Delta Temperature Setpoint</td><td class="d">Water delta-T setpoint (printed as delta °C).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-159"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">159<small>doc 160</small></td><td class="n">Evaporator VFD Pump - Delta Temperature</td><td class="d">Measured water delta-T (printed as delta °C).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-200"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">200<small>doc 201</small></td><td class="n">Siemens Controller Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = N/A; 1 = POL687; 2 = POL638; 3 = POL687.00; 4 = POL687.70; 5 = POL688.80; 6 = POL688.80UPS; 7 = POL468</td></tr>
<tr data-row data-type="holding_register" id="r-hr-201"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">201<small>doc 202</small></td><td class="n">Application Save</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-287"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">287<small>doc 288</small></td><td class="n">External Alarm</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = In alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-288"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">288<small>doc 289</small></td><td class="n">External Event</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No event; 1 = Event</td></tr>
<tr data-row data-type="holding_register" id="r-hr-294"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">294<small>doc 295</small></td><td class="n">Unit Alarm Word 5</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Compressor box leak detector comm fail; bit 1 = Master electrical panel leak detector comm fail; bit 2 = Slave electrical panel leak detector comm fail; bit 3 = POL925 communication fail</td></tr>
<tr data-row data-type="holding_register" id="r-hr-295"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">295<small>doc 296</small></td><td class="n">Unit Alarm Word 4</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = ACS communication fail; bit 1 = Pump communication fail; bit 2 = Domestic hot water alarm; bit 3 = Controller time not valid; bit 4 = Outdoor communication error; bit 5 = Outdoor mismatch alarm; bit 6 = Software mismatch alarm; bit 7 = Gas leakage alarm; bit 8 = Gas sensor fault; bit 9 = Tank water temperature sensor fault (TankWtSenf); bit 10 = Water overheat alarm; bit 11 = DHW anti-legionella alarm/event; bit 12 = pCOe Modbus communication error; bit 13 = Extraction fan fault; bit 14 = Ground fault relay alarm; bit 15 = Inverter DAE communication fail</td></tr>
<tr data-row data-type="holding_register" id="r-hr-296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">296<small>doc 297</small></td><td class="n">Unit Alarm Word 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Outside ambient temperature sensor fault; bit 1 = Option extension fault; bit 15 = Unit power restore</td></tr>
<tr data-row data-type="holding_register" id="r-hr-297"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">297<small>doc 298</small></td><td class="n">Unit Alarm Word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = External alarm; bit 2 = External event; bit 14 = Low outside ambient temperature lockout; bit 15 = Leaving water temperature reset fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">298<small>doc 299</small></td><td class="n">Unit Alarm Word 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 7 = Demand limit fault; bit 10 = Evaporator entering water temperature sensor fault; bit 11 = Evaporator flow loss; bit 12 = Evaporator freeze (unit); bit 14 = Evaporator leaving water temperature sensor fault; bit 15 = Evaporator pump 1 fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">299<small>doc 300</small></td><td class="n">Circuit 1 State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Preopen; 2 = Run; 3 = Pumpdown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-320"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">320<small>doc 321</small></td><td class="n">Circuit 1 Compressor 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-321"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">321<small>doc 322</small></td><td class="n">Circuit 1 Compressor 1 Starts</td><td class="d">Start counter (printed range 0-9,999,999 although the register is one word).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-324"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">324<small>doc 325</small></td><td class="n">Circuit 1 Compressor 1 Actual Capacity</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-325"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">325<small>doc 326</small></td><td class="n">Circuit 1 Compressor 1 Percent RLA</td><td class="d">0-110 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-329"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">329<small>doc 330</small></td><td class="n">Master/Slave Disconnect Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = No; 1 = Yes</td></tr>
<tr data-row data-type="holding_register" id="r-hr-395"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">395<small>doc 396</small></td><td class="n">Circuit 1 Alarm Word 4</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Fan communication alarm; bit 3 = General inverter DAE alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-396"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">396<small>doc 397</small></td><td class="n">Circuit 1 Alarm Word 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 5 = Suction temperature sensor fault; bit 7 = VFD communication fail; bit 8 = VFD fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-397"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">397<small>doc 398</small></td><td class="n">Circuit 1 Alarm Word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = High motor temperature; bit 2 = High VFD amperes; bit 6 = Low discharge superheat; bit 7 = Low evaporating pressure; bit 8 = Low pressure ratio; bit 10 = Mechanical high pressure switch; bit 11 = No pressure at start; bit 12 = No pressure change at start; bit 15 = Pumpdown fail</td></tr>
<tr data-row data-type="holding_register" id="r-hr-398"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">398<small>doc 399</small></td><td class="n">Circuit 1 Alarm Word 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Condensing pressure sensor fault; bit 1 = Discharge temperature sensor fault; bit 4 = Economizer pressure sensor fault; bit 5 = Economizer temperature sensor fault; bit 6 = Evaporating pressure sensor fault; bit 10 = Fan fault; bit 11 = Gas leakage; bit 13 = High condensing pressure; bit 14 = High discharge temperature</td></tr>
<tr data-row data-type="holding_register" id="r-hr-399"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">399<small>doc 400</small></td><td class="n">Circuit 2 State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Preopen; 2 = Run; 3 = Pumpdown</td></tr>
<tr data-row data-type="holding_register" id="r-hr-420"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">420<small>doc 421</small></td><td class="n">Circuit 2 Compressor 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-421"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">421<small>doc 422</small></td><td class="n">Circuit 2 Compressor 1 Starts</td><td class="d">Start counter (printed range 0-9,999,999 although the register is one word).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-424"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">424<small>doc 425</small></td><td class="n">Circuit 2 Compressor 1 Actual Capacity</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-425"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">425<small>doc 426</small></td><td class="n">Circuit 2 Compressor 1 Percent RLA</td><td class="d">0-110 %.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-495"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">495<small>doc 496</small></td><td class="n">Circuit 2 Alarm Word 4</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 2 = Fan communication alarm; bit 3 = General inverter DAE alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-496"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">496<small>doc 497</small></td><td class="n">Circuit 2 Alarm Word 3</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 5 = Suction temperature sensor fault; bit 7 = VFD communication fail; bit 8 = VFD fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-497"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">497<small>doc 498</small></td><td class="n">Circuit 2 Alarm Word 2</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = High motor temperature; bit 2 = High VFD amperes; bit 6 = Low discharge superheat; bit 7 = Low evaporating pressure; bit 8 = Low pressure ratio; bit 10 = Mechanical high pressure switch; bit 11 = No pressure at start; bit 12 = No pressure change at start; bit 15 = Pumpdown fail</td></tr>
<tr data-row data-type="holding_register" id="r-hr-498"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">498<small>doc 499</small></td><td class="n">Circuit 2 Alarm Word 1</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Condensing pressure sensor fault; bit 1 = Discharge temperature sensor fault; bit 4 = Economizer pressure sensor fault; bit 5 = Economizer temperature sensor fault; bit 6 = Evaporating pressure sensor fault; bit 10 = Fan fault; bit 11 = Gas leakage; bit 13 = High condensing pressure; bit 14 = High discharge temperature</td></tr>
<tr data-row data-type="holding_register" id="r-hr-594"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">594<small>doc 595</small></td><td class="n">Master/Slave LWT Sensor Fault</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = In alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-889"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">889<small>doc 890</small></td><td class="n">Master Comm Error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = In alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-890"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">890<small>doc 891</small></td><td class="n">Slave 1 Comm Error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = In alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-891"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">891<small>doc 892</small></td><td class="n">Slave 2 Comm Error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = In alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-892"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">892<small>doc 893</small></td><td class="n">Slave 3 Comm Error</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = In alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1149"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1149<small>doc 1150</small></td><td class="n">Slave 1 Load</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1153"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1153<small>doc 1154</small></td><td class="n">Slave 1 State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run; 2 = Alarm; 3 = Communication error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1167"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1167<small>doc 1168</small></td><td class="n">Slave 2 Load</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1171"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1171<small>doc 1172</small></td><td class="n">Slave 2 State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run; 2 = Alarm; 3 = Communication error</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1185"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1185<small>doc 1186</small></td><td class="n">Slave 3 Load</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1189"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1189<small>doc 1190</small></td><td class="n">Slave 3 State</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop; 1 = Run; 2 = Alarm; 3 = Communication error</td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>The integration list&#x27;s &#x27;Offset&#x27; column holds 1 for enums and 0,1 for temperatures, percentages and the current limit; it is a multiplier (0,1 = tenths), so it is used as scale here.</li><li>Temperatures are shown in °C; register 47 switches the unit system between Metric and Imperial.</li><li>The W access letter is taken as read/write.</li><li>Left out: the three &#x27;UNSIGNED DOUBLE WORD&#x27; run-hour counters (102 evaporator pump 1, 323 and 423 compressor run hours) because the guide does not say which word is high.</li><li>Left out: DHW Standby Mode (95), whose type and offset columns are not filled in properly (MV_red / DHWStandbyMode), and the Reserved registers 279, 290, 291.</li><li>Alarm words are single 16-bit registers (the printed 0...4294967295 range is not meaningful for one word). Only bits with a named alarm are listed; the annex marks which bits apply to the SIC, SPLIT, R454C and R290 variants.</li><li>Compressor starts registers are single words although the printed range is 0-9,999,999.</li><li>Bit numbering in the alarm words is confirmed by the guide&#x27;s worked example: Unit Alarm Word #1 = 17,408 (0100 0100 0000 0000) means bits 10 and 14 are active.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) have?</summary><p>This map lists 92 registers: 92 holding registers. 29 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The guide says all variables are holding registers &#x27;addressed 4xxxx&#x27; with the number in its Address column (1 = 40001), the same rule as Daikin Applied&#x27;s other MicroTech 4 Modbus guides. Wire address = column value - 1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)?</summary><p>Start with HR 0 Local/Network Source (Local/Network source); HR 14 Unit Status (Unit status); HR 16 Evaporator Leaving Water Temperature (Leaving water temperature); HR 12 Actual Capacity (Actual capacity); HR 8 Unit Enable Setpoint - Network (Network enable command); HR 33 Operation Mode Setpoint - Network (Operation mode command); HR 34 Cool Setpoint - Network (Cool setpoint command); HR 36 Heat Setpoint - Network (Heat setpoint command); HR 4 Unit General Alarm (Unit general alarm).</p></details><details><summary>How do I enable Modbus control of the Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)?</summary><p>Power off, plug the POL902 module onto the controller&#x27;s extension bus, power on, check the BUS LED is steady green, then enter the service password and set the Modbus parameters under Main menu &gt; Commissioning &gt; Modbus.</p></details><details><summary>Where is the official Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software) Modbus documentation?</summary><p>The source is BAS integration guide - Modbus protocol, EWAK-CZ/EWYK-CZ (ICARO) (D-EIGOC00204-26_00EN), published free by Daikin Applied at https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00204_26_00EN_EWA_Y_K_CZ.pdf.</p></details></div>
<h2>More Daikin Applied Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin-applied/ads-global-screw-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied ADS air-cooled global screw chiller (MicroTech controller)</h3><p>Daikin Applied model ADS air-cooled global screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">92 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: ADS, Daikin ADS, Air-cooled Global Screw Chiller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewaft-b-c-microtech-4" data-row><span class="k">Chiller (air-cooled)</span><h3>Daikin Applied EWAT-B / EWAFT-B / EWAT-C / EWAFT-C air-cooled inverter chillers (Microtech 4, ARES software)</h3><p>EWA(F)T-B and -C air-cooled chillers (F = free-cooling) with a Microtech 4 controller running ARES software, per D-EIGOC00207-24_05EN.</p><div class="meta">190 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: EWAT-B, EWAFT-B, EWAT-C, EWAFT-C, EWA(F)T-B-C, EWAT~B, EWAFT~B, Daikin EWAT, ARES</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewwd-vz-microtech" data-row><span class="k">Chiller (water-cooled)</span><h3>Daikin Applied EWWD-VZ / EWWH-VZ / EWWS-VZ water-cooled inverter screw chillers (Microtech, Adam software)</h3><p>EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers with Microtech III or Microtech 4 controller running Adam software, per D-EIGOC00201-22_03EN.</p><div class="meta">198 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: EWWD-VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, EWWD~VZ, EWWH~VZ, Daikin EWWD VZ, Adam</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmc-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMC-E magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMC E-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">79 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMC-E, WMC E-Vintage, Magnitude WMC, Daikin WMC, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-b-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WME B-vintage magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WME B-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">82 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-B, WME B-Vintage, Magnitude WME B, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-microtech" data-row><span class="k">Chiller (water-cooled, magnetic-bearing centrifugal)</span><h3>Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)</h3><p>Magnitude WME C- and D-vintage and WME-C QUAD chillers with the MicroTech unit controller and Modbus communication module, per ED 19111-4.</p><div class="meta">90 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-C, WME-D, WME-C QUAD, Magnitude WME, Daikin WME</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmt-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMT water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">73 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMT, Magnitude WMT, Daikin WMT, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)</h3><p>McQuay/Daikin Applied water-cooled centrifugal chillers with the MicroTech II unit controller and Modbus Communication Module: WSC, WDC, WPV, WMC (magnetic bearing), WCC, HSC/HDC heat recovery and TSC Templifier, per ED 15063-2 (Dec 2005).</p><div class="meta">63 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: WSC, WDC, WPV, WMC, WCC, HSC, HDC, TSC, McQuay centrifugal Modbus, MicroTech II chiller, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-scroll-screw-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II scroll and screw chillers AGZ/ACZ/WGZ/AGS/WGS (Modbus module)</h3><p>McQuay/Daikin Applied AGZ air-cooled and WGZ water-cooled global scroll chillers, ACZ scroll condensing units, and AGS/WGS global screw chillers with the MicroTech II controller and Modbus Communication Module, per ED 15063-2 (Dec 2005).</p><div class="meta">52 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-A, AGZ-B, ACZ-A, ACZ-B, WGZ, AGS-B, AGS-C, WGS, AGZ, ACZ, AGS, McQuay global scroll Modbus, McQuay global screw Modbus, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Navigator WWV and TWV water-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">76 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: WWV, TWV, Navigator WWV, Navigator TWV, Daikin Navigator, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-aws-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWS air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWS air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (both application-version columns, 2507500204 and earlier / 2507500205 and later, mark the same data points).</p><div class="meta">92 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: AWS, Pathfinder AWS, Daikin AWS, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-awv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWV air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWV variable-speed air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (application 263220504 baseline; some points need newer code, marked per register).</p><div class="meta">96 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: AWV, Pathfinder AWV, Pathfinder VFD air-cooled screw, MicroTech chiller unit controller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/rebel-applied-microtech-4" data-row><span class="k">Rooftop unit</span><h3>Daikin Applied Rebel / Rebel Applied rooftop (MicroTech 4 controller)</h3><p>Daikin Applied Rebel Applied (DPSA, R-410A/R-32) and Rebel (DPS, R-32) packaged rooftops with MicroTech 4 controller and Modbus RTU module, per ED 19133-2 (Oct 2025).</p><div class="meta">112 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: DPSA, DPS, Rebel Applied, Rebel, MicroTech 4 rooftop, ED 19133-2</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-d-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-D / AGZ-E air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ-D and AGZ-E air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">65 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-D, AGZ-E, AGZ D-Vintage, AGZ E-Vintage, ED 15121, Trailblazer AGZ-D, Trailblazer AGZ-E</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-f-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-F air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ F-vintage air-cooled scroll chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1 (application 1.2.0 and later).</p><div class="meta">63 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-F, AGZ F-Vintage, Trailblazer AGZ, Trailblazer AGZ-F, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-amz-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AMZ air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AMZ air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">63 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AMZ, Trailblazer AMZ, Daikin AMZ, ED 15121</span></a></li></ul><h2>Other pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/grundfos/dedicated-controls-cu-361-362" data-row><span class="k">Pump controller (wastewater lift station)</span><h3>Grundfos Dedicated Controls (CU 361 / CU 362) with CIM 200 / CIM 260 / CIM 500 (Modbus)</h3><p>Grundfos Dedicated Controls wastewater pit controller (CU 361 / CU 362, up to six pumps and a mixer) with a CIM 200 Modbus RTU, CIM 260 cellular or CIM 500 Modbus TCP module; functional profile 98393520 (2023-03).</p><div class="meta">318 registers &middot; 31 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Dedicated Controls, CU 361, CU 362, CIM 200, CIM 260, CIM 500, 98393520</span></a></li><li><a class="card" href="/modbus-register-maps/lovato-electric/ffl700ep-ffl800ep" data-row><span class="k">Pump (electric fire pump controller)</span><h3>Lovato Electric FFL700EP / FFL800EP electric fire pump controllers</h3><p>FFL700EP and FFL800EP electric fire pump controllers (built-in RS-485, optical port, EXP1012T/EXP1013T modules on FFL800EP), per protocol document I589 GB I 08 22.</p><div class="meta">43 registers &middot; 4 writable &middot; RTU/ASCII/TCP</div><span class="sr-only"> Also known as: FFL700EP, FFL800EP, FFL 700 EP, FFL 800 EP</span></a></li><li><a class="card" href="/modbus-register-maps/panasonic/cz-nsmb-a2w-modbus-pcb" data-row><span class="k">Heat pump (air-to-water) Modbus interface</span><h3>Panasonic CZ-NSMB A2W Modbus PCB for Aquarea air-to-water heat pumps</h3><p>Panasonic CZ-NSMB Modbus PCB fitted inside Panasonic Air-To-Water control boxes; the manual&#x27;s compatibility list names the A2W M-Series control module WH-CME8 and the Big A2W 20-30 kW outdoor units WH-WXG20/25/30ME8 with control module WH-CME8L (user manual M02412F0). Some registers carry H/J/K/L-series conditions.</p><div class="meta">153 registers &middot; 75 writable &middot; RTU</div><span class="sr-only"> Also known as: CZ-NSMB, A2W Modbus PCB, WH-CME8, WH-CME8L, WH-WXG20ME8, WH-WXG25ME8, WH-WXG30ME8, Aquarea M series Modbus, Big A2W Modbus</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/helix2-0-ve-cif-modbus" data-row><span class="k">Pump (multistage pressure-boosting pump)</span><h3>Wilo Helix2.0-VE / Medana CH3-LE with CIF module Modbus RTU</h3><p>Wilo Helix2.0-VE pumps fitted with the plug-in CIF module Modbus RTU (module firmware 1.00-99.99); registers needing a newer module are marked.</p><div class="meta">90 registers &middot; 21 writable &middot; RTU</div><span class="sr-only"> Also known as: Wilo-Helix2.0-VE, Medana CH3-LE, Wilo-Medana CH3-LE</span></a></li><li><a class="card" href="/modbus-register-maps/wilo/control-ec-wp" data-row><span class="k">Pump controller (switchgear)</span><h3>Wilo Wilo-Control EC-WP switchgear (ModBus RTU)</h3><p>Wilo-Control EC-WP for one or two fixed-speed pumps, hardware HW2, software SW102x (instructions Ed.01/2024-08, 2552567).</p><div class="meta">17 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: Control EC-WP, Wilo Control EC WP, EC-WP</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/dcom-lt-mb" data-row><span class="k">Heat pump</span><h3>Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h3><p>Daikin Altherma low-temperature (LT) air-to-water heat pumps fitted with the DCOM-LT/MB (model number 534-001) P1P2-to-Modbus RTU interface, standard operating mode, per reference manual 534-252-A3.</p><div class="meta">32 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DCOM-LT-MB, 534-001, Altherma LT Modbus interface</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/pumps/">All pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00204_26_00EN_EWA_Y_K_CZ.pdf" rel="nofollow noopener" target="_blank">BAS integration guide - Modbus protocol, EWAK-CZ/EWYK-CZ (ICARO) &middot; D-EIGOC00204-26_00EN</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
