<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied WME Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Daikin Applied WME Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin Applied WME Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Daikin Applied WME Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied WME Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Daikin Applied WME Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech",
   "name": "Daikin Applied WME Modbus Register List & Map | Easy Modbus",
   "description": "Daikin Applied WME Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech#dataset",
   "name": "Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus register map",
   "description": "The Magnitude WME is Daikin Applied's oil-free magnetic-bearing centrifugal chiller. With the Modbus communication module its MicroTech controller exposes all points as 16-bit holding registers. This map covers chiller status and commands, water temperatures and flows, alarm codes, circuit refrigerant values, per-compressor data and pump run hours. Daikin Applied WME Modbus register map: 90 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech",
   "keywords": [
    "Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus register map",
    "Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus registers",
    "Daikin Applied Modbus map",
    "WME-C Modbus register map",
    "WME-D Modbus register map",
    "WME-C QUAD Modbus register map",
    "Magnitude WME Modbus register map",
    "Daikin WME Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech Unit Controller Protocol Information - Chiller Model WME, C and D-Vintage, and WME-C QUAD (BACnet / Modbus)",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/19111-4.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)",
    "brand": {
     "@type": "Brand",
     "name": "Daikin Applied"
    },
    "category": "Chiller (water-cooled, magnetic-bearing centrifugal)"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 90 registers: 90 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register tables drop the 4xxxx prefix (register 1 = 40001) and the document says the module is zero-based: 40002 is sent as 0001. Wire address = printed number - 1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 7 Chiller On/Off (Chiller on/off); HR 14 Chiller Run Mode (Run mode); HR 16 Evaporator Leaving Fluid Temperature (Evaporator leaving water temperature); HR 12 Actual Capacity (Actual capacity); HR 32 Alarm Code - Fault (Active fault alarm code); HR 8 Chiller Enable Setpoint (Chiller enable command); HR 34 Cool Setpoint - Network (Cool setpoint from network)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Install the Modbus communication module, set Control Source to BAS (for the enable command) and Remote Enable to Enable (for setpoint, mode and capacity limit) at the unit HMI."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech Unit Controller Protocol Information - Chiller Model WME, C and D-Vintage, and WME-C QUAD (BACnet / Modbus) (ED 19111-4), revision 2026-03, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/19111-4.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></li><li aria-current="page">Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)</li></ol>
<p class="eyebrow">Chiller (water-cooled, magnetic-bearing centrifugal) &middot; Modbus register map</p><h1><span class="mfr">Daikin Applied</span> Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Magnitude WME is Daikin Applied&#x27;s oil-free magnetic-bearing centrifugal chiller. With the Modbus communication module its MicroTech controller exposes all points as 16-bit holding registers. This map covers chiller status and commands, water temperatures and flows, alarm codes, circuit refrigerant values, per-compressor data and pump run hours.</p>
<p>This page lists <strong>90 Modbus registers</strong> for the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) &mdash; 5 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin Applied&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Chiller (water-cooled, magnetic-bearing centrifugal)</a></dd></div><div><dt>Registers</dt><dd>90 (5 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>WME-C, WME-D, WME-C QUAD, Magnitude WME, Daikin WME</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/19111-4.pdf" rel="nofollow noopener" target="_blank">MicroTech Unit Controller Protocol Information - Chiller Model WME, C and D-Vintage, and WME-C QUAD (BACnet / Modbus) &middot; ED 19111-4 &middot; rev. 2026-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin-applied/magnitude-wme-microtech.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin-applied/magnitude-wme-microtech.json">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/19111-4.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)</h2>
<div class="answer"><b>Integration in brief</b><p>Read printed registers 1-21 and 28-42 (wire 0-20 and 27-41) in two requests for status, temperatures and alarms. To command the chiller, set Control Source = BAS and Remote Enable = Enable at the HMI, then write Chiller Enable (printed 9), Cool Setpoint (35) and Capacity Limit (38).</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-7">HR 7</a></td><td class="n">Chiller On/Off</td><td class="f">UINT16</td><td>Chiller on/off</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Chiller Run Mode</td><td class="f">UINT16</td><td>Run mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16">HR 16</a></td><td class="n">Evaporator Leaving Fluid Temperature</td><td class="f">INT16</td><td>Evaporator leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Actual Capacity</td><td class="f">UINT16</td><td>Actual capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-32">HR 32</a></td><td class="n">Alarm Code - Fault</td><td class="f">UINT16</td><td>Active fault alarm code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Chiller Enable Setpoint</td><td class="f">UINT16</td><td>Chiller enable command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-34">HR 34</a></td><td class="n">Cool Setpoint - Network</td><td class="f">INT16</td><td>Cool setpoint from network</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Install the Modbus communication module, set Control Source to BAS (for the enable command) and Remote Enable to Enable (for setpoint, mode and capacity limit) at the unit HMI.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Printed numbers are 1-based without the 4 prefix.</li><li>Run hours are two registers, high word first.</li><li>While the chiller is in Local, the network mode, cool and ice setpoints, capacity limit and clear-alarm registers are ignored.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Network parameters are set at the HMI; see Daikin IM 1283 for the Modbus module settings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A value of 2 (Null) on the enable or clear-alarm registers releases the point back to its default.</li><li>Some manual-reset alarms (low evaporator pressure, high condenser pressure, freeze) cannot be cleared from the network.</li></ul>
</section>
<h2 id="registers">Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>90</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">90 of 90 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Chiller Local/Network</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote; 1 = Local</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Chiller Enable Output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Run Enabled</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Run allowed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Chiller Capacity Limited</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not limited; 1 = Limited</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">Alarm Digital Output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Evaporator Flow Switch Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No flow; 1 = Flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Condenser Flow Switch Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Chiller On/Off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Chiller Enable Setpoint</td><td class="d">Used only when Control Source is BAS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable; 2 = Null</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">Clear Alarm - Network</td><td class="d">Ignored when the chiller is in Local.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Clear alarms; 2 = Null</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">Chiller Mode Output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Ice; 2 = Cool; 3 = Heat; 4 = Cool/heat recovery</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">Active Setpoint</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">Actual Capacity</td><td class="d">Percent x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 14</small></td><td class="n">Active Capacity Limit Output</td><td class="d">Percent x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 15</small></td><td class="n">Chiller Run Mode</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Off; 2 = Start; 3 = Run; 4 = Pre-shutdown; 5 = Service</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 16</small></td><td class="n">Evaporator Entering Fluid Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 17</small></td><td class="n">Evaporator Leaving Fluid Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 18</small></td><td class="n">Evaporator Fluid Flow Rate</td><td class="d">Field-supplied flow meter (L/s in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>GPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 19</small></td><td class="n">Condenser Entering Fluid Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Condenser Leaving Fluid Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 21</small></td><td class="n">Condenser Fluid Flow Rate</td><td class="d">Field-supplied flow meter (L/s in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>GPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 28</small></td><td class="n">Alarm Index - Warning</td><td class="d">Index of the active warning alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 30</small></td><td class="n">Alarm Index - Fault</td><td class="d">Index of the active fault alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 31</small></td><td class="n">Alarm Code - Warning</td><td class="d">Code of the active warning alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 33</small></td><td class="n">Alarm Code - Fault</td><td class="d">Code of the active fault alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 34</small></td><td class="n">Chiller Mode Setpoint - Network</td><td class="d">Used only when Remote Enable is on; WME-C/D use Cool only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Ice; 2 = Cool; 3 = Heat; 4 = Cool/heat recovery</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 35</small></td><td class="n">Cool Setpoint - Network</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 38</small></td><td class="n">Capacity Limit Setpoint - Network</td><td class="d">Percent x10; used only when Remote Enable is on.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 39</small></td><td class="n">Condenser Refrigerant Pressure Circuit 1</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40</small></td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 1</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 41</small></td><td class="n">Evaporator Refrigerant Pressure Circuit 1</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 42</small></td><td class="n">Evaporator Saturated Refrigerant Temperature Circuit 1</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 63</small></td><td class="n">C1 Comp 1 Suction Pressure</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 64</small></td><td class="n">C1 Comp 1 Suction Saturated Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 65</small></td><td class="n">C1 Comp 1 Suction Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 66</small></td><td class="n">C1 Comp 1 Discharge Pressure</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 67</small></td><td class="n">C1 Comp 1 Discharge Saturated Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 68</small></td><td class="n">C1 Comp 1 Discharge Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 69</small></td><td class="n">C1 Comp 1 Percent RLA</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 70</small></td><td class="n">C1 Comp 1 Current</td><td class="d">Average motor current.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 71</small></td><td class="n">C1 Comp 1 Voltage</td><td class="d">Average motor voltage (VAC).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 72</small></td><td class="n">C1 Comp 1 Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 73</small></td><td class="n">C1 Comp 1 Starts</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 74</small></td><td class="n">C1 Comp 1 Run Hours</td><td class="d">High word in the lower register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 76</small></td><td class="n">C1 Comp 2 Suction Pressure</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 77</small></td><td class="n">C1 Comp 2 Suction Saturated Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 78</small></td><td class="n">C1 Comp 2 Suction Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 79</small></td><td class="n">C1 Comp 2 Discharge Pressure</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 80</small></td><td class="n">C1 Comp 2 Discharge Saturated Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 81</small></td><td class="n">C1 Comp 2 Discharge Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 82</small></td><td class="n">C1 Comp 2 Percent RLA</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 83</small></td><td class="n">C1 Comp 2 Current</td><td class="d">Average motor current.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 84</small></td><td class="n">C1 Comp 2 Voltage</td><td class="d">Average motor voltage (VAC).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 85</small></td><td class="n">C1 Comp 2 Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 86</small></td><td class="n">C1 Comp 2 Starts</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86<small>doc 87</small></td><td class="n">C1 Comp 2 Run Hours</td><td class="d">High word in the lower register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-101"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">101<small>doc 102</small></td><td class="n">C2 Comp 1 Suction Pressure</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-102"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">102<small>doc 103</small></td><td class="n">C2 Comp 1 Suction Saturated Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 104</small></td><td class="n">C2 Comp 1 Suction Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-104"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">104<small>doc 105</small></td><td class="n">C2 Comp 1 Discharge Pressure</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-105"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">105<small>doc 106</small></td><td class="n">C2 Comp 1 Discharge Saturated Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 107</small></td><td class="n">C2 Comp 1 Discharge Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 108</small></td><td class="n">C2 Comp 1 Percent RLA</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 109</small></td><td class="n">C2 Comp 1 Current</td><td class="d">Average motor current.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 110</small></td><td class="n">C2 Comp 1 Voltage</td><td class="d">Average motor voltage (VAC).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 111</small></td><td class="n">C2 Comp 1 Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-114"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">114<small>doc 115</small></td><td class="n">C2 Comp 2 Suction Pressure</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-115"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">115<small>doc 116</small></td><td class="n">C2 Comp 2 Suction Saturated Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-116"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">116<small>doc 117</small></td><td class="n">C2 Comp 2 Suction Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-117"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">117<small>doc 118</small></td><td class="n">C2 Comp 2 Discharge Pressure</td><td class="d">psi x10 (kPa x10 in metric).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-118"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">118<small>doc 119</small></td><td class="n">C2 Comp 2 Discharge Saturated Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-119"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">119<small>doc 120</small></td><td class="n">C2 Comp 2 Discharge Temperature</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-120"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">120<small>doc 121</small></td><td class="n">C2 Comp 2 Percent RLA</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-121"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">121<small>doc 122</small></td><td class="n">C2 Comp 2 Current</td><td class="d">Average motor current.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-122"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">122<small>doc 123</small></td><td class="n">C2 Comp 2 Voltage</td><td class="d">Average motor voltage (VAC).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-123"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">123<small>doc 124</small></td><td class="n">C2 Comp 2 Power</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">296<small>doc 297</small></td><td class="n">Condenser Pump 1 Run Hours</td><td class="d">High word in the lower register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">298<small>doc 299</small></td><td class="n">Condenser Pump 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off request; 1 = On request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">299<small>doc 300</small></td><td class="n">Condenser Pump 2 Run Hours</td><td class="d">High word in the lower register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 302</small></td><td class="n">Condenser Pump 2 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off request; 1 = On request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 303</small></td><td class="n">Evaporator Pump 1 Run Hours</td><td class="d">High word in the lower register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 305</small></td><td class="n">Evaporator Pump 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off request; 1 = On request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 306</small></td><td class="n">Evaporator Pump 2 Run Hours</td><td class="d">High word in the lower register.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 308</small></td><td class="n">Evaporator Pump 2 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off request; 1 = On request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1787"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1787<small>doc 1788</small></td><td class="n">C2 Comp 2 Off/Auto</td><td class="d">Network enable for the compressor; returns to Auto after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1800"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1800<small>doc 1801</small></td><td class="n">C2 Comp 1 Off/Auto</td><td class="d">Network enable for the compressor; returns to Auto after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1826"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1826<small>doc 1827</small></td><td class="n">C1 Comp 2 Off/Auto</td><td class="d">Network enable for the compressor; returns to Auto after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1840"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1840<small>doc 1841</small></td><td class="n">C1 Comp 1 Off/Auto</td><td class="d">Network enable for the compressor; returns to Auto after a power cycle.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Auto</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1967"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1967<small>doc 1968</small></td><td class="n">Liquid Line Refrigerant Temperature Circuit 2</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1983"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1983<small>doc 1984</small></td><td class="n">Liquid Line Refrigerant Temperature Circuit 1</td><td class="d">°F x10 (°C x10 in metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Word order: the document&#x27;s example puts compressor run hours 99900 (0x0001863C) at 74 = 0x0001 and 75 = 0x863C, so two-register values are high word first (ABCD).</li><li>&#x27;x 10&#x27; in a range means the register holds the value times ten, so those registers use scale 0.1. Temperatures and pressures are printed with both English (°F, psi) and metric (°C, kPa) ranges; the English units are shown here. The document&#x27;s units selector is described for BACnet only, so check which unit system the Modbus values use on site.</li><li>Signedness is not stated: a register is typed INT16 when its published range goes below zero, otherwise UINT16.</li><li>Compressor Off/Auto (1841, 1827, 1801, 1788) is typed RW in the data-type column but R in the access column; it is listed read-only. The WME-C needs chiller application code 1.2.4 or newer for these registers.</li><li>Left out: the alarm module ID/type/payload registers (2001-2009), which are explained only in the BACnet alarm sections; communication defaults, because the Table 1 Modbus column is misaligned in the source (see Daikin IM 1283 for network setup).</li><li>For Ice and Heat modes only Cool applies on WME-C and WME-D.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) have?</summary><p>This map lists 90 registers: 90 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The register tables drop the 4xxxx prefix (register 1 = 40001) and the document says the module is zero-based: 40002 is sent as 0001. Wire address = printed number - 1.</p></details><details><summary>What byte order does the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)?</summary><p>Start with HR 7 Chiller On/Off (Chiller on/off); HR 14 Chiller Run Mode (Run mode); HR 16 Evaporator Leaving Fluid Temperature (Evaporator leaving water temperature); HR 12 Actual Capacity (Actual capacity); HR 32 Alarm Code - Fault (Active fault alarm code); HR 8 Chiller Enable Setpoint (Chiller enable command); HR 34 Cool Setpoint - Network (Cool setpoint from network).</p></details><details><summary>How do I enable Modbus control of the Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)?</summary><p>Install the Modbus communication module, set Control Source to BAS (for the enable command) and Remote Enable to Enable (for setpoint, mode and capacity limit) at the unit HMI.</p></details><details><summary>Where is the official Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus) Modbus documentation?</summary><p>The source is MicroTech Unit Controller Protocol Information - Chiller Model WME, C and D-Vintage, and WME-C QUAD (BACnet / Modbus) (ED 19111-4), revision 2026-03, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/19111-4.pdf.</p></details></div>
<h2>More Daikin Applied Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4" data-row><span class="k">Heat pump</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h3><p>Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.</p><div class="meta">92 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewaft-b-c-microtech-4" data-row><span class="k">Chiller (air-cooled)</span><h3>Daikin Applied EWAT-B / EWAFT-B / EWAT-C / EWAFT-C air-cooled inverter chillers (Microtech 4, ARES software)</h3><p>EWA(F)T-B and -C air-cooled chillers (F = free-cooling) with a Microtech 4 controller running ARES software, per D-EIGOC00207-24_05EN.</p><div class="meta">190 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: EWAT-B, EWAFT-B, EWAT-C, EWAFT-C, EWA(F)T-B-C, EWAT~B, EWAFT~B, Daikin EWAT, ARES</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewwd-vz-microtech" data-row><span class="k">Chiller (water-cooled)</span><h3>Daikin Applied EWWD-VZ / EWWH-VZ / EWWS-VZ water-cooled inverter screw chillers (Microtech, Adam software)</h3><p>EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers with Microtech III or Microtech 4 controller running Adam software, per D-EIGOC00201-22_03EN.</p><div class="meta">198 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: EWWD-VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, EWWD~VZ, EWWH~VZ, Daikin EWWD VZ, Adam</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-awv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWV air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWV variable-speed air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (application 263220504 baseline; some points need newer code, marked per register).</p><div class="meta">96 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: AWV, Pathfinder AWV, Pathfinder VFD air-cooled screw, MicroTech chiller unit controller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/rebel-applied-microtech-4" data-row><span class="k">Rooftop unit</span><h3>Daikin Applied Rebel / Rebel Applied rooftop (MicroTech 4 controller)</h3><p>Daikin Applied Rebel Applied (DPSA, R-410A/R-32) and Rebel (DPS, R-32) packaged rooftops with MicroTech 4 controller and Modbus RTU module, per ED 19133-2 (Oct 2025).</p><div class="meta">112 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: DPSA, DPS, Rebel Applied, Rebel, MicroTech 4 rooftop, ED 19133-2</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-f-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-F air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ F-vintage air-cooled scroll chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1 (application 1.2.0 and later).</p><div class="meta">63 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-F, AGZ F-Vintage, Trailblazer AGZ, Trailblazer AGZ-F, ED 19131</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/aermec/wtx-chiller" data-row><span class="k">Chiller</span><h3>Aermec WTX water-cooled chiller with Turbocor compressors (pCO5+ BMS)</h3><p>Aermec WTX oil-free (Danfoss Turbocor) water-cooled chillers with the pCO5+ controller, via the AER485P1 RS485 card or AERNET; BMS manual for WTX 5009100_00 (1705).</p><div class="meta">293 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: WTX, TBX</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-symbio-800" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane RTAC air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS023A-EN (11/8/2024).</p><div class="meta">406 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/agility-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Agility water-cooled centrifugal chiller (Symbio 800)</h3><p>Trane Agility water-cooled chillers with Symbio 800 controls, as listed in BAS-PTS007C-EN (6/30/2026).</p><div class="meta">412 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Agility, HDWA, Agility water-cooled chiller</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/19111-4.pdf" rel="nofollow noopener" target="_blank">MicroTech Unit Controller Protocol Information - Chiller Model WME, C and D-Vintage, and WME-C QUAD (BACnet / Modbus) &middot; ED 19111-4 &middot; rev. 2026-03</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
