{
 "manufacturer": "Daikin Applied",
 "manufacturer_slug": "daikin-applied",
 "model": "Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)",
 "model_slug": "magnitude-wme-microtech",
 "short_model": "WME",
 "aliases": [
  "WME-C",
  "WME-D",
  "WME-C QUAD",
  "Magnitude WME",
  "Daikin WME"
 ],
 "equipment_type": "Chiller (water-cooled, magnetic-bearing centrifugal)",
 "applies_to": "Magnitude WME C- and D-vintage and WME-C QUAD chillers with the MicroTech unit controller and Modbus communication module, per ED 19111-4.",
 "summary": "The Magnitude WME is Daikin Applied's oil-free magnetic-bearing centrifugal chiller. With the Modbus communication module its MicroTech controller exposes all points as 16-bit holding registers. This map covers chiller status and commands, water temperatures and flows, alarm codes, circuit refrigerant values, per-compressor data and pump run hours.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": null,
  "data_bits": null,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "1-based",
  "note": "The register tables drop the 4xxxx prefix (register 1 = 40001) and the document says the module is zero-based: 40002 is sent as 0001. Wire address = printed number - 1."
 },
 "default_word_order": "ABCD",
 "firmware": null,
 "source": {
  "title": "MicroTech Unit Controller Protocol Information - Chiller Model WME, C and D-Vintage, and WME-C QUAD (BACnet / Modbus)",
  "doc_number": "ED 19111-4",
  "revision_date": "2026-03",
  "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/19111-4.pdf",
  "pages": "Modbus addressing and data type pp. 8-9; register mapping and word-order example p. 18; Tables 11-14 pp. 19-25; alarm tables pp. 26-35"
 },
 "notes": [
  "Word order: the document's example puts compressor run hours 99900 (0x0001863C) at 74 = 0x0001 and 75 = 0x863C, so two-register values are high word first (ABCD).",
  "'x 10' in a range means the register holds the value times ten, so those registers use scale 0.1. Temperatures and pressures are printed with both English (°F, psi) and metric (°C, kPa) ranges; the English units are shown here. The document's units selector is described for BACnet only, so check which unit system the Modbus values use on site.",
  "Signedness is not stated: a register is typed INT16 when its published range goes below zero, otherwise UINT16.",
  "Compressor Off/Auto (1841, 1827, 1801, 1788) is typed RW in the data-type column but R in the access column; it is listed read-only. The WME-C needs chiller application code 1.2.4 or newer for these registers.",
  "Left out: the alarm module ID/type/payload registers (2001-2009), which are explained only in the BACnet alarm sections; communication defaults, because the Table 1 Modbus column is misaligned in the source (see Daikin IM 1283 for network setup).",
  "For Ice and Heat modes only Cool applies on WME-C and WME-D."
 ],
 "registers": [
  {
   "table": "holding_register",
   "address": 0,
   "documented": "1",
   "name": "Chiller Local/Network",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Remote",
    "1": "Local"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "2",
   "name": "Chiller Enable Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Disable",
    "1": "Enable"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "3",
   "name": "Run Enabled",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Run allowed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "4",
   "name": "Chiller Capacity Limited",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not limited",
    "1": "Limited"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "5",
   "name": "Alarm Digital Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 5,
   "documented": "6",
   "name": "Evaporator Flow Switch Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No flow",
    "1": "Flow"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "7",
   "name": "Condenser Flow Switch Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "8",
   "name": "Chiller On/Off",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "9",
   "name": "Chiller Enable Setpoint",
   "description": "Used only when Control Source is BAS.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Disable",
    "1": "Enable",
    "2": "Null"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 9,
   "documented": "10",
   "name": "Clear Alarm - Network",
   "description": "Ignored when the chiller is in Local.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Normal",
    "1": "Clear alarms",
    "2": "Null"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "11",
   "name": "Chiller Mode Output",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Ice",
    "2": "Cool",
    "3": "Heat",
    "4": "Cool/heat recovery"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 11,
   "documented": "12",
   "name": "Active Setpoint",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 12,
   "documented": "13",
   "name": "Actual Capacity",
   "description": "Percent x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 13,
   "documented": "14",
   "name": "Active Capacity Limit Output",
   "description": "Percent x10.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 14,
   "documented": "15",
   "name": "Chiller Run Mode",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Off",
    "2": "Start",
    "3": "Run",
    "4": "Pre-shutdown",
    "5": "Service"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "16",
   "name": "Evaporator Entering Fluid Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "17",
   "name": "Evaporator Leaving Fluid Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "18",
   "name": "Evaporator Fluid Flow Rate",
   "description": "Field-supplied flow meter (L/s in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "GPM",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 18,
   "documented": "19",
   "name": "Condenser Entering Fluid Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "20",
   "name": "Condenser Leaving Fluid Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "21",
   "name": "Condenser Fluid Flow Rate",
   "description": "Field-supplied flow meter (L/s in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "GPM",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "28",
   "name": "Alarm Index - Warning",
   "description": "Index of the active warning alarm.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "30",
   "name": "Alarm Index - Fault",
   "description": "Index of the active fault alarm.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 30,
   "documented": "31",
   "name": "Alarm Code - Warning",
   "description": "Code of the active warning alarm.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 32,
   "documented": "33",
   "name": "Alarm Code - Fault",
   "description": "Code of the active fault alarm.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 33,
   "documented": "34",
   "name": "Chiller Mode Setpoint - Network",
   "description": "Used only when Remote Enable is on; WME-C/D use Cool only.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Ice",
    "2": "Cool",
    "3": "Heat",
    "4": "Cool/heat recovery"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 34,
   "documented": "35",
   "name": "Cool Setpoint - Network",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 37,
   "documented": "38",
   "name": "Capacity Limit Setpoint - Network",
   "description": "Percent x10; used only when Remote Enable is on.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "39",
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "40",
   "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 40,
   "documented": "41",
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 41,
   "documented": "42",
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 62,
   "documented": "63",
   "name": "C1 Comp 1 Suction Pressure",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 63,
   "documented": "64",
   "name": "C1 Comp 1 Suction Saturated Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 64,
   "documented": "65",
   "name": "C1 Comp 1 Suction Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 65,
   "documented": "66",
   "name": "C1 Comp 1 Discharge Pressure",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 66,
   "documented": "67",
   "name": "C1 Comp 1 Discharge Saturated Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 67,
   "documented": "68",
   "name": "C1 Comp 1 Discharge Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 68,
   "documented": "69",
   "name": "C1 Comp 1 Percent RLA",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 69,
   "documented": "70",
   "name": "C1 Comp 1 Current",
   "description": "Average motor current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 70,
   "documented": "71",
   "name": "C1 Comp 1 Voltage",
   "description": "Average motor voltage (VAC).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 71,
   "documented": "72",
   "name": "C1 Comp 1 Power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 72,
   "documented": "73",
   "name": "C1 Comp 1 Starts",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 73,
   "documented": "74",
   "name": "C1 Comp 1 Run Hours",
   "description": "High word in the lower register.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 75,
   "documented": "76",
   "name": "C1 Comp 2 Suction Pressure",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 76,
   "documented": "77",
   "name": "C1 Comp 2 Suction Saturated Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 77,
   "documented": "78",
   "name": "C1 Comp 2 Suction Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 78,
   "documented": "79",
   "name": "C1 Comp 2 Discharge Pressure",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 79,
   "documented": "80",
   "name": "C1 Comp 2 Discharge Saturated Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 80,
   "documented": "81",
   "name": "C1 Comp 2 Discharge Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 81,
   "documented": "82",
   "name": "C1 Comp 2 Percent RLA",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 82,
   "documented": "83",
   "name": "C1 Comp 2 Current",
   "description": "Average motor current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 83,
   "documented": "84",
   "name": "C1 Comp 2 Voltage",
   "description": "Average motor voltage (VAC).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 84,
   "documented": "85",
   "name": "C1 Comp 2 Power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 85,
   "documented": "86",
   "name": "C1 Comp 2 Starts",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 86,
   "documented": "87",
   "name": "C1 Comp 2 Run Hours",
   "description": "High word in the lower register.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 101,
   "documented": "102",
   "name": "C2 Comp 1 Suction Pressure",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 102,
   "documented": "103",
   "name": "C2 Comp 1 Suction Saturated Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 103,
   "documented": "104",
   "name": "C2 Comp 1 Suction Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 104,
   "documented": "105",
   "name": "C2 Comp 1 Discharge Pressure",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 105,
   "documented": "106",
   "name": "C2 Comp 1 Discharge Saturated Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 106,
   "documented": "107",
   "name": "C2 Comp 1 Discharge Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 107,
   "documented": "108",
   "name": "C2 Comp 1 Percent RLA",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 108,
   "documented": "109",
   "name": "C2 Comp 1 Current",
   "description": "Average motor current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 109,
   "documented": "110",
   "name": "C2 Comp 1 Voltage",
   "description": "Average motor voltage (VAC).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 110,
   "documented": "111",
   "name": "C2 Comp 1 Power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 114,
   "documented": "115",
   "name": "C2 Comp 2 Suction Pressure",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 115,
   "documented": "116",
   "name": "C2 Comp 2 Suction Saturated Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 116,
   "documented": "117",
   "name": "C2 Comp 2 Suction Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 117,
   "documented": "118",
   "name": "C2 Comp 2 Discharge Pressure",
   "description": "psi x10 (kPa x10 in metric).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 118,
   "documented": "119",
   "name": "C2 Comp 2 Discharge Saturated Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 119,
   "documented": "120",
   "name": "C2 Comp 2 Discharge Temperature",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 120,
   "documented": "121",
   "name": "C2 Comp 2 Percent RLA",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 121,
   "documented": "122",
   "name": "C2 Comp 2 Current",
   "description": "Average motor current.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 122,
   "documented": "123",
   "name": "C2 Comp 2 Voltage",
   "description": "Average motor voltage (VAC).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 123,
   "documented": "124",
   "name": "C2 Comp 2 Power",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 296,
   "documented": "297",
   "name": "Condenser Pump 1 Run Hours",
   "description": "High word in the lower register.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 298,
   "documented": "299",
   "name": "Condenser Pump 1 Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off request",
    "1": "On request"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 299,
   "documented": "300",
   "name": "Condenser Pump 2 Run Hours",
   "description": "High word in the lower register.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 301,
   "documented": "302",
   "name": "Condenser Pump 2 Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off request",
    "1": "On request"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 302,
   "documented": "303",
   "name": "Evaporator Pump 1 Run Hours",
   "description": "High word in the lower register.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 304,
   "documented": "305",
   "name": "Evaporator Pump 1 Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off request",
    "1": "On request"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 305,
   "documented": "306",
   "name": "Evaporator Pump 2 Run Hours",
   "description": "High word in the lower register.",
   "data_type": "UINT32",
   "length": 2,
   "word_order": "ABCD",
   "scale": 1,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 307,
   "documented": "308",
   "name": "Evaporator Pump 2 Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off request",
    "1": "On request"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1787,
   "documented": "1788",
   "name": "C2 Comp 2 Off/Auto",
   "description": "Network enable for the compressor; returns to Auto after a power cycle.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1800,
   "documented": "1801",
   "name": "C2 Comp 1 Off/Auto",
   "description": "Network enable for the compressor; returns to Auto after a power cycle.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1826,
   "documented": "1827",
   "name": "C1 Comp 2 Off/Auto",
   "description": "Network enable for the compressor; returns to Auto after a power cycle.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1840,
   "documented": "1841",
   "name": "C1 Comp 1 Off/Auto",
   "description": "Network enable for the compressor; returns to Auto after a power cycle.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "Auto"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1967,
   "documented": "1968",
   "name": "Liquid Line Refrigerant Temperature Circuit 2",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1983,
   "documented": "1984",
   "name": "Liquid Line Refrigerant Temperature Circuit 1",
   "description": "°F x10 (°C x10 in metric).",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read printed registers 1-21 and 28-42 (wire 0-20 and 27-41) in two requests for status, temperatures and alarms. To command the chiller, set Control Source = BAS and Remote Enable = Enable at the HMI, then write Chiller Enable (printed 9), Cool Setpoint (35) and Capacity Limit (38).",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 7,
    "why": "Chiller on/off"
   },
   {
    "table": "holding_register",
    "address": 14,
    "why": "Run mode"
   },
   {
    "table": "holding_register",
    "address": 16,
    "why": "Evaporator leaving water temperature"
   },
   {
    "table": "holding_register",
    "address": 12,
    "why": "Actual capacity"
   },
   {
    "table": "holding_register",
    "address": 32,
    "why": "Active fault alarm code"
   },
   {
    "table": "holding_register",
    "address": 8,
    "why": "Chiller enable command"
   },
   {
    "table": "holding_register",
    "address": 34,
    "why": "Cool setpoint from network"
   }
  ],
  "enable": "Install the Modbus communication module, set Control Source to BAS (for the enable command) and Remote Enable to Enable (for setpoint, mode and capacity limit) at the unit HMI.",
  "watchdog": null,
  "quirks": [
   "Printed numbers are 1-based without the 4 prefix.",
   "Run hours are two registers, high word first.",
   "While the chiller is in Local, the network mode, cool and ice setpoints, capacity limit and clear-alarm registers are ignored."
  ],
  "setup": [
   "Network parameters are set at the HMI; see Daikin IM 1283 for the Modbus module settings."
  ],
  "gotchas": [
   "A value of 2 (Null) on the enable or clear-alarm registers releases the point back to its default.",
   "Some manual-reset alarms (low evaporator pressure, high condenser pressure, freeze) cannot be cleared from the network."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wme-microtech",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
