<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied Magnitude WMT Modbus Register Map | Easy Modbus</title>
<meta name="description" content="Daikin Applied Magnitude WMT Modbus register map: 73 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin Applied Magnitude WMT Modbus Register Map | Easy Modbus">
<meta property="og:description" content="Daikin Applied Magnitude WMT Modbus register map: 73 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied Magnitude WMT Modbus Register Map | Easy Modbus">
<meta name="twitter:description" content="Daikin Applied Magnitude WMT Modbus register map: 73 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech",
   "name": "Daikin Applied Magnitude WMT Modbus Register Map | Easy Modbus",
   "description": "Daikin Applied Magnitude WMT Modbus register map: 73 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech#dataset",
   "name": "Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus register map",
   "description": "Water-cooled magnetic-bearing centrifugal chiller (Magnitude WMT) on the MicroTech unit controller. A plug-in BAS module set to Modbus RTU exposes 16-bit holding registers: evaporator and condenser water temperatures, refrigerant pressures and temperatures per compressor, compressor amps/volts/kW, pump status and hours, enable/mode/setpoint commands, status enums and alarm index/module registers. Values follow an English/Metric setting. Daikin Applied Magnitude WMT Modbus register map: 73 registers with addresses, data types, word order, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech",
   "keywords": [
    "Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus register map",
    "Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus registers",
    "Daikin Applied Modbus map",
    "WMT Modbus register map",
    "Magnitude WMT Modbus register map",
    "Daikin WMT Modbus register map",
    "ED 19131 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech Unit Controller Protocol Information - BACnet and Modbus Networks, Chiller Models AGZ-F, WMC-E and WMT (ED 19131-1)",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019131-1.pdf/",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)",
    "description": "Chiller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 73 registers: 73 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. ED 19131 prints holding registers without the 4xxxx prefix (register 8 = 40008) and states the module is zero-based: 40002 is sent as 0001. Wire address = printed number - 1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Chiller Local/Network (Local/Network state); HR 14 Chiller Status (Chiller status); HR 16 Evaporator Leaving Fluid Temperature (Leaving chilled water temperature); HR 12 Actual Capacity (Actual capacity); HR 8 Chiller Enable Setpoint (Network enable command); HR 34 Cool Setpoint - Network (Cooling setpoint command); HR 37 Capacity Limit Setpoint - Network (Capacity limit command); HR 4 Alarm Digital Output (Any alarm active); HR 315 Units (English/Metric) (English/Metric flag); HR 27 Warning Alarm Index (Active warning index)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the HMI (Manager password 2526): Configuration > BAS Configuration > BAS Module Connected = Yes, then cycle power; Protocol tab BAS Network Protocol = Modbus and set units; Settings tab Address, Baud Rate, Parity and Modbus Stop Bits; cycle power again. Finally Configuration > Commission > Control Source = BAS, otherwise enable, setpoint, mode, capacity-limit and clear-alarm writes are ignored."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech Unit Controller Protocol Information - BACnet and Modbus Networks, Chiller Models AGZ-F, WMC-E and WMT (ED 19131-1) (ED 19131-1), revision 2026-04, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019131-1.pdf/."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/magnitude-wmt-microtech"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></li><li aria-current="page">Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)</li></ol>
<p class="eyebrow">Chiller &middot; Modbus register map</p><h1><span class="mfr">Daikin Applied</span> Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Water-cooled magnetic-bearing centrifugal chiller (Magnitude WMT) on the MicroTech unit controller. A plug-in BAS module set to Modbus RTU exposes 16-bit holding registers: evaporator and condenser water temperatures, refrigerant pressures and temperatures per compressor, compressor amps/volts/kW, pump status and hours, enable/mode/setpoint commands, status enums and alarm index/module registers. Values follow an English/Metric setting.</p>
<p>This page lists <strong>73 Modbus registers</strong> for the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) &mdash; 5 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin Applied&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Chiller</a></dd></div><div><dt>Registers</dt><dd>73 (5 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>19200 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>ABCD <small class="count">high word first (big-endian)</small></dd></div><div><dt>Also known as</dt><dd>WMT, Magnitude WMT, Daikin WMT, ED 19131</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019131-1.pdf/" rel="nofollow noopener" target="_blank">MicroTech Unit Controller Protocol Information - BACnet and Modbus Networks, Chiller Models AGZ-F, WMC-E and WMT (ED 19131-1) &middot; ED 19131-1 &middot; rev. 2026-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin-applied/magnitude-wmt-microtech.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin-applied/magnitude-wmt-microtech.json">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019131-1.pdf/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)</h2>
<div class="answer"><b>Integration in brief</b><p>Plug in the BAS module, set BAS Network Protocol = Modbus with address, baud, parity and stop bits on the HMI, cycle power, then set Control Source = BAS. Poll with function 03; use 9 to enable, 35 for the chilled-water setpoint, 38 for capacity limit and 5/28/30 for alarms.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Chiller Local/Network</td><td class="f">UINT16</td><td>Local/Network state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Chiller Status</td><td class="f">UINT16</td><td>Chiller status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16">HR 16</a></td><td class="n">Evaporator Leaving Fluid Temperature</td><td class="f">INT16</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Actual Capacity</td><td class="f">UINT16</td><td>Actual capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Chiller Enable Setpoint</td><td class="f">UINT16</td><td>Network enable command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-34">HR 34</a></td><td class="n">Cool Setpoint - Network</td><td class="f">INT16</td><td>Cooling setpoint command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-37">HR 37</a></td><td class="n">Capacity Limit Setpoint - Network</td><td class="f">UINT16</td><td>Capacity limit command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Alarm Digital Output</td><td class="f">UINT16</td><td>Any alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-315">HR 315</a></td><td class="n">Units (English/Metric)</td><td class="f">UINT16</td><td>English/Metric flag</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-27">HR 27</a></td><td class="n">Warning Alarm Index</td><td class="f">UINT16</td><td>Active warning index</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>On the HMI (Manager password 2526): Configuration &gt; BAS Configuration &gt; BAS Module Connected = Yes, then cycle power; Protocol tab BAS Network Protocol = Modbus and set units; Settings tab Address, Baud Rate, Parity and Modbus Stop Bits; cycle power again. Finally Configuration &gt; Commission &gt; Control Source = BAS, otherwise enable, setpoint, mode, capacity-limit and clear-alarm writes are ignored.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Printed register numbers are 1-based without the 4xxxx prefix: subtract 1 for the wire address.</li><li>32-bit counters are high word first (ABCD).</li><li>Most analog values are x10 and follow the English/Metric setting; the multiplier does not change.</li><li>Each alarm class has four registers: index (28-30) plus module type, module ID and payload (2001-2009).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Address 0-247 (default 1); baud 9600/19200/38400/57600/76800 (default 19200); parity Even/Odd/None (default None); stop bits 1 or 2 (default 1).</li><li>RS-485 lands on the module&#x27;s &#x27;J3 Disp&#x27; 4-pin connector, using only + and -. End-of-line and bias resistors are field-supplied.</li><li>The same module also does BACnet IP and MS/TP; one protocol is active, chosen by BAS Network Protocol (default None/LON).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Nothing answers until BAS Module Connected = Yes and the panel has been power-cycled.</li><li>Control Source = Local or Remote Switch silently ignores network commands; register 1 shows Local/Remote.</li></ul>
</section>
<h2 id="registers">Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>73</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">73 of 73 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Chiller Local/Network</td><td class="d">Network commands are ignored while Local.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote; 1 = Local</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Chiller Enable Output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Run Enabled</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Run allowed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Chiller Capacity Limited</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not limited; 1 = Limited</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">Alarm Digital Output</td><td class="d">Poll this for any active alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Evaporator Flow Switch Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No flow; 1 = Flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Condenser Flow Switch Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Chiller On/Off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Chiller Enable Setpoint</td><td class="d">Network enable; used only when Control Source = BAS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable; 2 = Null</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">Clear Alarm - Network</td><td class="d">Write 1 to clear; returns to Normal.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Clear alarms; 2 = Null</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">Chiller Mode Output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Ice; 2 = Cool; 3 = Heat; 4 = Cool/Heat Recovery</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">Active Setpoint</td><td class="d">Leaving water setpoint in use, °F x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">Actual Capacity</td><td class="d">Percent of maximum capacity, x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 14</small></td><td class="n">Active Capacity Limit Output</td><td class="d">Lowest of all active capacity limits, x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 15</small></td><td class="n">Chiller Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Off; 2 = Start; 3 = Run; 4 = Pre Shutdown; 5 = Service</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 16</small></td><td class="n">Evaporator Entering Fluid Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 17</small></td><td class="n">Evaporator Leaving Fluid Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 19</small></td><td class="n">Condenser Entering Fluid Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Condenser Leaving Fluid Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 28</small></td><td class="n">Warning Alarm Index</td><td class="d">Highest active warning index; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 30</small></td><td class="n">Fault Alarm Index</td><td class="d">Highest active fault index; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 34</small></td><td class="n">Chiller Mode Setpoint - Network</td><td class="d">Default Cool. Used only when Control Source = BAS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Ice; 2 = Cool; 3 = Heat; 4 = Cool/Heat Recovery</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 35</small></td><td class="n">Cool Setpoint - Network</td><td class="d">WMT 36.0-80.0 °F x10; default 44.0 °F. Used only when Control Source = BAS.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 38</small></td><td class="n">Capacity Limit Setpoint - Network</td><td class="d">0-100 % x10; default 100 %. Used only when Control Source = BAS.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 39</small></td><td class="n">Circuit 1 Condenser Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); range printed for R-1233zd(E) and R-32.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40</small></td><td class="n">Circuit 1 Condenser Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 41</small></td><td class="n">Circuit 1 Evaporator Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); range printed for R-1233zd(E) and R-32.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-41"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">41<small>doc 42</small></td><td class="n">Circuit 1 Evaporator Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 43</small></td><td class="n">Circuit 2 Condenser Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); range printed for R-1233zd(E) and R-32.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 44</small></td><td class="n">Circuit 2 Condenser Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 45</small></td><td class="n">Circuit 2 Evaporator Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); range printed for R-1233zd(E) and R-32.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 46</small></td><td class="n">Circuit 2 Evaporator Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-62"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">62<small>doc 63</small></td><td class="n">Circuit 1 Compressor 1 Suction Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); range printed for R-1233zd(E).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-63"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">63<small>doc 64</small></td><td class="n">Circuit 1 Compressor 1 Suction Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 65</small></td><td class="n">Circuit 1 Compressor 1 Suction Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-65"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">65<small>doc 66</small></td><td class="n">Circuit 1 Compressor 1 Discharge Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); range printed for R-1233zd(E).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-66"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">66<small>doc 67</small></td><td class="n">Circuit 1 Compressor 1 Discharge Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 68</small></td><td class="n">Circuit 1 Compressor 1 Discharge Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 69</small></td><td class="n">Circuit 1 Compressor 1 Percent RLA</td><td class="d">Percent of rated load amps, 0-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 70</small></td><td class="n">Circuit 1 Compressor 1 Current</td><td class="d">Average motor current, 0-10000 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 71</small></td><td class="n">Circuit 1 Compressor 1 Voltage</td><td class="d">Average motor voltage, 0-15000 VAC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 72</small></td><td class="n">Circuit 1 Compressor 1 Power</td><td class="d">Motor power, 0-3500 kW.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 73</small></td><td class="n">Circuit 1 Compressor 1 Starts</td><td class="d">0-65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 74-75</small></td><td class="n">Circuit 1 Compressor 1 Run Hours</td><td class="d">0-999,999 h; high word in 74.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-75"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">75<small>doc 76</small></td><td class="n">Circuit 1 Compressor 2 Suction Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); range printed for R-1233zd(E).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-76"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">76<small>doc 77</small></td><td class="n">Circuit 1 Compressor 2 Suction Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-77"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">77<small>doc 78</small></td><td class="n">Circuit 1 Compressor 2 Suction Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-78"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">78<small>doc 79</small></td><td class="n">Circuit 1 Compressor 2 Discharge Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); range printed for R-1233zd(E).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-79"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">79<small>doc 80</small></td><td class="n">Circuit 1 Compressor 2 Discharge Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-80"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">80<small>doc 81</small></td><td class="n">Circuit 1 Compressor 2 Discharge Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-81"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">81<small>doc 82</small></td><td class="n">Circuit 1 Compressor 2 Percent RLA</td><td class="d">Percent of rated load amps, 0-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-82"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">82<small>doc 83</small></td><td class="n">Circuit 1 Compressor 2 Current</td><td class="d">Average motor current, 0-10000 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-83"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">83<small>doc 84</small></td><td class="n">Circuit 1 Compressor 2 Voltage</td><td class="d">Average motor voltage, 0-15000 VAC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-84"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">84<small>doc 85</small></td><td class="n">Circuit 1 Compressor 2 Power</td><td class="d">Motor power, 0-3500 kW.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-85"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">85<small>doc 86</small></td><td class="n">Circuit 1 Compressor 2 Starts</td><td class="d">0-65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-86"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">86<small>doc 87-88</small></td><td class="n">Circuit 1 Compressor 2 Run Hours</td><td class="d">0-999,999 h; high word in 87.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">296<small>doc 297-298</small></td><td class="n">Condenser Pump 1 Run Hours</td><td class="d">0-999,999 h; high word in 297.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">298<small>doc 299</small></td><td class="n">Condenser Pump 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">299<small>doc 300-301</small></td><td class="n">Condenser Pump 2 Run Hours</td><td class="d">0-999,999 h; high word in 300.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 302</small></td><td class="n">Condenser Pump 2 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 303-304</small></td><td class="n">Evaporator Pump 1 Run Hours</td><td class="d">0-999,999 h; high word in 303.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 305</small></td><td class="n">Evaporator Pump 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 306-307</small></td><td class="n">Evaporator Pump 2 Run Hours</td><td class="d">0-999,999 h; high word in 306.</td><td class="f">UINT32</td><td class="f">ABCD</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 308</small></td><td class="n">Evaporator Pump 2 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 316</small></td><td class="n">Units (English/Metric)</td><td class="d">Unit system for network values; default English. Set at the HMI.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = English; 1 = Metric</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1605"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1605<small>doc 1606</small></td><td class="n">Refrigerant Type</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = R22; 2 = R134a; 3 = R407c; 4 = R410a; 5 = R32; 6 = R454C; 7 = R513A; 8 = R515B; 9 = R1233zd(E); 10 = R1234ze(E)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1983"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1983<small>doc 1984</small></td><td class="n">Circuit 1 Liquid Line Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 2001</small></td><td class="n">Warning Alarm Module Type</td><td class="d">Module type behind the active warning.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarms; 1 = Unit; 2 = Compressor; 3 = Fan; 4 = cpCOe expansion module; 5 = Sensor; 6 = EXV; 7 = BAS expansion module; 8 = Circuit; 9 = Peripherals Modbus; 10 = VFD; 11 = MBC; 12 = IGV; 13 = Pump; 14 = Purge unit; 15 = Harmonic filter; 100 = PC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 2002</small></td><td class="n">Warning Alarm Module ID</td><td class="d">Which module (compressor, fan, VFD number) is in warning.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 2003</small></td><td class="n">Warning Alarm Module Payload</td><td class="d">Hardware-specific code (VFD, fan) for the warning, where used.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2006<small>doc 2007</small></td><td class="n">Fault Alarm Module Type</td><td class="d">Module type behind the active fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarms; 1 = Unit; 2 = Compressor; 3 = Fan; 4 = cpCOe expansion module; 5 = Sensor; 6 = EXV; 7 = BAS expansion module; 8 = Circuit; 9 = Peripherals Modbus; 10 = VFD; 11 = MBC; 12 = IGV; 13 = Pump; 14 = Purge unit; 15 = Harmonic filter; 100 = PC</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2007<small>doc 2008</small></td><td class="n">Fault Alarm Module ID</td><td class="d">Which module is in fault.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2008<small>doc 2009</small></td><td class="n">Fault Alarm Module Payload</td><td class="d">Hardware-specific code for the fault, where used.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Network setup and parameter ranges come from the companion manual IM 1283-1, BACnet and Modbus Chiller Unit Controller (Mar 2024), pp. 36-39: https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/IM1283-1.pdf/</li><li>Two-register counters: the document&#x27;s worked example (99900 = 0x0001863C stored as 74 = 0x0001, 75 = 0x863C) puts the high word first, so they are ABCD.</li><li>The document never defines &#x27;x 10&#x27;. Its ranges and defaults (&#x27;Default: 100% x 10&#x27;, &#x27;-40-230°F x 10&#x27;) only make sense as raw = value x 10, so those registers use scale 0.1.</li><li>Signedness is not stated. Temperatures and refrigerant pressures are INT16 because their published ranges go negative (the pressure rows include sub-atmospheric R-1233zd(E) ranges); counters, percentages and enums are UINT16.</li><li>Units follow the HMI &#x27;BAS Measurement Units&#x27; setting, readable at register 316 (English default). Units shown are English (°F, psi); Metric uses °C and kPa with the same multiplier.</li><li>Units (316) shows &#x27;RW Holding Register&#x27; in the data-type column but &#x27;R&#x27; in the access column; it is listed read-only (change it at the HMI).</li><li>Compressor points are listed for the Circuit 1 Compressor 1 and Compressor 2 slots that Table 12 gives for current, %RLA, power, voltage and pressures; run hours and starts use the same two slots.</li><li>Left out: evaporator and condenser flow rates (18, 21). They are printed as 0-65,535 GPM / 0-4134.6 L/S with no multiplier, so the Metric scaling is not settled.</li><li>Alarm index meanings (pp. 32-33) are not reproduced; the module-type value list is the same for all classes.</li><li>ED 19131 is shared with AGZ-F and WMC-E chillers. Only points that Table 5 marks in the WMT column are listed.</li><li>Left out: points Table 5 does not mark for WMT (problem-class alarm registers 29 and 2004-2006, heat recovery temperatures, heat setpoint, ice setpoint, outdoor air temperature).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) have?</summary><p>This map lists 73 registers: 73 holding registers. 5 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. ED 19131 prints holding registers without the 4xxxx prefix (register 8 = 40008) and states the module is zero-based: 40002 is sent as 0001. Wire address = printed number - 1.</p></details><details><summary>What byte order does the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) use for 32-bit values?</summary><p>Multi-register values in this map use ABCD (high word first (big-endian)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)?</summary><p>Start with HR 0 Chiller Local/Network (Local/Network state); HR 14 Chiller Status (Chiller status); HR 16 Evaporator Leaving Fluid Temperature (Leaving chilled water temperature); HR 12 Actual Capacity (Actual capacity); HR 8 Chiller Enable Setpoint (Network enable command); HR 34 Cool Setpoint - Network (Cooling setpoint command); HR 37 Capacity Limit Setpoint - Network (Capacity limit command); HR 4 Alarm Digital Output (Any alarm active); HR 315 Units (English/Metric) (English/Metric flag); HR 27 Warning Alarm Index (Active warning index).</p></details><details><summary>How do I enable Modbus control of the Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)?</summary><p>On the HMI (Manager password 2526): Configuration &gt; BAS Configuration &gt; BAS Module Connected = Yes, then cycle power; Protocol tab BAS Network Protocol = Modbus and set units; Settings tab Address, Baud Rate, Parity and Modbus Stop Bits; cycle power again. Finally Configuration &gt; Commission &gt; Control Source = BAS, otherwise enable, setpoint, mode, capacity-limit and clear-alarm writes are ignored.</p></details><details><summary>Where is the official Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller) Modbus documentation?</summary><p>The source is MicroTech Unit Controller Protocol Information - BACnet and Modbus Networks, Chiller Models AGZ-F, WMC-E and WMT (ED 19131-1) (ED 19131-1), revision 2026-04, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019131-1.pdf/.</p></details></div>
<h2>More Daikin Applied Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin-applied/ads-global-screw-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied ADS air-cooled global screw chiller (MicroTech controller)</h3><p>Daikin Applied model ADS air-cooled global screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">92 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: ADS, Daikin ADS, Air-cooled Global Screw Chiller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4" data-row><span class="k">Heat pump</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h3><p>Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.</p><div class="meta">92 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewaft-b-c-microtech-4" data-row><span class="k">Chiller (air-cooled)</span><h3>Daikin Applied EWAT-B / EWAFT-B / EWAT-C / EWAFT-C air-cooled inverter chillers (Microtech 4, ARES software)</h3><p>EWA(F)T-B and -C air-cooled chillers (F = free-cooling) with a Microtech 4 controller running ARES software, per D-EIGOC00207-24_05EN.</p><div class="meta">190 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: EWAT-B, EWAFT-B, EWAT-C, EWAFT-C, EWA(F)T-B-C, EWAT~B, EWAFT~B, Daikin EWAT, ARES</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewwd-vz-microtech" data-row><span class="k">Chiller (water-cooled)</span><h3>Daikin Applied EWWD-VZ / EWWH-VZ / EWWS-VZ water-cooled inverter screw chillers (Microtech, Adam software)</h3><p>EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers with Microtech III or Microtech 4 controller running Adam software, per D-EIGOC00201-22_03EN.</p><div class="meta">198 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: EWWD-VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, EWWD~VZ, EWWH~VZ, Daikin EWWD VZ, Adam</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmc-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMC-E magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMC E-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">79 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMC-E, WMC E-Vintage, Magnitude WMC, Daikin WMC, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-b-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WME B-vintage magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WME B-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">82 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-B, WME B-Vintage, Magnitude WME B, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-microtech" data-row><span class="k">Chiller (water-cooled, magnetic-bearing centrifugal)</span><h3>Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)</h3><p>Magnitude WME C- and D-vintage and WME-C QUAD chillers with the MicroTech unit controller and Modbus communication module, per ED 19111-4.</p><div class="meta">90 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-C, WME-D, WME-C QUAD, Magnitude WME, Daikin WME</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)</h3><p>McQuay/Daikin Applied water-cooled centrifugal chillers with the MicroTech II unit controller and Modbus Communication Module: WSC, WDC, WPV, WMC (magnetic bearing), WCC, HSC/HDC heat recovery and TSC Templifier, per ED 15063-2 (Dec 2005).</p><div class="meta">63 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: WSC, WDC, WPV, WMC, WCC, HSC, HDC, TSC, McQuay centrifugal Modbus, MicroTech II chiller, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-scroll-screw-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II scroll and screw chillers AGZ/ACZ/WGZ/AGS/WGS (Modbus module)</h3><p>McQuay/Daikin Applied AGZ air-cooled and WGZ water-cooled global scroll chillers, ACZ scroll condensing units, and AGS/WGS global screw chillers with the MicroTech II controller and Modbus Communication Module, per ED 15063-2 (Dec 2005).</p><div class="meta">52 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-A, AGZ-B, ACZ-A, ACZ-B, WGZ, AGS-B, AGS-C, WGS, AGZ, ACZ, AGS, McQuay global scroll Modbus, McQuay global screw Modbus, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Navigator WWV and TWV water-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">76 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: WWV, TWV, Navigator WWV, Navigator TWV, Daikin Navigator, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-aws-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWS air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWS air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (both application-version columns, 2507500204 and earlier / 2507500205 and later, mark the same data points).</p><div class="meta">92 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: AWS, Pathfinder AWS, Daikin AWS, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-awv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWV air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWV variable-speed air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (application 263220504 baseline; some points need newer code, marked per register).</p><div class="meta">96 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: AWV, Pathfinder AWV, Pathfinder VFD air-cooled screw, MicroTech chiller unit controller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/rebel-applied-microtech-4" data-row><span class="k">Rooftop unit</span><h3>Daikin Applied Rebel / Rebel Applied rooftop (MicroTech 4 controller)</h3><p>Daikin Applied Rebel Applied (DPSA, R-410A/R-32) and Rebel (DPS, R-32) packaged rooftops with MicroTech 4 controller and Modbus RTU module, per ED 19133-2 (Oct 2025).</p><div class="meta">112 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: DPSA, DPS, Rebel Applied, Rebel, MicroTech 4 rooftop, ED 19133-2</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-d-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-D / AGZ-E air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ-D and AGZ-E air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">65 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-D, AGZ-E, AGZ D-Vintage, AGZ E-Vintage, ED 15121, Trailblazer AGZ-D, Trailblazer AGZ-E</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-f-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-F air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ F-vintage air-cooled scroll chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1 (application 1.2.0 and later).</p><div class="meta">63 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-F, AGZ F-Vintage, Trailblazer AGZ, Trailblazer AGZ-F, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-amz-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AMZ air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AMZ air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">63 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AMZ, Trailblazer AMZ, Daikin AMZ, ED 15121</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/trane/centravac-simplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac simplex centrifugal chiller (Symbio 800)</h3><p>Trane single-compressor (simplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Simplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">546 registers &middot; 15 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CVHE, CVHF, CVHG, CVHH, CVHL, CVHM, CVHS, CVGF, CVR, CVZA, CVXA, CenTraVac Simplex Symbio 800, CenTraVac simplex</span></a></li><li><a class="card" href="/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor" data-row><span class="k">Sensor (refrigerant leak monitor for chiller plant rooms)</span><h3>Trane TruSense RMWH refrigerant monitor (up to 16 points)</h3><p>Trane TruSense RMWH multipoint photoacoustic refrigerant monitor with Modbus RTU selected, per IOM PART-SVX008A-EN (30 Sep 2025, preliminary).</p><div class="meta">76 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: TruSense, RMWH, Trane refrigerant monitor, PART-SVX008A, RMWH-SVX001</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acs-acx-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</h3><p>Trane Ascend ACS air-cooled scroll chillers and ACX air-to-water heat pumps with the Symbio 800 controller, as listed in BAS-PTS011A-EN (11/15/2024).</p><div class="meta">397 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACS, ACX, Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Ascend air-to-water heat pump</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rthd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTHD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS015A-EN (11/15/2024).</p><div class="meta">275 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTHD, Series R RTHD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/cgam-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CGAM air-cooled scroll chiller (Symbio 800)</h3><p>Trane CGAM air-cooled scroll chillers with the Symbio 800 controller, as listed in BAS-PTS019A-EN (11/15/2024).</p><div class="meta">301 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CGAM, Trane CGAM, CGAM air-cooled scroll chiller</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom" data-row><span class="k">Chiller (air-cooled chiller for data centres)</span><h3>Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert HPC chillers on the iCOM v4 controller (iCOM_SC31 / iCOM_SC100 applications) with a Liebert IntelliSlot Modbus card.</p><div class="meta">151 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, Liebert HPC iCOM</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED%2019131-1.pdf/" rel="nofollow noopener" target="_blank">MicroTech Unit Controller Protocol Information - BACnet and Modbus Networks, Chiller Models AGZ-F, WMC-E and WMT (ED 19131-1) &middot; ED 19131-1 &middot; rev. 2026-04</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
