<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied MicroTech II centrifugal Modbus Register Map</title>
<meta name="description" content="Daikin Applied MicroTech II centrifugal Modbus register map: 63 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin Applied MicroTech II centrifugal Modbus Register Map">
<meta property="og:description" content="Daikin Applied MicroTech II centrifugal Modbus register map: 63 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied MicroTech II centrifugal Modbus Register Map">
<meta name="twitter:description" content="Daikin Applied MicroTech II centrifugal Modbus register map: 63 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus",
   "name": "Daikin Applied MicroTech II centrifugal Modbus Register Map",
   "description": "Daikin Applied MicroTech II centrifugal Modbus register map: 63 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus#dataset",
   "name": "Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus register map",
   "description": "Older McQuay centrifugal chillers whose MicroTech II controller takes a plug-in Modbus RTU module. The map is a small fixed set of coils and 16-bit holding registers: start/stop, setpoints, water and refrigerant temperatures and pressures, flows, motor values for a selectable compressor, run hours and a 16-word alarm bitmap. Daikin Applied MicroTech II centrifugal Modbus register map: 63 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus",
   "keywords": [
    "Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus register map",
    "Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus registers",
    "Daikin Applied Modbus map",
    "WSC Modbus register map",
    "WDC Modbus register map",
    "WPV Modbus register map",
    "WMC Modbus register map",
    "WCC Modbus register map",
    "HSC Modbus register map",
    "HDC Modbus register map",
    "TSC Modbus register map",
    "McQuay centrifugal Modbus Modbus register map",
    "MicroTech II chiller Modbus register map",
    "ED 15063 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech II Chiller Unit Controller Protocol Information, Modbus Protocol",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15063-2.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)",
    "description": "Chiller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 63 registers: 11 coils, 52 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document states that data element 1 is sent as index 0 in the PDU. Holding registers are printed in 4xxxx form (Cool Setpoint 40002 = wire address 1) and coils as plain element numbers (Chiller Enable coil 2 = wire address 1). The point tags confirm it: Active Setpoint 40003 is tagged A2 and Chiller Enable coil 2 is tagged D1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 146 Chiller Status (Chiller status); HR 1 Cool Setpoint (Cool setpoint); HR 6 Evaporator Leaving Water Temperature for Unit (Evaporator leaving water temperature); HR 4 Evaporator Entering Water Temperature (Evaporator entering water temperature); HR 10 Actual Capacity (Actual capacity); CO 1 Chiller Enable (Chiller enable (start/stop)); CO 3 Alarm Digital Output (Alarm present); CO 24 Clear Alarms (Clear alarms)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "At the touch-screen interface panel set SETPOINTS MODE #9 'BAS Protocol' to Modbus (operator password 2001), then set #3 'Control Source' to BAS once communication is confirmed."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech II Chiller Unit Controller Protocol Information, Modbus Protocol (ED 15063-2), revision 2005-12, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15063-2.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></li><li aria-current="page">MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)</li></ol>
<p class="eyebrow">Chiller &middot; Modbus register map</p><h1><span class="mfr">Daikin Applied</span> MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Older McQuay centrifugal chillers whose MicroTech II controller takes a plug-in Modbus RTU module. The map is a small fixed set of coils and 16-bit holding registers: start/stop, setpoints, water and refrigerant temperatures and pressures, flows, motor values for a selectable compressor, run hours and a 16-word alarm bitmap.</p>
<p>This page lists <strong>63 Modbus registers</strong> for the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) &mdash; 9 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin Applied&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Chiller</a></dd></div><div><dt>Registers</dt><dd>63 (9 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>8N1</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>WSC, WDC, WPV, WMC, WCC, HSC, HDC, TSC, McQuay centrifugal Modbus, MicroTech II chiller, ED 15063</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15063-2.pdf" rel="nofollow noopener" target="_blank">MicroTech II Chiller Unit Controller Protocol Information, Modbus Protocol &middot; ED 15063-2 &middot; rev. 2005-12</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus.json">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15063-2.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)</h2>
<div class="answer"><b>Integration in brief</b><p>Read the shaded minimum points (status, water temperatures, capacity, alarm coil) and write Chiller Enable (coil 2) and Cool Setpoint (40002) once the unit&#x27;s setpoint source is switched to the network.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-146">HR 146</a></td><td class="n">Chiller Status</td><td class="f">UINT16</td><td>Chiller status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Cool Setpoint</td><td class="f">INT16</td><td>Cool setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-6">HR 6</a></td><td class="n">Evaporator Leaving Water Temperature for Unit</td><td class="f">INT16</td><td>Evaporator leaving water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Evaporator Entering Water Temperature</td><td class="f">INT16</td><td>Evaporator entering water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">Actual Capacity</td><td class="f">UINT16</td><td>Actual capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-1">CO 1</a></td><td class="n">Chiller Enable</td><td class="f">BIT</td><td>Chiller enable (start/stop)</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-co-3">CO 3</a></td><td class="n">Alarm Digital Output</td><td class="f">BIT</td><td>Alarm present</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-co-24">CO 24</a></td><td class="n">Clear Alarms</td><td class="f">BIT</td><td>Clear alarms</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>At the touch-screen interface panel set SETPOINTS MODE #9 &#x27;BAS Protocol&#x27; to Modbus (operator password 2001), then set #3 &#x27;Control Source&#x27; to BAS once communication is confirmed.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Per-compressor and per-pump values are multiplexed: write Compressor Select (40161) or Pump Select (coil 20) before reading them.</li><li>Compressor run hours are sent divided by 10.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Set the protocol to Modbus at the keypad; the ID number (Modbus address 1-247) and baud rate only appear after that.</li><li>Modbus RTU over RS-485 through the plug-in Modbus Communication Module.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Network control needs the unit&#x27;s setpoint/control source switched to Network/BAS at the unit.</li><li>Shutdown faults cannot be cleared over the network; reset them at the chiller panel.</li></ul>
</section>
<h2 id="registers">Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="coil" aria-pressed="false" title="Coil">Coils<b>11</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>52</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">63 of 63 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="coil" id="r-co-1"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Chiller Enable</td><td class="d">Network start/stop of the chiller.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off (disable); 1 = On (enable)</td></tr>
<tr data-row data-type="coil" id="r-co-2"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Chiller On Off / Run Enabled</td><td class="d">Printed under two point names that share coil 3.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On / run allowed</td></tr>
<tr data-row data-type="coil" id="r-co-3"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Alarm Digital Output</td><td class="d">Any alarm active; poll it, then read the alarm words.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="coil" id="r-co-5"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Chiller Local/Remote</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote; 1 = Local</td></tr>
<tr data-row data-type="coil" id="r-co-6"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Chiller Limited</td><td class="d">Conditions may stop the chiller reaching setpoint.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not limited; 1 = Limited</td></tr>
<tr data-row data-type="coil" id="r-co-7"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Evaporator Flow Switch Status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No flow; 1 = Flow</td></tr>
<tr data-row data-type="coil" id="r-co-8"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Condenser Flow Switch Status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No flow; 1 = Flow</td></tr>
<tr data-row data-type="coil" id="r-co-19"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Pump Select</td><td class="d">Chooses the pump reported by the pump run-hour registers.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Pump #1; 1 = Pump #2</td></tr>
<tr data-row data-type="coil" id="r-co-24"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">24<small>doc 25</small></td><td class="n">Clear Alarms</td><td class="d">Clears clearable alarms; shutdown faults need the panel.</td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Clear alarm</td></tr>
<tr data-row data-type="coil" id="r-co-29"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">29<small>doc 30</small></td><td class="n">Evaporator Water Pump Status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="coil" id="r-co-31"><td class="t"><abbr title="Coil, FC01 read / FC05, FC15 write">CO</abbr></td><td class="i">31<small>doc 32</small></td><td class="n">Condenser Water Pump Status</td><td class="d"></td><td class="f">BIT</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 40002</small></td><td class="n">Cool Setpoint</td><td class="d">Leaving chilled water setpoint in cooling mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 40003</small></td><td class="n">Active Setpoint</td><td class="d">Leaving water setpoint in use.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 40004</small></td><td class="n">Capacity Limit Setpoint</td><td class="d">Maximum capacity set by the network (0-160 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 40005</small></td><td class="n">Evaporator Entering Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 40006</small></td><td class="n">Heat Setpoint</td><td class="d">Used only in heat mode.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 40007</small></td><td class="n">Evaporator Leaving Water Temperature for Unit</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 40008</small></td><td class="n">Condenser Entering Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 40009</small></td><td class="n">Condenser Leaving Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 40011</small></td><td class="n">Actual Capacity</td><td class="d">Percent of nominal capacity (0-160 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 40015</small></td><td class="n">Evaporator Leaving Water Temperature for Compressor</td><td class="d">For the compressor chosen in Compressor Select.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 40016</small></td><td class="n">Compressor Suction Line Temperature</td><td class="d">For the compressor chosen in Compressor Select.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 40017</small></td><td class="n">Evaporator Saturated Refrigerant Temperature</td><td class="d">For the compressor/circuit chosen in Compressor Select.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-17"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">17<small>doc 40018</small></td><td class="n">Evaporator Refrigerant Pressure</td><td class="d">Gauge pressure, selected compressor/circuit.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 40019</small></td><td class="n">Evaporator Water Flow Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 40020</small></td><td class="n">Compressor Discharge Temperature</td><td class="d">For the compressor chosen in Compressor Select.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-20"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">20<small>doc 40021</small></td><td class="n">Condenser Saturated Refrigerant Temperature</td><td class="d">For the compressor/circuit chosen in Compressor Select.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-21"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">21<small>doc 40022</small></td><td class="n">Condenser Refrigerant Pressure</td><td class="d">Gauge pressure, selected compressor/circuit.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-22"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">22<small>doc 40023</small></td><td class="n">Heat Recovery Entering Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-23"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">23<small>doc 40024</small></td><td class="n">Heat Recovery Leaving Water Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-24"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">24<small>doc 40025</small></td><td class="n">Condenser Water Flow Rate</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-25"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">25<small>doc 40026</small></td><td class="n">Compressor Percent RLA</td><td class="d">Motor current as % of rated load amps, selected compressor.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-26"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">26<small>doc 40027</small></td><td class="n">Compressor Current</td><td class="d">Selected compressor; needs the solid-state starter option.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 40028</small></td><td class="n">Compressor Power</td><td class="d">Selected compressor; needs the solid-state starter option.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 40030</small></td><td class="n">Compressor Voltage</td><td class="d">Selected compressor; needs the solid-state starter option.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 40034</small></td><td class="n">Oil Sump Pressure</td><td class="d">Selected compressor (not on WMC).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 40035</small></td><td class="n">Oil Feed Temperature</td><td class="d">Selected compressor (not on WMC).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 40036</small></td><td class="n">Oil Sump Temperature</td><td class="d">Selected compressor (not on WMC).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 40037</small></td><td class="n">Liquid Line Refrigerant Temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 40043</small></td><td class="n">Capacity Limit Output</td><td class="d">Capacity limit currently applied (0-160 %).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-50"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">50<small>doc 40051</small></td><td class="n">Ice Setpoint</td><td class="d">Leaving water setpoint in ice mode (15-35 °F).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-129"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">129<small>doc 40130</small></td><td class="n">Active Alarms word 1 (alarms 1-15)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 1 = 1 Entering Condenser Water Temperature Sensor Fault; bit 2 = 2 Entering Evaporator Water Temperature Sensor Fault; bit 3 = 3 Liquid Line Refrigerant Temperature Sensor Fault; bit 4 = 4 Leaving Condenser Water Temperature Sensor Fault; bit 5 = 5 Repower After Power Loss 1; bit 6 = 6 Repower After Power Loss 2; bit 7 = 7 Repower After Power Loss 3; bit 8 = 8 Repower After Power Loss 4; bit 9 = 9 (Expansion Alarm - Warning); bit 10 = 10 Low Ambient Temperature Lockout; bit 11 = 11 High Condenser Pressure - Inhibit Loading Circuit 1; bit 12 = 12 High Condenser Pressure - Inhibit Loading Circuit 2; bit 13 = 13 High Condenser Pressure - Inhibit Loading Circuit 3; bit 14 = 14 High Condenser Pressure - Inhibit Loading Circuit 4; bit 15 = 15 High Condenser Pressure - Unload</td></tr>
<tr data-row data-type="holding_register" id="r-hr-130"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">130<small>doc 40131</small></td><td class="n">Active Alarms word 2 (alarms 16-31)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 16 High Condenser Pressure - Unload Circuit 1; bit 1 = 17 High Condenser Pressure - Unload Circuit 2; bit 2 = 18 High Condenser Pressure - Unload Circuit 3; bit 3 = 19 High Condenser Pressure - Unload Circuit 4; bit 4 = 20 Condenser Water Freeze Protect Comp 1; bit 5 = 21 Condenser Water Freeze Protect Comp 2; bit 6 = 22 Condenser Water Freeze Protect Comp 3; bit 7 = 23 Condenser Water Freeze Protect Comp 4; bit 8 = 24 Condenser Pump #1 Fault; bit 9 = 25 Condenser Pump #2 Fault; bit 10 = 26 High Discharge Temperature Comp 1; bit 11 = 27 High Discharge Temperature Comp 2; bit 12 = 28 High Discharge Temperature Comp 3; bit 13 = 29 High Discharge Temperature Comp 4; bit 14 = 30 Entering Evap Temperature Sensor Fault (EWT reset active); bit 15 = 31 Low Evaporator Pressure - Inhibit Loading</td></tr>
<tr data-row data-type="holding_register" id="r-hr-131"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">131<small>doc 40132</small></td><td class="n">Active Alarms word 3 (alarms 32-47)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 32 Low Evaporator Pressure - Inhibit Loading Circuit 1; bit 1 = 33 Low Evaporator Pressure - Inhibit Loading Circuit 2; bit 2 = 34 Low Evaporator Pressure - Inhibit Loading Circuit 3; bit 3 = 35 Low Evaporator Pressure - Inhibit Loading Circuit 4; bit 4 = 36 Low Evaporator Pressure - Unload; bit 5 = 37 Low Evaporator Pressure - Unload Circuit 1; bit 6 = 38 Low Evaporator Pressure - Unload Circuit 2; bit 7 = 39 Low Evaporator Pressure - Unload Circuit 3; bit 8 = 40 Low Evaporator Pressure - Unload Circuit 4; bit 9 = 41 High Motor Current On Compressor #1; bit 10 = 42 High Motor Current On Compressor #2; bit 11 = 43 High Motor Current On Compressor #3; bit 12 = 44 High Motor Current On Compressor #4; bit 13 = 45 Evaporator Freeze Protect Comp 1; bit 14 = 46 Evaporator Freeze Protect Comp 2; bit 15 = 47 Evaporator Freeze Protect Comp 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-132"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">132<small>doc 40133</small></td><td class="n">Active Alarms word 4 (alarms 48-63)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 48 Evaporator Freeze Protect Comp 4; bit 1 = 49 Evaporator Pump #1 Fault; bit 2 = 50 Evaporator Pump #2 Fault; bit 3 = 51 (Expansion Alarm - Problem); bit 4 = 52 Outside Ambient Temperature Sensor Fault; bit 5 = 53 Compressor Current Overload Trip #1; bit 6 = 54 Compressor Current Overload Trip #2; bit 7 = 55 Compressor Current Overload Trip #3; bit 8 = 56 Compressor Current Overload Trip #4; bit 9 = 57 Motor Current Imbalance On Compressor #1; bit 10 = 58 Motor Current Imbalance On Compressor #2; bit 11 = 59 Motor Current Imbalance On Compressor #3; bit 12 = 60 Motor Current Imbalance On Compressor #4; bit 13 = 61 Low Motor Current Comp 1; bit 14 = 62 Low Motor Current Comp 2; bit 15 = 63 Low Motor Current Comp 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-133"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">133<small>doc 40134</small></td><td class="n">Active Alarms word 5 (alarms 64-79)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 64 Low Motor Current Comp 4; bit 1 = 65 Motor Protection; bit 2 = 66 Motor Protection Circuit 1; bit 3 = 67 Motor Protection Circuit 2; bit 4 = 68 High Motor Temperature Comp 1; bit 5 = 69 High Motor Temperature Comp 2; bit 6 = 70 High Motor Temperature Comp 3; bit 7 = 71 High Motor Temperature Comp 4; bit 8 = 72 Phase Loss At Compressor 1; bit 9 = 73 Phase Loss At Compressor 2; bit 10 = 74 Phase Loss At Compressor 3; bit 11 = 75 Phase Loss At Compressor 4; bit 12 = 76 Phase Reversal At Compressor 1; bit 13 = 77 Phase Reversal At Compressor 2; bit 14 = 78 Phase Reversal At Compressor 3; bit 15 = 79 Phase Reversal At Compressor 4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-134"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">134<small>doc 40135</small></td><td class="n">Active Alarms word 6 (alarms 80-95)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 80 Overvoltage On Compressor 1; bit 1 = 81 Overvoltage On Compressor 2; bit 2 = 82 Overvoltage On Compressor 3; bit 3 = 83 Overvoltage On Compressor 4; bit 4 = 84 Undervoltage On Compressor 1; bit 5 = 85 Undervoltage On Compressor 2; bit 6 = 86 Undervoltage On Compressor 3; bit 7 = 87 Undervoltage On Compressor 4; bit 8 = 88 Condenser Pressure Sensor Fault; bit 9 = 89 Condenser Pressure Sensor Fault Circuit 1; bit 10 = 90 Condenser Pressure Sensor Fault Circuit 2; bit 11 = 91 Condenser Pressure Sensor Fault Circuit 3; bit 12 = 92 Condenser Pressure Sensor Fault Circuit 4; bit 13 = 93 No Condenser Water Flow; bit 14 = 94 High Condenser Pressure; bit 15 = 95 High Condenser Pressure Circuit 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-135"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">135<small>doc 40136</small></td><td class="n">Active Alarms word 7 (alarms 96-111)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 96 High Condenser Pressure Circuit 2; bit 1 = 97 High Condenser Pressure Circuit 3; bit 2 = 98 High Condenser Pressure Circuit 4; bit 3 = 99 No Compressor Stop Comp 1; bit 4 = 100 No Compressor Stop Comp 2; bit 5 = 101 No Compressor Stop Comp 3; bit 6 = 102 No Compressor Stop Comp 4; bit 7 = 103 Discharge Temperature Sensor Fault Circuit 1; bit 8 = 104 Discharge Temperature Sensor Fault Circuit 2; bit 9 = 105 Discharge Temperature Sensor Fault Circuit 3; bit 10 = 106 Discharge Temperature Sensor Fault Circuit 4; bit 11 = 107 High Discharge Temperature Circuit 1; bit 12 = 108 High Discharge Temperature Circuit 2; bit 13 = 109 High Discharge Temperature Circuit 3; bit 14 = 110 High Discharge Temperature Circuit 4; bit 15 = 111 Entering Condenser Water Temperature Sensor Fault</td></tr>
<tr data-row data-type="holding_register" id="r-hr-136"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">136<small>doc 40137</small></td><td class="n">Active Alarms word 8 (alarms 112-127)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 112 No Evaporator Water Flow; bit 1 = 113 Evaporator Water Freeze Protect; bit 2 = 114 Low Evaporator Pressure; bit 3 = 115 Low Evaporator Pressure Circuit 1; bit 4 = 116 Low Evaporator Pressure Circuit 2; bit 5 = 117 Low Evaporator Pressure Circuit 3; bit 6 = 118 Low Evaporator Pressure Circuit 4; bit 7 = 119 Evaporator Pressure Sensor Fault; bit 8 = 120 Evaporator Pressure Sensor Fault Circuit 1; bit 9 = 121 Evaporator Pressure Sensor Fault Circuit 2; bit 10 = 122 Evaporator Pressure Sensor Fault Circuit 3; bit 11 = 123 Evaporator Pressure Sensor Fault Circuit 4; bit 12 = 124 Ground Fault Protection 1; bit 13 = 125 Ground Fault Protection 2; bit 14 = 126 Ground Fault Protection 3; bit 15 = 127 Ground Fault Protection 4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-137"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">137<small>doc 40138</small></td><td class="n">Active Alarms word 9 (alarms 128-143)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 128 Below Minimum Lift Pressure Circuit 1; bit 1 = 129 Below Minimum Lift Pressure Circuit 2; bit 2 = 130 Below Minimum Lift Pressure Circuit 3; bit 3 = 131 Below Minimum Lift Pressure Circuit 4; bit 4 = 132 Liquid Line Pressure Sensor Fault Circuit 1; bit 5 = 133 Liquid Line Pressure Sensor Fault Circuit 2; bit 6 = 134 Liquid Line Pressure Sensor Fault Circuit 3; bit 7 = 135 Liquid Line Pressure Sensor Fault Circuit 4; bit 8 = 136 Liquid Line Refrigerant Temperature Sensor Fault Circuit 1; bit 9 = 137 Liquid Line Refrigerant Temperature Sensor Fault Circuit 2; bit 10 = 138 Liquid Line Refrigerant Temperature Sensor Fault Circuit 3; bit 11 = 139 Liquid Line Refrigerant Temperature Sensor Fault Circuit 4; bit 12 = 140 Re-Start Fault; bit 13 = 141 Re-Start Fault Circuit 1; bit 14 = 142 Re-Start Fault Circuit 2; bit 15 = 143 Re-Start Fault Circuit 3</td></tr>
<tr data-row data-type="holding_register" id="r-hr-138"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">138<small>doc 40139</small></td><td class="n">Active Alarms word 10 (alarms 144-159)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 144 Re-Start Fault Circuit 4; bit 1 = 145 Leaving Evaporator Water Temperature Sensor Fault; bit 2 = 146 Leaving Evaporator Water Temperature Sensor Fault Comp 1; bit 3 = 147 Leaving Evaporator Water Temperature Sensor Fault Comp 2; bit 4 = 148 Leaving Evaporator Water Temperature Sensor Fault Comp 3; bit 5 = 149 Leaving Evaporator Water Temperature Sensor Fault Comp 4; bit 6 = 150 Mechanical High Pressure; bit 7 = 151 Mechanical High Pressure Circuit 1; bit 8 = 152 Mechanical High Pressure Circuit 2; bit 9 = 153 Mechanical High Pressure Circuit 3; bit 10 = 154 Mechanical High Pressure Circuit 4; bit 11 = 155 Low Oil Net Pressure Comp 1; bit 12 = 156 Low Oil Net Pressure Comp 2; bit 13 = 157 Low Oil Net Pressure Comp 3; bit 14 = 158 Low Oil Net Pressure Comp 4; bit 15 = 159 High Oil Feed Temperature Comp 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-139"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">139<small>doc 40140</small></td><td class="n">Active Alarms word 11 (alarms 160-175)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 160 High Oil Feed Temperature Comp 2; bit 1 = 161 High Oil Feed Temperature Comp 3; bit 2 = 162 High Oil Feed Temperature Comp 4; bit 3 = 163 Low Oil Feed Temperature Comp 1; bit 4 = 164 Low Oil Feed Temperature Comp 2; bit 5 = 165 Low Oil Feed Temperature Comp 3; bit 6 = 166 Low Oil Feed Temperature Comp 4; bit 7 = 167 Oil Feed Temperature Sensor Fault Comp 1; bit 8 = 168 Oil Feed Temperature Sensor Fault Comp 2; bit 9 = 169 Oil Feed Temperature Sensor Fault Comp 3; bit 10 = 170 Oil Feed Temperature Sensor Fault Comp 4; bit 11 = 171 Low Oil Level Circuit 1; bit 12 = 172 Low Oil Level Circuit 2; bit 13 = 173 Low Oil Level Circuit 3; bit 14 = 174 Low Oil Level Circuit 4; bit 15 = 175 High Oil Pressure Difference Circuit 1</td></tr>
<tr data-row data-type="holding_register" id="r-hr-140"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">140<small>doc 40141</small></td><td class="n">Active Alarms word 12 (alarms 176-191)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 176 High Oil Pressure Difference Circuit 2; bit 1 = 177 High Oil Pressure Difference Circuit 3; bit 2 = 178 High Oil Pressure Difference Circuit 4; bit 3 = 179 Oil Feed Pressure Sensor Fault Comp 1; bit 4 = 180 Oil Feed Pressure Sensor Fault Comp 2; bit 5 = 181 Oil Feed Pressure Sensor Fault Comp 3; bit 6 = 182 Oil Feed Pressure Sensor Fault Comp 4; bit 7 = 183 Oil Sump Pressure Sensor Fault Comp 1; bit 8 = 184 Oil Sump Pressure Sensor Fault Comp 2; bit 9 = 185 Oil Sump Pressure Sensor Fault Comp 3; bit 10 = 186 Oil Sump Pressure Sensor Fault Comp 4; bit 11 = 187 Oil Sump Temperature Sensor Fault Comp 1; bit 12 = 188 Oil Sump Temperature Sensor Fault Comp 2; bit 13 = 189 Oil Sump Temperature Sensor Fault Comp 3; bit 14 = 190 Oil Sump Temperature Sensor Fault Comp 4; bit 15 = 191 Phase Voltage Protection</td></tr>
<tr data-row data-type="holding_register" id="r-hr-141"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">141<small>doc 40142</small></td><td class="n">Active Alarms word 13 (alarms 192-207)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 192 Starter Fault Compressor 1; bit 1 = 193 Starter Fault Compressor 2; bit 2 = 194 Starter Fault Compressor 3; bit 3 = 195 Starter Fault Compressor 4; bit 4 = 196 No Starter Transition Comp 1; bit 5 = 197 No Starter Transition Comp 2; bit 6 = 198 No Starter Transition Comp 3; bit 7 = 199 No Starter Transition Comp 4; bit 8 = 200 No Oil Pressure Start Comp 1; bit 9 = 201 No Oil Pressure Start Comp 2; bit 10 = 202 No Oil Pressure Start Comp 3; bit 11 = 203 No Oil Pressure Start Comp 4; bit 12 = 204 Low Subcooling Circuit 1; bit 13 = 205 Low Subcooling Circuit 2; bit 14 = 206 Low Subcooling Circuit 3; bit 15 = 207 Low Subcooling Circuit 4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-142"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">142<small>doc 40143</small></td><td class="n">Active Alarms word 14 (alarms 208-223)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 208 Surge High Suct SH-Running Comp 1; bit 1 = 209 Surge High Suct SH-Running Comp 2; bit 2 = 210 Surge High Suct SH-Running Comp 3; bit 3 = 211 Surge High Suct SH-Running Comp 4; bit 4 = 212 Surge High Suct SH-Starting Comp 1; bit 5 = 213 Surge High Suct SH-Starting Comp 2; bit 6 = 214 Surge High Suct SH-Starting Comp 3; bit 7 = 215 Surge High Suct SH-Starting Comp 4; bit 8 = 216 Suction Temperature Sensor Fault Circuit 1; bit 9 = 217 Suction Temperature Sensor Fault Circuit 2; bit 10 = 218 Suction Temperature Sensor Fault Circuit 3; bit 11 = 219 Suction Temperature Sensor Fault Circuit 4; bit 12 = 220 Vanes Open No Start Comp 1; bit 13 = 221 Vanes Open No Start Comp 2; bit 14 = 222 Vanes Open No Start Comp 3; bit 15 = 223 Vanes Open No Start Comp 4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-143"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">143<small>doc 40144</small></td><td class="n">Active Alarms word 15 (alarms 224-228)</td><td class="d">1 = alarm active. Bit text gives the alarm number and name.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = 224 (Expansion Alarm- Fault); bit 1 = 225 COMP SHUTDOWN - Comp Fault #1; bit 2 = 226 COMP SHUTDOWN - Comp Fault #2; bit 3 = 227 COMP SHUTDOWN - Comp Fault #3; bit 4 = 228 COMP SHUTDOWN - Comp Fault #4</td></tr>
<tr data-row data-type="holding_register" id="r-hr-145"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">145<small>doc 40146</small></td><td class="n">Chiller Mode Setpoint</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">1 = Ice; 2 = Cool; 3 = Heat</td></tr>
<tr data-row data-type="holding_register" id="r-hr-146"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">146<small>doc 40147</small></td><td class="n">Chiller Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Off; 2 = Start; 3 = Run; 4 = Pre-shutdown; 5 = Service</td></tr>
<tr data-row data-type="holding_register" id="r-hr-160"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">160<small>doc 40161</small></td><td class="n">Compressor Select</td><td class="d">Compressor number 1-4 whose values the per-compressor registers return.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-173"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">173<small>doc 40174</small></td><td class="n">Compressor Starts</td><td class="d">Start count of the selected compressor.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-174"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">174<small>doc 40175</small></td><td class="n">Compressor Run Hours</td><td class="d">Selected compressor; raw value x 10 = hours.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 10</td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-175"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">175<small>doc 40176</small></td><td class="n">Evaporator Pump Run Hours</td><td class="d">Pump chosen with Pump Select.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-176"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">176<small>doc 40177</small></td><td class="n">Condenser Pump Run Hours</td><td class="d">Pump chosen with Pump Select.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Every analog value is one 16-bit holding register in English units (°F, psi gauge, gpm). &#x27;x 10&#x27; in the units column means the value is sent times ten, so the scale is 0.1. Temperatures and pressures have signed ranges (for example -40 to 244 °F, -3276.8 to 3276.7 psi) and are typed INT16; counters and percentages are UINT16.</li><li>Compressor Run Hours (40175) is printed as &#x27;hours/10&#x27; with the note that the returned value must be multiplied by 10.</li><li>Per-compressor registers (40015-40036, 40174, 40175) return the compressor chosen in Compressor Select (40161); pump run hours return the pump chosen with Pump Select (coil 20). Write the selector first, then read.</li><li>Left out: Chiller Mode Output, printed as data type &#x27;Coil&#x27; with index 40148 (type and index disagree), and Oil Feed Pressure 40033, printed &#x27;psi&#x27; without the &#x27;x 10&#x27; that every other pressure carries.</li><li>Coil 3 is printed for both &#x27;Chiller On Off&#x27; and &#x27;Run Enabled&#x27; (both tagged D2); it is listed once.</li><li>Active Alarms: 16 holding registers 40130-40145, one bit per alarm (Table 3 assigns no alarm to 40145, so it is not listed). Alarm n sits in register 40130 + n div 16, bit n mod 16 (alarm 1 = 40130 bit 1, alarm 16 = 40131 bit 0), as printed in Table 3. Which alarms a model raises varies by model, circuit count and options (Table 3 footnotes); the bit names here are not filtered by model.</li><li>The unit&#x27;s protocol, Modbus ID number (1-247) and baud rate are set at the keypad; the companion manual IM 743-1, MicroTech II Chiller Unit Controller Modbus Communication Module (May 2005, https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/IM743-1.pdf), covers module installation and those settings but gives no default baud rate.</li><li>Liquid Line Refrigerant Pressure (40039) and Outdoor Air Temperature (40040) are not marked for the centrifugal models in Table 2 and are left out of this file. Oil points are not on WMC (magnetic bearing).</li><li>Serial format is fixed at 8 data bits, no parity, 1 or 2 stop bits, 1200-19200 bps, RTU only (p. 6).</li><li>Alarm 144 (Re-Start Fault Circuit 4) is printed with bit 0 but a blank register cell; it is placed in 40139 by the numbering rule.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) have?</summary><p>This map lists 63 registers: 11 coils, 52 holding registers. 9 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The document states that data element 1 is sent as index 0 in the PDU. Holding registers are printed in 4xxxx form (Cool Setpoint 40002 = wire address 1) and coils as plain element numbers (Chiller Enable coil 2 = wire address 1). The point tags confirm it: Active Setpoint 40003 is tagged A2 and Chiller Enable coil 2 is tagged D1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)?</summary><p>Start with HR 146 Chiller Status (Chiller status); HR 1 Cool Setpoint (Cool setpoint); HR 6 Evaporator Leaving Water Temperature for Unit (Evaporator leaving water temperature); HR 4 Evaporator Entering Water Temperature (Evaporator entering water temperature); HR 10 Actual Capacity (Actual capacity); CO 1 Chiller Enable (Chiller enable (start/stop)); CO 3 Alarm Digital Output (Alarm present); CO 24 Clear Alarms (Clear alarms).</p></details><details><summary>How do I enable Modbus control of the Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)?</summary><p>At the touch-screen interface panel set SETPOINTS MODE #9 &#x27;BAS Protocol&#x27; to Modbus (operator password 2001), then set #3 &#x27;Control Source&#x27; to BAS once communication is confirmed.</p></details><details><summary>Where is the official Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module) Modbus documentation?</summary><p>The source is MicroTech II Chiller Unit Controller Protocol Information, Modbus Protocol (ED 15063-2), revision 2005-12, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15063-2.pdf.</p></details></div>
<h2>More Daikin Applied Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin-applied/ads-global-screw-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied ADS air-cooled global screw chiller (MicroTech controller)</h3><p>Daikin Applied model ADS air-cooled global screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">92 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: ADS, Daikin ADS, Air-cooled Global Screw Chiller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4" data-row><span class="k">Heat pump</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h3><p>Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.</p><div class="meta">92 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewaft-b-c-microtech-4" data-row><span class="k">Chiller (air-cooled)</span><h3>Daikin Applied EWAT-B / EWAFT-B / EWAT-C / EWAFT-C air-cooled inverter chillers (Microtech 4, ARES software)</h3><p>EWA(F)T-B and -C air-cooled chillers (F = free-cooling) with a Microtech 4 controller running ARES software, per D-EIGOC00207-24_05EN.</p><div class="meta">190 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: EWAT-B, EWAFT-B, EWAT-C, EWAFT-C, EWA(F)T-B-C, EWAT~B, EWAFT~B, Daikin EWAT, ARES</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewwd-vz-microtech" data-row><span class="k">Chiller (water-cooled)</span><h3>Daikin Applied EWWD-VZ / EWWH-VZ / EWWS-VZ water-cooled inverter screw chillers (Microtech, Adam software)</h3><p>EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers with Microtech III or Microtech 4 controller running Adam software, per D-EIGOC00201-22_03EN.</p><div class="meta">198 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: EWWD-VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, EWWD~VZ, EWWH~VZ, Daikin EWWD VZ, Adam</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmc-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMC-E magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMC E-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">79 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMC-E, WMC E-Vintage, Magnitude WMC, Daikin WMC, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-b-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WME B-vintage magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WME B-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">82 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-B, WME B-Vintage, Magnitude WME B, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-microtech" data-row><span class="k">Chiller (water-cooled, magnetic-bearing centrifugal)</span><h3>Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)</h3><p>Magnitude WME C- and D-vintage and WME-C QUAD chillers with the MicroTech unit controller and Modbus communication module, per ED 19111-4.</p><div class="meta">90 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-C, WME-D, WME-C QUAD, Magnitude WME, Daikin WME</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmt-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMT water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">73 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMT, Magnitude WMT, Daikin WMT, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-scroll-screw-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II scroll and screw chillers AGZ/ACZ/WGZ/AGS/WGS (Modbus module)</h3><p>McQuay/Daikin Applied AGZ air-cooled and WGZ water-cooled global scroll chillers, ACZ scroll condensing units, and AGS/WGS global screw chillers with the MicroTech II controller and Modbus Communication Module, per ED 15063-2 (Dec 2005).</p><div class="meta">52 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-A, AGZ-B, ACZ-A, ACZ-B, WGZ, AGS-B, AGS-C, WGS, AGZ, ACZ, AGS, McQuay global scroll Modbus, McQuay global screw Modbus, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Navigator WWV and TWV water-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">76 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: WWV, TWV, Navigator WWV, Navigator TWV, Daikin Navigator, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-aws-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWS air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWS air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (both application-version columns, 2507500204 and earlier / 2507500205 and later, mark the same data points).</p><div class="meta">92 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: AWS, Pathfinder AWS, Daikin AWS, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-awv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWV air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWV variable-speed air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (application 263220504 baseline; some points need newer code, marked per register).</p><div class="meta">96 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: AWV, Pathfinder AWV, Pathfinder VFD air-cooled screw, MicroTech chiller unit controller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/rebel-applied-microtech-4" data-row><span class="k">Rooftop unit</span><h3>Daikin Applied Rebel / Rebel Applied rooftop (MicroTech 4 controller)</h3><p>Daikin Applied Rebel Applied (DPSA, R-410A/R-32) and Rebel (DPS, R-32) packaged rooftops with MicroTech 4 controller and Modbus RTU module, per ED 19133-2 (Oct 2025).</p><div class="meta">112 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: DPSA, DPS, Rebel Applied, Rebel, MicroTech 4 rooftop, ED 19133-2</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-d-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-D / AGZ-E air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ-D and AGZ-E air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">65 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-D, AGZ-E, AGZ D-Vintage, AGZ E-Vintage, ED 15121, Trailblazer AGZ-D, Trailblazer AGZ-E</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-f-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-F air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ F-vintage air-cooled scroll chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1 (application 1.2.0 and later).</p><div class="meta">63 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-F, AGZ F-Vintage, Trailblazer AGZ, Trailblazer AGZ-F, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-amz-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AMZ air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AMZ air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">63 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AMZ, Trailblazer AMZ, Daikin AMZ, ED 15121</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/trane/cgam-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CGAM air-cooled scroll chiller (Symbio 800)</h3><p>Trane CGAM air-cooled scroll chillers with the Symbio 800 controller, as listed in BAS-PTS019A-EN (11/15/2024).</p><div class="meta">301 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CGAM, Trane CGAM, CGAM air-cooled scroll chiller</span></a></li><li><a class="card" href="/modbus-register-maps/vertiv/liebert-hpc-chiller-icom" data-row><span class="k">Chiller (air-cooled chiller for data centres)</span><h3>Vertiv Liebert HPC chiller with iCOM v4 (IntelliSlot Modbus)</h3><p>Liebert HPC chillers on the iCOM v4 controller (iCOM_SC31 / iCOM_SC100 applications) with a Liebert IntelliSlot Modbus card.</p><div class="meta">151 registers &middot; 30 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, Liebert HPC iCOM</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-duplex-uc800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac CTV-Duplex water-cooled centrifugal chiller (UC800 native Modbus)</h3><p>Trane Duplex CenTraVac (two-compressor) water-cooled centrifugal chillers with the Tracer UC800 controller, as listed in the Modbus section of BAS-PTS030A-EN (12/6/2024).</p><div class="meta">192 registers &middot; 12 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CTV-Duplex, CTVD, CenTraVac Duplex, Duplex CenTraVac UC800</span></a></li><li><a class="card" href="/modbus-register-maps/trane/series-r-rtwd-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Series R RTWD water-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS017A-EN (11/15/2024).</p><div class="meta">673 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTUD</span></a></li><li><a class="card" href="/modbus-register-maps/trane/agility-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Agility water-cooled centrifugal chiller (Symbio 800)</h3><p>Trane Agility water-cooled chillers with Symbio 800 controls, as listed in BAS-PTS007C-EN (6/30/2026).</p><div class="meta">412 registers &middot; 17 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: Agility, HDWA, Agility water-cooled chiller</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-symbio-800" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (Symbio 800)</h3><p>Trane RTAC air-cooled helical-rotary chillers with the Symbio 800 controller, as listed in BAS-PTS023A-EN (11/8/2024).</p><div class="meta">406 registers &middot; 8 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC, Series R RTAC</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15063-2.pdf" rel="nofollow noopener" target="_blank">MicroTech II Chiller Unit Controller Protocol Information, Modbus Protocol &middot; ED 15063-2 &middot; rev. 2005-12</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
