{
 "manufacturer": "Daikin Applied",
 "manufacturer_slug": "daikin-applied",
 "model": "MicroTech II scroll and screw chillers AGZ/ACZ/WGZ/AGS/WGS (Modbus module)",
 "model_slug": "microtech-ii-scroll-screw-modbus",
 "short_model": "MicroTech II AGZ/AGS/WGS",
 "aliases": [
  "AGZ-A",
  "AGZ-B",
  "ACZ-A",
  "ACZ-B",
  "WGZ",
  "AGS-B",
  "AGS-C",
  "WGS",
  "AGZ",
  "ACZ",
  "AGS",
  "McQuay global scroll Modbus",
  "McQuay global screw Modbus",
  "ED 15063"
 ],
 "equipment_type": "Chiller",
 "applies_to": "McQuay/Daikin Applied AGZ air-cooled and WGZ water-cooled global scroll chillers, ACZ scroll condensing units, and AGS/WGS global screw chillers with the MicroTech II controller and Modbus Communication Module, per ED 15063-2 (Dec 2005).",
 "summary": "Older McQuay scroll and screw chillers (and the ACZ condensing unit) whose MicroTech II controller takes a plug-in Modbus RTU module. The map is a fixed set of coils and 16-bit holding registers: start/stop, setpoints, water and refrigerant values, per-compressor data via a selector, run hours and a 16-word alarm bitmap. Descriptions name the models a point exists on.",
 "transport": [
  "RTU"
 ],
 "defaults": {
  "unit_id": null,
  "baud": null,
  "parity": "None",
  "data_bits": 8,
  "stop_bits": null,
  "tcp_port": null
 },
 "addressing": {
  "convention": "Modicon",
  "note": "The document states that data element 1 is sent as index 0 in the PDU. Holding registers are printed in 4xxxx form (Cool Setpoint 40002 = wire address 1) and coils as plain element numbers (Chiller Enable coil 2 = wire address 1). The point tags confirm it: Active Setpoint 40003 is tagged A2 and Chiller Enable coil 2 is tagged D1."
 },
 "default_word_order": null,
 "firmware": null,
 "source": {
  "title": "MicroTech II Chiller Unit Controller Protocol Information, Modbus Protocol",
  "doc_number": "ED 15063-2",
  "revision_date": "2005-12",
  "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15063-2.pdf",
  "pages": "p. 7 (index rule), pp. 9-10 (data point summary), p. 11 (Table 2 model matrix), pp. 12-22 (point details), pp. 22-25 (Table 3 alarm bits)"
 },
 "notes": [
  "Every analog value is one 16-bit holding register in English units (°F, psi gauge, gpm). 'x 10' in the units column means the value is sent times ten, so the scale is 0.1. Temperatures and pressures have signed ranges (for example -40 to 244 °F, -3276.8 to 3276.7 psi) and are typed INT16; counters and percentages are UINT16.",
  "Compressor Run Hours (40175) is printed as 'hours/10' with the note that the returned value must be multiplied by 10.",
  "Per-compressor registers (40015-40036, 40174, 40175) return the compressor chosen in Compressor Select (40161). Write the selector first, then read.",
  "Left out: Chiller Mode Output, printed as data type 'Coil' with index 40148 (type and index disagree), and Oil Feed Pressure 40033, printed 'psi' without the 'x 10' that every other pressure carries.",
  "Coil 3 is printed for both 'Chiller On Off' and 'Run Enabled' (both tagged D2); it is listed once.",
  "Active Alarms: 16 holding registers 40130-40145, one bit per alarm (Table 3 assigns no alarm to 40145, so it is not listed). Alarm n sits in register 40130 + n div 16, bit n mod 16 (alarm 1 = 40130 bit 1, alarm 16 = 40131 bit 0), as printed in Table 3. Which alarms a model raises varies by model, circuit count and options (Table 3 footnotes); the bit names here are not filtered by model.",
  "The unit's protocol, Modbus ID number (1-247) and baud rate are set at the keypad; the companion manual IM 743-1, MicroTech II Chiller Unit Controller Modbus Communication Module (May 2005, https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/IM743-1.pdf), covers module installation and those settings but gives no default baud rate.",
  "Point availability follows Table 2: a description ending 'Models: ...' lists the only models that have that point; all others exist on all five. Capacity Limit Output/Setpoint and Chiller Limited apply to dual-circuit AGZ/ACZ units only where Table 2 marks them with an asterisk (AGZ: limit output, limit setpoint, limited; ACZ: limit output, limited).",
  "Only flow loss can be cleared from the network on these models.",
  "Serial format is fixed at 8 data bits, no parity, 1 or 2 stop bits, 1200-19200 bps, RTU only (p. 6).",
  "Alarm 144 (Re-Start Fault Circuit 4) is printed with bit 0 but a blank register cell; it is placed in 40139 by the numbering rule."
 ],
 "registers": [
  {
   "table": "coil",
   "address": 1,
   "documented": "2",
   "name": "Chiller Enable",
   "description": "Network start/stop of the chiller.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Off (disable)",
    "1": "On (enable)"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 2,
   "documented": "3",
   "name": "Chiller On Off / Run Enabled",
   "description": "Printed under two point names that share coil 3.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Off",
    "1": "On / run allowed"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 3,
   "documented": "4",
   "name": "Alarm Digital Output",
   "description": "Any alarm active; poll it, then read the alarm words.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No alarm",
    "1": "Alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 5,
   "documented": "6",
   "name": "Chiller Local/Remote",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Remote",
    "1": "Local"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 6,
   "documented": "7",
   "name": "Chiller Limited",
   "description": "Conditions may stop the chiller reaching setpoint.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Not limited",
    "1": "Limited"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 7,
   "documented": "8",
   "name": "Evaporator Flow Switch Status",
   "description": "",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No flow",
    "1": "Flow"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 8,
   "documented": "9",
   "name": "Condenser Flow Switch Status",
   "description": "Models: WGS.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "No flow",
    "1": "Flow"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 24,
   "documented": "25",
   "name": "Clear Alarms",
   "description": "Clears clearable alarms; shutdown faults need the panel.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "0": "Normal",
    "1": "Clear alarm"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 29,
   "documented": "30",
   "name": "Evaporator Water Pump Status",
   "description": "Models: AGZ/WGZ/AGS/WGS.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Pump off request",
    "1": "Pump on request"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "coil",
   "address": 31,
   "documented": "32",
   "name": "Condenser Water Pump Status",
   "description": "Models: WGS.",
   "data_type": "BIT",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "0": "Pump off request",
    "1": "Pump on request"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 1,
   "documented": "40002",
   "name": "Cool Setpoint",
   "description": "Leaving chilled water setpoint in cooling mode. Models: AGZ/WGZ/AGS/WGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 2,
   "documented": "40003",
   "name": "Active Setpoint",
   "description": "Leaving water setpoint in use. Models: AGZ/WGZ/AGS/WGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 3,
   "documented": "40004",
   "name": "Capacity Limit Setpoint",
   "description": "Maximum capacity set by the network (0-160 %).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "W",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 4,
   "documented": "40005",
   "name": "Evaporator Entering Water Temperature",
   "description": "Models: AGZ/WGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 6,
   "documented": "40007",
   "name": "Evaporator Leaving Water Temperature for Unit",
   "description": "",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 7,
   "documented": "40008",
   "name": "Condenser Entering Water Temperature",
   "description": "Models: WGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 8,
   "documented": "40009",
   "name": "Condenser Leaving Water Temperature",
   "description": "Models: WGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 10,
   "documented": "40011",
   "name": "Actual Capacity",
   "description": "Percent of nominal capacity (0-160 %).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 15,
   "documented": "40016",
   "name": "Compressor Suction Line Temperature",
   "description": "For the compressor chosen in Compressor Select. Models: AGZ/WGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 16,
   "documented": "40017",
   "name": "Evaporator Saturated Refrigerant Temperature",
   "description": "For the compressor/circuit chosen in Compressor Select.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 17,
   "documented": "40018",
   "name": "Evaporator Refrigerant Pressure",
   "description": "Gauge pressure, selected compressor/circuit.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 19,
   "documented": "40020",
   "name": "Compressor Discharge Temperature",
   "description": "For the compressor chosen in Compressor Select. Models: AGS/WGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 20,
   "documented": "40021",
   "name": "Condenser Saturated Refrigerant Temperature",
   "description": "For the compressor/circuit chosen in Compressor Select.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 21,
   "documented": "40022",
   "name": "Condenser Refrigerant Pressure",
   "description": "Gauge pressure, selected compressor/circuit.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 26,
   "documented": "40027",
   "name": "Compressor Current",
   "description": "Selected compressor; needs the solid-state starter option. Models: WGS.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "A",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 27,
   "documented": "40028",
   "name": "Compressor Power",
   "description": "Selected compressor; needs the solid-state starter option. Models: WGS.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "kW",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 29,
   "documented": "40030",
   "name": "Compressor Voltage",
   "description": "Selected compressor; needs the solid-state starter option. Models: WGS.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "V",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 36,
   "documented": "40037",
   "name": "Liquid Line Refrigerant Temperature",
   "description": "Models: AGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 38,
   "documented": "40039",
   "name": "Liquid Line Refrigerant Pressure",
   "description": "Models: AGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "psi",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 39,
   "documented": "40040",
   "name": "Outdoor Air Temperature",
   "description": "Models: AGZ/ACZ/WGZ.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 42,
   "documented": "40043",
   "name": "Capacity Limit Output",
   "description": "Capacity limit currently applied (0-160 %).",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "%",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 50,
   "documented": "40051",
   "name": "Ice Setpoint",
   "description": "Leaving water setpoint in ice mode (15-35 °F). Models: AGZ/WGZ/AGS/WGS.",
   "data_type": "INT16",
   "length": 1,
   "word_order": null,
   "scale": 0.1,
   "units": "°F",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 129,
   "documented": "40130",
   "name": "Active Alarms word 1 (alarms 1-15)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "1": "1 Entering Condenser Water Temperature Sensor Fault",
    "2": "2 Entering Evaporator Water Temperature Sensor Fault",
    "3": "3 Liquid Line Refrigerant Temperature Sensor Fault",
    "4": "4 Leaving Condenser Water Temperature Sensor Fault",
    "5": "5 Repower After Power Loss 1",
    "6": "6 Repower After Power Loss 2",
    "7": "7 Repower After Power Loss 3",
    "8": "8 Repower After Power Loss 4",
    "9": "9 (Expansion Alarm - Warning)",
    "10": "10 Low Ambient Temperature Lockout",
    "11": "11 High Condenser Pressure - Inhibit Loading Circuit 1",
    "12": "12 High Condenser Pressure - Inhibit Loading Circuit 2",
    "13": "13 High Condenser Pressure - Inhibit Loading Circuit 3",
    "14": "14 High Condenser Pressure - Inhibit Loading Circuit 4",
    "15": "15 High Condenser Pressure - Unload"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 130,
   "documented": "40131",
   "name": "Active Alarms word 2 (alarms 16-31)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "16 High Condenser Pressure - Unload Circuit 1",
    "1": "17 High Condenser Pressure - Unload Circuit 2",
    "2": "18 High Condenser Pressure - Unload Circuit 3",
    "3": "19 High Condenser Pressure - Unload Circuit 4",
    "4": "20 Condenser Water Freeze Protect Comp 1",
    "5": "21 Condenser Water Freeze Protect Comp 2",
    "6": "22 Condenser Water Freeze Protect Comp 3",
    "7": "23 Condenser Water Freeze Protect Comp 4",
    "8": "24 Condenser Pump #1 Fault",
    "9": "25 Condenser Pump #2 Fault",
    "10": "26 High Discharge Temperature Comp 1",
    "11": "27 High Discharge Temperature Comp 2",
    "12": "28 High Discharge Temperature Comp 3",
    "13": "29 High Discharge Temperature Comp 4",
    "14": "30 Entering Evap Temperature Sensor Fault (EWT reset active)",
    "15": "31 Low Evaporator Pressure - Inhibit Loading"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 131,
   "documented": "40132",
   "name": "Active Alarms word 3 (alarms 32-47)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "32 Low Evaporator Pressure - Inhibit Loading Circuit 1",
    "1": "33 Low Evaporator Pressure - Inhibit Loading Circuit 2",
    "2": "34 Low Evaporator Pressure - Inhibit Loading Circuit 3",
    "3": "35 Low Evaporator Pressure - Inhibit Loading Circuit 4",
    "4": "36 Low Evaporator Pressure - Unload",
    "5": "37 Low Evaporator Pressure - Unload Circuit 1",
    "6": "38 Low Evaporator Pressure - Unload Circuit 2",
    "7": "39 Low Evaporator Pressure - Unload Circuit 3",
    "8": "40 Low Evaporator Pressure - Unload Circuit 4",
    "9": "41 High Motor Current On Compressor #1",
    "10": "42 High Motor Current On Compressor #2",
    "11": "43 High Motor Current On Compressor #3",
    "12": "44 High Motor Current On Compressor #4",
    "13": "45 Evaporator Freeze Protect Comp 1",
    "14": "46 Evaporator Freeze Protect Comp 2",
    "15": "47 Evaporator Freeze Protect Comp 3"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 132,
   "documented": "40133",
   "name": "Active Alarms word 4 (alarms 48-63)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "48 Evaporator Freeze Protect Comp 4",
    "1": "49 Evaporator Pump #1 Fault",
    "2": "50 Evaporator Pump #2 Fault",
    "3": "51 (Expansion Alarm - Problem)",
    "4": "52 Outside Ambient Temperature Sensor Fault",
    "5": "53 Compressor Current Overload Trip #1",
    "6": "54 Compressor Current Overload Trip #2",
    "7": "55 Compressor Current Overload Trip #3",
    "8": "56 Compressor Current Overload Trip #4",
    "9": "57 Motor Current Imbalance On Compressor #1",
    "10": "58 Motor Current Imbalance On Compressor #2",
    "11": "59 Motor Current Imbalance On Compressor #3",
    "12": "60 Motor Current Imbalance On Compressor #4",
    "13": "61 Low Motor Current Comp 1",
    "14": "62 Low Motor Current Comp 2",
    "15": "63 Low Motor Current Comp 3"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 133,
   "documented": "40134",
   "name": "Active Alarms word 5 (alarms 64-79)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "64 Low Motor Current Comp 4",
    "1": "65 Motor Protection",
    "2": "66 Motor Protection Circuit 1",
    "3": "67 Motor Protection Circuit 2",
    "4": "68 High Motor Temperature Comp 1",
    "5": "69 High Motor Temperature Comp 2",
    "6": "70 High Motor Temperature Comp 3",
    "7": "71 High Motor Temperature Comp 4",
    "8": "72 Phase Loss At Compressor 1",
    "9": "73 Phase Loss At Compressor 2",
    "10": "74 Phase Loss At Compressor 3",
    "11": "75 Phase Loss At Compressor 4",
    "12": "76 Phase Reversal At Compressor 1",
    "13": "77 Phase Reversal At Compressor 2",
    "14": "78 Phase Reversal At Compressor 3",
    "15": "79 Phase Reversal At Compressor 4"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 134,
   "documented": "40135",
   "name": "Active Alarms word 6 (alarms 80-95)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "80 Overvoltage On Compressor 1",
    "1": "81 Overvoltage On Compressor 2",
    "2": "82 Overvoltage On Compressor 3",
    "3": "83 Overvoltage On Compressor 4",
    "4": "84 Undervoltage On Compressor 1",
    "5": "85 Undervoltage On Compressor 2",
    "6": "86 Undervoltage On Compressor 3",
    "7": "87 Undervoltage On Compressor 4",
    "8": "88 Condenser Pressure Sensor Fault",
    "9": "89 Condenser Pressure Sensor Fault Circuit 1",
    "10": "90 Condenser Pressure Sensor Fault Circuit 2",
    "11": "91 Condenser Pressure Sensor Fault Circuit 3",
    "12": "92 Condenser Pressure Sensor Fault Circuit 4",
    "13": "93 No Condenser Water Flow",
    "14": "94 High Condenser Pressure",
    "15": "95 High Condenser Pressure Circuit 1"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 135,
   "documented": "40136",
   "name": "Active Alarms word 7 (alarms 96-111)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "96 High Condenser Pressure Circuit 2",
    "1": "97 High Condenser Pressure Circuit 3",
    "2": "98 High Condenser Pressure Circuit 4",
    "3": "99 No Compressor Stop Comp 1",
    "4": "100 No Compressor Stop Comp 2",
    "5": "101 No Compressor Stop Comp 3",
    "6": "102 No Compressor Stop Comp 4",
    "7": "103 Discharge Temperature Sensor Fault Circuit 1",
    "8": "104 Discharge Temperature Sensor Fault Circuit 2",
    "9": "105 Discharge Temperature Sensor Fault Circuit 3",
    "10": "106 Discharge Temperature Sensor Fault Circuit 4",
    "11": "107 High Discharge Temperature Circuit 1",
    "12": "108 High Discharge Temperature Circuit 2",
    "13": "109 High Discharge Temperature Circuit 3",
    "14": "110 High Discharge Temperature Circuit 4",
    "15": "111 Entering Condenser Water Temperature Sensor Fault"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 136,
   "documented": "40137",
   "name": "Active Alarms word 8 (alarms 112-127)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "112 No Evaporator Water Flow",
    "1": "113 Evaporator Water Freeze Protect",
    "2": "114 Low Evaporator Pressure",
    "3": "115 Low Evaporator Pressure Circuit 1",
    "4": "116 Low Evaporator Pressure Circuit 2",
    "5": "117 Low Evaporator Pressure Circuit 3",
    "6": "118 Low Evaporator Pressure Circuit 4",
    "7": "119 Evaporator Pressure Sensor Fault",
    "8": "120 Evaporator Pressure Sensor Fault Circuit 1",
    "9": "121 Evaporator Pressure Sensor Fault Circuit 2",
    "10": "122 Evaporator Pressure Sensor Fault Circuit 3",
    "11": "123 Evaporator Pressure Sensor Fault Circuit 4",
    "12": "124 Ground Fault Protection 1",
    "13": "125 Ground Fault Protection 2",
    "14": "126 Ground Fault Protection 3",
    "15": "127 Ground Fault Protection 4"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 137,
   "documented": "40138",
   "name": "Active Alarms word 9 (alarms 128-143)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "128 Below Minimum Lift Pressure Circuit 1",
    "1": "129 Below Minimum Lift Pressure Circuit 2",
    "2": "130 Below Minimum Lift Pressure Circuit 3",
    "3": "131 Below Minimum Lift Pressure Circuit 4",
    "4": "132 Liquid Line Pressure Sensor Fault Circuit 1",
    "5": "133 Liquid Line Pressure Sensor Fault Circuit 2",
    "6": "134 Liquid Line Pressure Sensor Fault Circuit 3",
    "7": "135 Liquid Line Pressure Sensor Fault Circuit 4",
    "8": "136 Liquid Line Refrigerant Temperature Sensor Fault Circuit 1",
    "9": "137 Liquid Line Refrigerant Temperature Sensor Fault Circuit 2",
    "10": "138 Liquid Line Refrigerant Temperature Sensor Fault Circuit 3",
    "11": "139 Liquid Line Refrigerant Temperature Sensor Fault Circuit 4",
    "12": "140 Re-Start Fault",
    "13": "141 Re-Start Fault Circuit 1",
    "14": "142 Re-Start Fault Circuit 2",
    "15": "143 Re-Start Fault Circuit 3"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 138,
   "documented": "40139",
   "name": "Active Alarms word 10 (alarms 144-159)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "144 Re-Start Fault Circuit 4",
    "1": "145 Leaving Evaporator Water Temperature Sensor Fault",
    "2": "146 Leaving Evaporator Water Temperature Sensor Fault Comp 1",
    "3": "147 Leaving Evaporator Water Temperature Sensor Fault Comp 2",
    "4": "148 Leaving Evaporator Water Temperature Sensor Fault Comp 3",
    "5": "149 Leaving Evaporator Water Temperature Sensor Fault Comp 4",
    "6": "150 Mechanical High Pressure",
    "7": "151 Mechanical High Pressure Circuit 1",
    "8": "152 Mechanical High Pressure Circuit 2",
    "9": "153 Mechanical High Pressure Circuit 3",
    "10": "154 Mechanical High Pressure Circuit 4",
    "11": "155 Low Oil Net Pressure Comp 1",
    "12": "156 Low Oil Net Pressure Comp 2",
    "13": "157 Low Oil Net Pressure Comp 3",
    "14": "158 Low Oil Net Pressure Comp 4",
    "15": "159 High Oil Feed Temperature Comp 1"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 139,
   "documented": "40140",
   "name": "Active Alarms word 11 (alarms 160-175)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "160 High Oil Feed Temperature Comp 2",
    "1": "161 High Oil Feed Temperature Comp 3",
    "2": "162 High Oil Feed Temperature Comp 4",
    "3": "163 Low Oil Feed Temperature Comp 1",
    "4": "164 Low Oil Feed Temperature Comp 2",
    "5": "165 Low Oil Feed Temperature Comp 3",
    "6": "166 Low Oil Feed Temperature Comp 4",
    "7": "167 Oil Feed Temperature Sensor Fault Comp 1",
    "8": "168 Oil Feed Temperature Sensor Fault Comp 2",
    "9": "169 Oil Feed Temperature Sensor Fault Comp 3",
    "10": "170 Oil Feed Temperature Sensor Fault Comp 4",
    "11": "171 Low Oil Level Circuit 1",
    "12": "172 Low Oil Level Circuit 2",
    "13": "173 Low Oil Level Circuit 3",
    "14": "174 Low Oil Level Circuit 4",
    "15": "175 High Oil Pressure Difference Circuit 1"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 140,
   "documented": "40141",
   "name": "Active Alarms word 12 (alarms 176-191)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "176 High Oil Pressure Difference Circuit 2",
    "1": "177 High Oil Pressure Difference Circuit 3",
    "2": "178 High Oil Pressure Difference Circuit 4",
    "3": "179 Oil Feed Pressure Sensor Fault Comp 1",
    "4": "180 Oil Feed Pressure Sensor Fault Comp 2",
    "5": "181 Oil Feed Pressure Sensor Fault Comp 3",
    "6": "182 Oil Feed Pressure Sensor Fault Comp 4",
    "7": "183 Oil Sump Pressure Sensor Fault Comp 1",
    "8": "184 Oil Sump Pressure Sensor Fault Comp 2",
    "9": "185 Oil Sump Pressure Sensor Fault Comp 3",
    "10": "186 Oil Sump Pressure Sensor Fault Comp 4",
    "11": "187 Oil Sump Temperature Sensor Fault Comp 1",
    "12": "188 Oil Sump Temperature Sensor Fault Comp 2",
    "13": "189 Oil Sump Temperature Sensor Fault Comp 3",
    "14": "190 Oil Sump Temperature Sensor Fault Comp 4",
    "15": "191 Phase Voltage Protection"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 141,
   "documented": "40142",
   "name": "Active Alarms word 13 (alarms 192-207)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "192 Starter Fault Compressor 1",
    "1": "193 Starter Fault Compressor 2",
    "2": "194 Starter Fault Compressor 3",
    "3": "195 Starter Fault Compressor 4",
    "4": "196 No Starter Transition Comp 1",
    "5": "197 No Starter Transition Comp 2",
    "6": "198 No Starter Transition Comp 3",
    "7": "199 No Starter Transition Comp 4",
    "8": "200 No Oil Pressure Start Comp 1",
    "9": "201 No Oil Pressure Start Comp 2",
    "10": "202 No Oil Pressure Start Comp 3",
    "11": "203 No Oil Pressure Start Comp 4",
    "12": "204 Low Subcooling Circuit 1",
    "13": "205 Low Subcooling Circuit 2",
    "14": "206 Low Subcooling Circuit 3",
    "15": "207 Low Subcooling Circuit 4"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 142,
   "documented": "40143",
   "name": "Active Alarms word 14 (alarms 208-223)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "208 Surge High Suct SH-Running Comp 1",
    "1": "209 Surge High Suct SH-Running Comp 2",
    "2": "210 Surge High Suct SH-Running Comp 3",
    "3": "211 Surge High Suct SH-Running Comp 4",
    "4": "212 Surge High Suct SH-Starting Comp 1",
    "5": "213 Surge High Suct SH-Starting Comp 2",
    "6": "214 Surge High Suct SH-Starting Comp 3",
    "7": "215 Surge High Suct SH-Starting Comp 4",
    "8": "216 Suction Temperature Sensor Fault Circuit 1",
    "9": "217 Suction Temperature Sensor Fault Circuit 2",
    "10": "218 Suction Temperature Sensor Fault Circuit 3",
    "11": "219 Suction Temperature Sensor Fault Circuit 4",
    "12": "220 Vanes Open No Start Comp 1",
    "13": "221 Vanes Open No Start Comp 2",
    "14": "222 Vanes Open No Start Comp 3",
    "15": "223 Vanes Open No Start Comp 4"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 143,
   "documented": "40144",
   "name": "Active Alarms word 15 (alarms 224-228)",
   "description": "1 = alarm active. Bit text gives the alarm number and name.",
   "data_type": "BITMAP16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": {
    "0": "224 (Expansion Alarm- Fault)",
    "1": "225 COMP SHUTDOWN - Comp Fault #1",
    "2": "226 COMP SHUTDOWN - Comp Fault #2",
    "3": "227 COMP SHUTDOWN - Comp Fault #3",
    "4": "228 COMP SHUTDOWN - Comp Fault #4"
   },
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 145,
   "documented": "40146",
   "name": "Chiller Mode Setpoint",
   "description": "Models: AGZ/ACZ/WGZ/WGS.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": {
    "1": "Ice",
    "2": "Cool",
    "3": "Heat"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 146,
   "documented": "40147",
   "name": "Chiller Status",
   "description": "",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": {
    "1": "Off",
    "2": "Start",
    "3": "Run",
    "4": "Pre-shutdown",
    "5": "Service"
   },
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 160,
   "documented": "40161",
   "name": "Compressor Select",
   "description": "Compressor number 1-4 whose values the per-compressor registers return.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "RW",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 173,
   "documented": "40174",
   "name": "Compressor Starts",
   "description": "Start count of the selected compressor.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 1,
   "units": "",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  },
  {
   "table": "holding_register",
   "address": 174,
   "documented": "40175",
   "name": "Compressor Run Hours",
   "description": "Selected compressor; raw value x 10 = hours.",
   "data_type": "UINT16",
   "length": 1,
   "word_order": null,
   "scale": 10,
   "units": "h",
   "access": "R",
   "values": null,
   "bits": null,
   "offset": 0
  }
 ],
 "integration": {
  "summary": "Read the shaded minimum points (status, water temperatures, capacity, alarm coil) and write Chiller Enable (coil 2) and Cool Setpoint (40002) once the unit's setpoint source is switched to the network.",
  "minimum_registers": [
   {
    "table": "holding_register",
    "address": 146,
    "why": "Chiller status"
   },
   {
    "table": "holding_register",
    "address": 6,
    "why": "Evaporator leaving water temperature"
   },
   {
    "table": "holding_register",
    "address": 10,
    "why": "Actual capacity"
   },
   {
    "table": "holding_register",
    "address": 3,
    "why": "Capacity limit setpoint"
   },
   {
    "table": "coil",
    "address": 1,
    "why": "Chiller enable (start/stop)"
   },
   {
    "table": "coil",
    "address": 3,
    "why": "Alarm present"
   },
   {
    "table": "coil",
    "address": 24,
    "why": "Clear alarms"
   },
   {
    "table": "holding_register",
    "address": 129,
    "why": "Alarm word 1"
   }
  ],
  "enable": "Set Unit Setpoint screen 1 Source = Keypad, select Modbus as the protocol on the model-specific menu screen (the ED lists the screen number and password for AGZ-A/B, ACZ-A/B, AGS-B/C, WGS and WGZ), confirm operation on the BAS, then set Source = Network.",
  "watchdog": null,
  "quirks": [
   "Per-compressor values are multiplexed: write Compressor Select (40161) before reading them.",
   "Compressor run hours are sent divided by 10."
  ],
  "setup": [
   "Set the protocol to Modbus at the keypad; the ID number (Modbus address 1-247) and baud rate only appear after that.",
   "Modbus RTU over RS-485 through the plug-in Modbus Communication Module."
  ],
  "gotchas": [
   "Network control needs the unit's setpoint/control source switched to Network/BAS at the unit.",
   "Shutdown faults cannot be cleared over the network; reset them at the chiller panel."
  ]
 },
 "page": "https://easymodbus.com/modbus-register-maps/daikin-applied/microtech-ii-scroll-screw-modbus",
 "address_note": "address = 0-based Modbus wire (PDU) address; documented = as printed in the source.",
 "note": "Re-typed from the manufacturer's public documentation (see source) and verified against it. Registers vary by firmware and options; verify against the live device before writing."
}
