<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin Applied Navigator WWV/TWV Modbus Register Map</title>
<meta name="description" content="Daikin Applied Navigator WWV/TWV Modbus register map: 76 HR registers with data types, scaling, units and integration notes.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin Applied Navigator WWV/TWV Modbus Register Map">
<meta property="og:description" content="Daikin Applied Navigator WWV/TWV Modbus register map: 76 HR registers with data types, scaling, units and integration notes.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin Applied Navigator WWV/TWV Modbus Register Map">
<meta name="twitter:description" content="Daikin Applied Navigator WWV/TWV Modbus register map: 76 HR registers with data types, scaling, units and integration notes.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech",
   "name": "Daikin Applied Navigator WWV/TWV Modbus Register Map",
   "description": "Daikin Applied Navigator WWV/TWV Modbus register map: 76 HR registers with data types, scaling, units and integration notes.",
   "dateModified": "2026-11-19",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech#dataset",
   "name": "Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus register map",
   "description": "Water-cooled screw chiller (Navigator WWV and TWV) on the MicroTech chiller controller. A plug-on RS-485 module exposes Modbus RTU and every point is a 16-bit holding register: evaporator and condenser water temperatures, refrigerant pressures, compressor amps/volts/kW, oil pressure, pump status and hours, enable/mode/cool/heat setpoint commands, status enums and alarm indexes. Values follow an English/Metric setting. Daikin Applied Navigator WWV/TWV Modbus register map: 76 HR registers with data types, scaling, units and integration notes.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech",
   "keywords": [
    "Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus register map",
    "Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus registers",
    "Daikin Applied Modbus map",
    "WWV Modbus register map",
    "TWV Modbus register map",
    "Navigator WWV Modbus register map",
    "Navigator TWV Modbus register map",
    "Daikin Navigator Modbus register map",
    "ED 15121 Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "publisher": {
    "@type": "Organization",
    "name": "Easy Modbus",
    "url": "https://easymodbus.com/"
   },
   "dateModified": "2026-11-19",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "MicroTech Chiller Unit Controller Protocol Information - Modbus Networks (ED 15121-13)",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15121-13.pdf/",
    "author": {
     "@type": "Organization",
     "name": "Daikin Applied"
    }
   },
   "about": {
    "@type": "Thing",
    "name": "Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)",
    "description": "Chiller"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech.json"
    }
   ],
   "includedInDataCatalog": {
    "@type": "DataCatalog",
    "name": "Easy Modbus register-map library",
    "url": "https://easymodbus.com/modbus-register-maps/"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 76 registers: 76 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. ED 15121 prints holding registers without the 4xxxx prefix (register 8 = 40008) and states the module is zero-based: register 40003 goes out as 0002 in the PDU. Wire address = printed number - 1."
     }
    },
    {
     "@type": "Question",
     "name": "What byte order does the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) use for 32-bit values?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 0 Chiller Local/Remote (Local/Remote - network commands only work in Remote); HR 14 Chiller Status (Chiller status); HR 16 Evaporator Leaving Fluid Temperature (Leaving chilled water temperature); HR 12 Actual Capacity (Actual capacity); HR 8 Chiller Enable Setpoint (Network enable command); HR 34 Cool Setpoint - Network (Cooling setpoint command); HR 37 Capacity Limit Setpoint - Network (Capacity limit command); HR 4 Alarm Digital Output (Any alarm active); HR 29 Fault Alarm Index (Active fault index); HR 315 Units (English/Metric) (English/Metric flag)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "A Modbus communication module must be attached to the unit controller. Set Network Address and Baud Rate at the keypad (password 5321, View/Set Unit > Modbus Setup), then Apply Changes = Yes to reboot the controller. Chiller Local/Remote (register 1) must read Remote (0) - it can only be changed at the keypad - or enable, mode, setpoint, capacity-limit and clear-alarm writes are ignored."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The module's Com LED Timeout (0-3600 s, default 3 s) only turns the BUS LED red when the master stops polling; no control fallback on communication loss is documented. Enable, mode and clear-alarm commands have a Null value that falls back to Disable / Cool / Normal when nothing writes them."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is MicroTech Chiller Unit Controller Protocol Information - Modbus Networks (ED 15121-13) (ED 15121-13), revision 2026-09, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15121-13.pdf/."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin Applied",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)",
     "item": "https://easymodbus.com/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></li><li aria-current="page">Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)</li></ol>
<p class="eyebrow">Chiller &middot; Modbus register map</p><h1><span class="mfr">Daikin Applied</span> Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus register map</h1><p class="updated">Updated 19 November 2026</p>

<div class="answer"><b>Short answer</b><p>Water-cooled screw chiller (Navigator WWV and TWV) on the MicroTech chiller controller. A plug-on RS-485 module exposes Modbus RTU and every point is a 16-bit holding register: evaporator and condenser water temperatures, refrigerant pressures, compressor amps/volts/kW, oil pressure, pump status and hours, enable/mode/cool/heat setpoint commands, status enums and alarm indexes. Values follow an English/Metric setting.</p>
<p>This page lists <strong>76 Modbus registers</strong> for the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) &mdash; 17 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin Applied&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin-applied/">Daikin Applied</a></dd></div><div><dt>Model</dt><dd>Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/chillers-heat-pumps/">Chiller</a></dd></div><div><dt>Registers</dt><dd>76 (17 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>1</dd></div><div><dt>Default serial</dt><dd>38400 baud, 8N2</dd></div><div><dt>Documented addressing</dt><dd>1-based (subtract 1 for the wire address)</dd></div><div><dt>32-bit word order</dt><dd>CDAB <small class="count">low word first (word-swapped)</small></dd></div><div><dt>Also known as</dt><dd>WWV, TWV, Navigator WWV, Navigator TWV, Daikin Navigator, ED 15121</dd></div><div><dt>Source document</dt><dd><a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15121-13.pdf/" rel="nofollow noopener" target="_blank">MicroTech Chiller Unit Controller Protocol Information - Modbus Networks (ED 15121-13) &middot; ED 15121-13 &middot; rev. 2026-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin-applied/navigator-wwv-twv-microtech.json">JSON</a>
  <a class="btn" href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15121-13.pdf/" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit the Modbus module, set address and baud at the keypad (Modbus Setup), apply so the controller reboots, then poll holding registers with function 03. Read 1 (Local/Remote) and 316 (Units) first; use 9 to enable, 34 for mode, 35 and 37 for cool and heat setpoints, 38 for capacity limit, and 5 plus 28-33 for alarms.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-0">HR 0</a></td><td class="n">Chiller Local/Remote</td><td class="f">UINT16</td><td>Local/Remote - network commands only work in Remote</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-14">HR 14</a></td><td class="n">Chiller Status</td><td class="f">UINT16</td><td>Chiller status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-16">HR 16</a></td><td class="n">Evaporator Leaving Fluid Temperature</td><td class="f">INT16</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-12">HR 12</a></td><td class="n">Actual Capacity</td><td class="f">UINT16</td><td>Actual capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-8">HR 8</a></td><td class="n">Chiller Enable Setpoint</td><td class="f">UINT16</td><td>Network enable command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-34">HR 34</a></td><td class="n">Cool Setpoint - Network</td><td class="f">INT16</td><td>Cooling setpoint command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-37">HR 37</a></td><td class="n">Capacity Limit Setpoint - Network</td><td class="f">UINT16</td><td>Capacity limit command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Alarm Digital Output</td><td class="f">UINT16</td><td>Any alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-29">HR 29</a></td><td class="n">Fault Alarm Index</td><td class="f">UINT16</td><td>Active fault index</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-315">HR 315</a></td><td class="n">Units (English/Metric)</td><td class="f">UINT16</td><td>English/Metric flag</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>A Modbus communication module must be attached to the unit controller. Set Network Address and Baud Rate at the keypad (password 5321, View/Set Unit &gt; Modbus Setup), then Apply Changes = Yes to reboot the controller. Chiller Local/Remote (register 1) must read Remote (0) - it can only be changed at the keypad - or enable, mode, setpoint, capacity-limit and clear-alarm writes are ignored.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>The module&#x27;s Com LED Timeout (0-3600 s, default 3 s) only turns the BUS LED red when the master stops polling; no control fallback on communication loss is documented. Enable, mode and clear-alarm commands have a Null value that falls back to Disable / Cool / Normal when nothing writes them.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Printed register numbers are 1-based without the 4xxxx prefix: subtract 1 for the wire address.</li><li>32-bit run-hour counters are low word first (CDAB).</li><li>Most analog values are x10 and follow the English/Metric Units register (316); the multiplier does not change with units.</li><li>Alarm codes carry the alarm index in the high byte; the low byte holds circuit (bits 5-7), compressor (bits 2-4) and level (bits 0-1: 1 warning, 2 problem, 3 fault).</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Address 1-247 (default 1); baud 4800/9600/19200/38400 (default 38400); parity Even/Odd/None (default None); Two Stop Bits Yes/No (default Yes).</li><li>RS-485 is 3-wire (+, -, REF) shielded twisted pair, daisy-chained. The module&#x27;s Load Resistor setting (default No) switches in termination; set Yes only on the first or last device.</li><li>Response Delay defaults to 5 ms; raise it only for slow masters.</li><li>Network parameters revert to defaults after an application software field upgrade - recheck them.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writes are silently ignored while register 1 reads Local (1).</li><li>Chiller Mode Setpoint only matters when Available Modes at the keypad is not Cool Only.</li><li>Some manual-reset lockouts (low evaporator pressure, high condenser pressure, freeze) cannot be cleared from the network.</li></ul>
</section>
<h2 id="registers">Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>76</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">76 of 76 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 1</small></td><td class="n">Chiller Local/Remote</td><td class="d">Set at the keypad only; Local makes the controller ignore network commands.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote; 1 = Local</td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1<small>doc 2</small></td><td class="n">Chiller Enable Output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Disable; 1 = Enable</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2<small>doc 3</small></td><td class="n">Run Enabled</td><td class="d">Chiller may start if operating conditions allow.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = Run allowed</td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3<small>doc 4</small></td><td class="n">Chiller Capacity Limited</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not limited; 1 = Limited</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4<small>doc 5</small></td><td class="n">Alarm Digital Output</td><td class="d">Poll this for any active alarm.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No alarm; 1 = Alarm</td></tr>
<tr data-row data-type="holding_register" id="r-hr-5"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">5<small>doc 6</small></td><td class="n">Evaporator Flow Switch Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No flow; 1 = Flow</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6<small>doc 7</small></td><td class="n">Condenser Flow Switch Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7<small>doc 8</small></td><td class="n">Chiller On/Off</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-8"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">8<small>doc 9</small></td><td class="n">Chiller Enable Setpoint</td><td class="d">Network enable; Null behaves as Disable.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Disable; 1 = Enable; 2 = Null</td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9<small>doc 10</small></td><td class="n">Clear Alarms - Network</td><td class="d">Some lockout alarms cannot be cleared from the network.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Normal; 1 = Clear alarms; 2 = Null</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10<small>doc 11</small></td><td class="n">Chiller Mode Output</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Ice; 2 = Cool; 3 = Heat; 4 = Cool/Heat Recovery; 5 = Defrost</td></tr>
<tr data-row data-type="holding_register" id="r-hr-11"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">11<small>doc 12</small></td><td class="n">Active Setpoint</td><td class="d">Leaving water setpoint in use (Cool or Ice), °F x10.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12<small>doc 13</small></td><td class="n">Actual Capacity</td><td class="d">Percent of maximum capacity, x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13<small>doc 14</small></td><td class="n">Active Capacity Limit Output</td><td class="d">Lowest of all active capacity limits, x10.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-14"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">14<small>doc 15</small></td><td class="n">Chiller Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Off; 2 = Start; 3 = Run; 4 = Pre Shutdown; 5 = Service</td></tr>
<tr data-row data-type="holding_register" id="r-hr-15"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">15<small>doc 16</small></td><td class="n">Evaporator Entering Fluid Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-16"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">16<small>doc 17</small></td><td class="n">Evaporator Leaving Fluid Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-18"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">18<small>doc 19</small></td><td class="n">Condenser Entering Fluid Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-19"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">19<small>doc 20</small></td><td class="n">Condenser Leaving Fluid Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-27"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">27<small>doc 28</small></td><td class="n">Warning Alarm Index</td><td class="d">Index of the active warning (highest index); 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-28"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">28<small>doc 29</small></td><td class="n">Problem Alarm Index</td><td class="d">Index of the active problem alarm (highest index); 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-29"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">29<small>doc 30</small></td><td class="n">Fault Alarm Index</td><td class="d">Index of the active fault (highest index); 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-30"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">30<small>doc 31</small></td><td class="n">Warning Alarm Code</td><td class="d">Encoded code of the active warning; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-31"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">31<small>doc 32</small></td><td class="n">Problem Alarm Code</td><td class="d">Encoded code of the active problem alarm; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-32"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">32<small>doc 33</small></td><td class="n">Fault Alarm Code</td><td class="d">Encoded code of the active fault; 0 = none.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-33"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">33<small>doc 34</small></td><td class="n">Chiller Mode Setpoint - Network</td><td class="d">Null runs Cool. Needs Available Modes other than Cool Only.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Null; 1 = Ice; 2 = Cool; 3 = Heat; 4 = Cool/Heat Recovery</td></tr>
<tr data-row data-type="holding_register" id="r-hr-34"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">34<small>doc 35</small></td><td class="n">Cool Setpoint - Network</td><td class="d">Chilled fluid setpoint 24.98-60.08 °F x10; default 43.88 °F.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-35"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">35<small>doc 36</small></td><td class="n">Ice Setpoint - Network</td><td class="d">WWV/TWV range 17.6-39.2 °F x10; default 24.98 °F.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-36"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">36<small>doc 37</small></td><td class="n">Heat Setpoint - Network</td><td class="d">Leaving condenser fluid setpoint 68-150 °F x10; default 135 °F.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-37"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">37<small>doc 38</small></td><td class="n">Capacity Limit Setpoint - Network</td><td class="d">Network capacity limit 0-100 % x10; default 100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>%</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-38"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">38<small>doc 39</small></td><td class="n">Circuit 1 Condenser Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric; to 4826 kPa for R-410A).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-39"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">39<small>doc 40</small></td><td class="n">Circuit 1 Condenser Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-40"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">40<small>doc 41</small></td><td class="n">Circuit 1 Evaporator Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); signed range.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-42"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">42<small>doc 43</small></td><td class="n">Circuit 2 Condenser Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric; to 4826 kPa for R-410A).</td><td class="f">UINT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-43"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">43<small>doc 44</small></td><td class="n">Circuit 2 Condenser Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-44"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">44<small>doc 45</small></td><td class="n">Circuit 2 Evaporator Refrigerant Pressure</td><td class="d">psi x10 (kPa x10 in Metric); signed range.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-45"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">45<small>doc 46</small></td><td class="n">Circuit 2 Evaporator Saturated Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-64"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">64<small>doc 65</small></td><td class="n">Circuit 1 Compressor 1 Suction Refrigerant Temperature</td><td class="d">°F x10 (°C x10 in Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-67"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">67<small>doc 68</small></td><td class="n">Circuit 1 Compressor 1 Discharge Refrigerant Temperature</td><td class="d">°F x10 (°C x10 in Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-68"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">68<small>doc 69</small></td><td class="n">Circuit 1 Compressor 1 Percent RLA</td><td class="d">Percent of rated load amps, 0-100 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-69"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">69<small>doc 70</small></td><td class="n">Circuit 1 Compressor 1 Current</td><td class="d">Average motor current, 0-10000 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-70"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">70<small>doc 71</small></td><td class="n">Circuit 1 Compressor 1 Voltage</td><td class="d">Average motor voltage, 0-15000 VAC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-71"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">71<small>doc 72</small></td><td class="n">Circuit 1 Compressor 1 Power</td><td class="d">Motor power, 0-3500 kW.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-72"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">72<small>doc 73</small></td><td class="n">Circuit 1 Compressor 1 Starts</td><td class="d">Start counter, 0-65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-73"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">73<small>doc 74-75</small></td><td class="n">Circuit 1 Compressor 1 Run Hours</td><td class="d">0-999,999 h; low word in 74.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-103"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">103<small>doc 104</small></td><td class="n">Circuit 2 Compressor 1 Suction Refrigerant Temperature</td><td class="d">°F x10 (°C x10 in Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-106"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">106<small>doc 107</small></td><td class="n">Circuit 2 Compressor 1 Discharge Refrigerant Temperature</td><td class="d">°F x10 (°C x10 in Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-107"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">107<small>doc 108</small></td><td class="n">Circuit 2 Compressor 1 Percent RLA</td><td class="d">Percent of rated load amps, 0-110 %.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-108"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">108<small>doc 109</small></td><td class="n">Circuit 2 Compressor 1 Current</td><td class="d">Average motor current, 0-10000 A.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-109"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">109<small>doc 110</small></td><td class="n">Circuit 2 Compressor 1 Voltage</td><td class="d">Average motor voltage, 0-15000 VAC.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-110"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">110<small>doc 111</small></td><td class="n">Circuit 2 Compressor 1 Power</td><td class="d">Motor power, 0-3500 kW.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td>kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-111"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">111<small>doc 112</small></td><td class="n">Circuit 2 Compressor 1 Starts</td><td class="d">Start counter, 0-65535.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-112"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">112<small>doc 113-114</small></td><td class="n">Circuit 2 Compressor 1 Run Hours</td><td class="d">0-999,999 h; low word in 113.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-296"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">296<small>doc 297-298</small></td><td class="n">Condenser Pump 1 Run Hours</td><td class="d">0-999,999 h; low word in 297.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-298"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">298<small>doc 299</small></td><td class="n">Condenser Pump 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-299"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">299<small>doc 300-301</small></td><td class="n">Condenser Pump 2 Run Hours</td><td class="d">0-999,999 h; low word in 300.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-301"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">301<small>doc 302</small></td><td class="n">Condenser Pump 2 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-302"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">302<small>doc 303-304</small></td><td class="n">Evaporator Pump 1 Run Hours</td><td class="d">0-999,999 h; low word in 303.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-304"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">304<small>doc 305</small></td><td class="n">Evaporator Pump 1 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-305"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">305<small>doc 306-307</small></td><td class="n">Evaporator Pump 2 Run Hours</td><td class="d">0-999,999 h; low word in 306.</td><td class="f">UINT32</td><td class="f">CDAB</td><td class="f"></td><td>h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-307"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">307<small>doc 308</small></td><td class="n">Evaporator Pump 2 Status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump off request; 1 = Pump on request</td></tr>
<tr data-row data-type="holding_register" id="r-hr-308"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">308<small>doc 309</small></td><td class="n">Clock Year</td><td class="d">Controller clock; write to sync with the BAS.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-309"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">309<small>doc 310</small></td><td class="n">Clock Month</td><td class="d">1-12.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-310"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">310<small>doc 311</small></td><td class="n">Clock Date</td><td class="d">Day of month, 1-31.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-311"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">311<small>doc 312</small></td><td class="n">Clock Day of Week</td><td class="d">Calculated by the controller.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Monday; 1 = Tuesday; 2 = Wednesday; 3 = Thursday; 4 = Friday; 5 = Saturday; 6 = Sunday</td></tr>
<tr data-row data-type="holding_register" id="r-hr-312"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">312<small>doc 313</small></td><td class="n">Clock Hour</td><td class="d">0-23.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-313"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">313<small>doc 314</small></td><td class="n">Clock Minute</td><td class="d">0-59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-314"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">314<small>doc 315</small></td><td class="n">Clock Second</td><td class="d">0-59.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-315"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">315<small>doc 316</small></td><td class="n">Units (English/Metric)</td><td class="d">Unit system for all network values; default English.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = English; 1 = Metric</td></tr>
<tr data-row data-type="holding_register" id="r-hr-316"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">316<small>doc 317</small></td><td class="n">Chiller Model</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Centrifugal; 1 = Water cooled; 2 = Air cooled; 3 = Heat pump; 9 = Other</td></tr>
<tr data-row data-type="holding_register" id="r-hr-317"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">317<small>doc 318-327</small></td><td class="n">Chiller Location</td><td class="d">Up to 20 ASCII characters, two per register, first character in the high byte.</td><td class="f">STRING[20]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-333"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">333<small>doc 334-338</small></td><td class="n">Application Software Version</td><td class="d">Up to 10 ASCII characters, two per register, first character in the high byte.</td><td class="f">STRING[10]</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1808"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1808<small>doc 1809</small></td><td class="n">Circuit 2 Compressor 1 Oil Feed Pressure</td><td class="d">psi x10 (kPa x10 in Metric); signed range.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1848"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1848<small>doc 1849</small></td><td class="n">Circuit 1 Compressor 1 Oil Feed Pressure</td><td class="d">psi x10 (kPa x10 in Metric); signed range.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1967"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1967<small>doc 1968</small></td><td class="n">Circuit 2 Liquid Line Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1983"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1983<small>doc 1984</small></td><td class="n">Circuit 1 Liquid Line Refrigerant Temperature</td><td class="d">°F x10 (°C x10 when Units = Metric).</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Network settings (address 1, 38400 bps, parity None, two stop bits, response delay, Com LED timeout) are from the companion manual IM 969-7, MicroTech Chiller Unit Controller Modbus Communication Module (Oct 2023): https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Daikin_Applied_IM_969-7_MT_Chiller_Modbus_Comm_Manual.pdf/</li><li>ED 15121 is shared by AGZ, AMZ, AWS, AWV, ADS, WME-B and WWV/TWV chillers. Only points that Table 3 marks in the WWV/TWV column are listed.</li><li>Two-register counters: the document&#x27;s worked example (run hours 99900 = 0x0001863C stored as 74 = 0x863C, 75 = 0x0001) puts the low word in the lower register, so they are CDAB.</li><li>Strings: two ASCII characters per register, leftmost character in the lowest register and in the high byte (Figure 1 example: 0x3235 = &#x27;25&#x27;).</li><li>The document never defines &#x27;x 10&#x27;. Its ranges and defaults (for example &#x27;Default: 43.88°F x 10&#x27;, &#x27;0-100% x 10&#x27;) only make sense as raw = value x 10, so those registers use scale 0.1.</li><li>Signedness is not stated. A register is INT16 when its published English or Metric range goes negative; otherwise UINT16. Condenser pressure is UINT16 because 4826 kPa x10 does not fit a signed register.</li><li>Units follow register 316 (English default). Units shown are the English ones (°F, psi); in Metric the same registers carry °C and kPa with the same multiplier.</li><li>Left out: Circuit 1 Evaporator Saturated Refrigerant Temperature (42), because ED 15121-13 prints its range without the &#x27;x 10&#x27; that the other circuits&#x27; copies carry, so its scaling is not settled.</li><li>Left out: the individual per-alarm registers (Tables 9-12) and the alarm index/code meanings; the alarm text for each index and code is in the document. Alarm codes carry the index in the high byte and circuit/compressor/level in the low byte (Figure 2).</li><li>Circuits 1 and 2 are listed; the document also has circuit 3 and 4 slots, which are left out here.</li><li>Left out: points Table 3 does not mark for WWV/TWV (outdoor air temperature, chiller current, total kW, compressor VFD temperature, flow rates, heat-recovery temperatures, extra compressor slots).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) have?</summary><p>This map lists 76 registers: 76 holding registers. 17 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 1-based (subtract 1 for the wire address). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. ED 15121 prints holding registers without the 4xxxx prefix (register 8 = 40008) and states the module is zero-based: register 40003 goes out as 0002 in the PDU. Wire address = printed number - 1.</p></details><details><summary>What byte order does the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) use for 32-bit values?</summary><p>Multi-register values in this map use CDAB (low word first (word-swapped)). Set your client to this order for every 32/64-bit value in the table.</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)?</summary><p>Start with HR 0 Chiller Local/Remote (Local/Remote - network commands only work in Remote); HR 14 Chiller Status (Chiller status); HR 16 Evaporator Leaving Fluid Temperature (Leaving chilled water temperature); HR 12 Actual Capacity (Actual capacity); HR 8 Chiller Enable Setpoint (Network enable command); HR 34 Cool Setpoint - Network (Cooling setpoint command); HR 37 Capacity Limit Setpoint - Network (Capacity limit command); HR 4 Alarm Digital Output (Any alarm active); HR 29 Fault Alarm Index (Active fault index); HR 315 Units (English/Metric) (English/Metric flag).</p></details><details><summary>How do I enable Modbus control of the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller)?</summary><p>A Modbus communication module must be attached to the unit controller. Set Network Address and Baud Rate at the keypad (password 5321, View/Set Unit &gt; Modbus Setup), then Apply Changes = Yes to reboot the controller. Chiller Local/Remote (register 1) must read Remote (0) - it can only be changed at the keypad - or enable, mode, setpoint, capacity-limit and clear-alarm writes are ignored.</p></details><details><summary>What happens when the Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) loses Modbus communication?</summary><p>The module&#x27;s Com LED Timeout (0-3600 s, default 3 s) only turns the BUS LED red when the master stops polling; no control fallback on communication loss is documented. Enable, mode and clear-alarm commands have a Null value that falls back to Disable / Cool / Normal when nothing writes them.</p></details><details><summary>Where is the official Daikin Applied Navigator WWV / TWV water-cooled screw chiller (MicroTech controller) Modbus documentation?</summary><p>The source is MicroTech Chiller Unit Controller Protocol Information - Modbus Networks (ED 15121-13) (ED 15121-13), revision 2026-09, published free by Daikin Applied at https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15121-13.pdf/.</p></details></div>
<h2>More Daikin Applied Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin-applied/ads-global-screw-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied ADS air-cooled global screw chiller (MicroTech controller)</h3><p>Daikin Applied model ADS air-cooled global screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">92 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: ADS, Daikin ADS, Air-cooled Global Screw Chiller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewyk-ewak-cz-microtech-4" data-row><span class="k">Heat pump</span><h3>Daikin Applied EWAK-CZ / EWYK-CZ air-cooled chiller and heat pump (MicroTech 4, ICARO software)</h3><p>Daikin Applied Europe EWAK-CZ / EWYK-CZ units with MicroTech 4 controller, ICARO software and POL902 Modbus module, per D-EIGOC00204-26_00EN.</p><div class="meta">92 registers &middot; 29 writable &middot; RTU</div><span class="sr-only"> Also known as: EWYK-CZ, EWAK-CZ, EWA(Y)K-CZ, ICARO, D-EIGOC00204</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewaft-b-c-microtech-4" data-row><span class="k">Chiller (air-cooled)</span><h3>Daikin Applied EWAT-B / EWAFT-B / EWAT-C / EWAFT-C air-cooled inverter chillers (Microtech 4, ARES software)</h3><p>EWA(F)T-B and -C air-cooled chillers (F = free-cooling) with a Microtech 4 controller running ARES software, per D-EIGOC00207-24_05EN.</p><div class="meta">190 registers &middot; 31 writable &middot; RTU</div><span class="sr-only"> Also known as: EWAT-B, EWAFT-B, EWAT-C, EWAFT-C, EWA(F)T-B-C, EWAT~B, EWAFT~B, Daikin EWAT, ARES</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/ewwd-vz-microtech" data-row><span class="k">Chiller (water-cooled)</span><h3>Daikin Applied EWWD-VZ / EWWH-VZ / EWWS-VZ water-cooled inverter screw chillers (Microtech, Adam software)</h3><p>EWWD-VZ, EWWH-VZ and EWWS-VZ water-cooled inverter screw chillers with Microtech III or Microtech 4 controller running Adam software, per D-EIGOC00201-22_03EN.</p><div class="meta">198 registers &middot; 12 writable &middot; RTU</div><span class="sr-only"> Also known as: EWWD-VZ, EWWH-VZ, EWWS-VZ, EWWD(H)(S)_VZ, EWWD~VZ, EWWH~VZ, Daikin EWWD VZ, Adam</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmc-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMC-E magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMC E-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">79 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMC-E, WMC E-Vintage, Magnitude WMC, Daikin WMC, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-b-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WME B-vintage magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WME B-vintage water-cooled magnetic-bearing centrifugal chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">82 registers &middot; 15 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-B, WME B-Vintage, Magnitude WME B, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wme-microtech" data-row><span class="k">Chiller (water-cooled, magnetic-bearing centrifugal)</span><h3>Daikin Applied Magnitude WME magnetic-bearing chiller (MicroTech, Modbus)</h3><p>Magnitude WME C- and D-vintage and WME-C QUAD chillers with the MicroTech unit controller and Modbus communication module, per ED 19111-4.</p><div class="meta">90 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WME-C, WME-D, WME-C QUAD, Magnitude WME, Daikin WME</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/magnitude-wmt-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Magnitude WMT magnetic-bearing centrifugal chiller (MicroTech controller)</h3><p>Daikin Applied Magnitude WMT water-cooled magnetic-bearing centrifugal chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1.</p><div class="meta">73 registers &middot; 5 writable &middot; RTU</div><span class="sr-only"> Also known as: WMT, Magnitude WMT, Daikin WMT, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-centrifugal-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II centrifugal chillers WSC/WDC/WPV/WMC/WCC/HSC/HDC/TSC (Modbus module)</h3><p>McQuay/Daikin Applied water-cooled centrifugal chillers with the MicroTech II unit controller and Modbus Communication Module: WSC, WDC, WPV, WMC (magnetic bearing), WCC, HSC/HDC heat recovery and TSC Templifier, per ED 15063-2 (Dec 2005).</p><div class="meta">63 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: WSC, WDC, WPV, WMC, WCC, HSC, HDC, TSC, McQuay centrifugal Modbus, MicroTech II chiller, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/microtech-ii-scroll-screw-modbus" data-row><span class="k">Chiller</span><h3>Daikin Applied MicroTech II scroll and screw chillers AGZ/ACZ/WGZ/AGS/WGS (Modbus module)</h3><p>McQuay/Daikin Applied AGZ air-cooled and WGZ water-cooled global scroll chillers, ACZ scroll condensing units, and AGS/WGS global screw chillers with the MicroTech II controller and Modbus Communication Module, per ED 15063-2 (Dec 2005).</p><div class="meta">52 registers &middot; 7 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-A, AGZ-B, ACZ-A, ACZ-B, WGZ, AGS-B, AGS-C, WGS, AGZ, ACZ, AGS, McQuay global scroll Modbus, McQuay global screw Modbus, ED 15063</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-aws-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWS air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWS air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (both application-version columns, 2507500204 and earlier / 2507500205 and later, mark the same data points).</p><div class="meta">92 registers &middot; 18 writable &middot; RTU</div><span class="sr-only"> Also known as: AWS, Pathfinder AWS, Daikin AWS, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/pathfinder-awv-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Pathfinder AWV air-cooled screw chiller (MicroTech controller)</h3><p>Daikin Applied Pathfinder AWV variable-speed air-cooled screw chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13 (application 263220504 baseline; some points need newer code, marked per register).</p><div class="meta">96 registers &middot; 17 writable &middot; RTU</div><span class="sr-only"> Also known as: AWV, Pathfinder AWV, Pathfinder VFD air-cooled screw, MicroTech chiller unit controller, ED 15121</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/rebel-applied-microtech-4" data-row><span class="k">Rooftop unit</span><h3>Daikin Applied Rebel / Rebel Applied rooftop (MicroTech 4 controller)</h3><p>Daikin Applied Rebel Applied (DPSA, R-410A/R-32) and Rebel (DPS, R-32) packaged rooftops with MicroTech 4 controller and Modbus RTU module, per ED 19133-2 (Oct 2025).</p><div class="meta">112 registers &middot; 35 writable &middot; RTU</div><span class="sr-only"> Also known as: DPSA, DPS, Rebel Applied, Rebel, MicroTech 4 rooftop, ED 19133-2</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-d-e-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-D / AGZ-E air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ-D and AGZ-E air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">65 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-D, AGZ-E, AGZ D-Vintage, AGZ E-Vintage, ED 15121, Trailblazer AGZ-D, Trailblazer AGZ-E</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-agz-f-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AGZ-F air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AGZ F-vintage air-cooled scroll chillers with the MicroTech unit controller and BACnet/Modbus communication module set to Modbus, per ED 19131-1 (application 1.2.0 and later).</p><div class="meta">63 registers &middot; 6 writable &middot; RTU</div><span class="sr-only"> Also known as: AGZ-F, AGZ F-Vintage, Trailblazer AGZ, Trailblazer AGZ-F, ED 19131</span></a></li><li><a class="card" href="/modbus-register-maps/daikin-applied/trailblazer-amz-microtech" data-row><span class="k">Chiller</span><h3>Daikin Applied Trailblazer AMZ air-cooled scroll chiller (MicroTech controller)</h3><p>Daikin Applied Trailblazer AMZ air-cooled scroll chillers with the MicroTech chiller unit controller and Modbus communication module, per ED 15121-13.</p><div class="meta">63 registers &middot; 20 writable &middot; RTU</div><span class="sr-only"> Also known as: AMZ, Trailblazer AMZ, Daikin AMZ, ED 15121</span></a></li></ul><h2>Other chillers &amp; heat pumps register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/trane/ascend-acr-series-c-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACR Series C air-cooled chiller (Symbio 800)</h3><p>Trane Ascend model ACR Series C air-cooled chillers with the Symbio 800 controller, as listed in BAS-PTS021A-EN (11/15/2024).</p><div class="meta">765 registers &middot; 14 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACR, Ascend ACR, ACR Series C, Ascend air-cooled chiller ACR</span></a></li><li><a class="card" href="/modbus-register-maps/trane/rtac-uc800-native-modbus" data-row><span class="k">Chiller</span><h3>Trane RTAC air-cooled helical-rotary chiller (UC800 native Modbus profile)</h3><p>Trane RTAC air-cooled chillers on the Tracer UC800 controller using the UC800 native Modbus map in the Modbus section of BAS-PTS032A-EN (12/6/2024). Not the same register set as the Symbio 800 RTAC list (BAS-PTS023A-EN).</p><div class="meta">87 registers &middot; 5 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: RTAC UC800 native Modbus profile, Series R RTAC UC800 native Modbus, BAS-PTS032A-EN</span></a></li><li><a class="card" href="/modbus-register-maps/aermec/wtx-chiller" data-row><span class="k">Chiller</span><h3>Aermec WTX water-cooled chiller with Turbocor compressors (pCO5+ BMS)</h3><p>Aermec WTX oil-free (Danfoss Turbocor) water-cooled chillers with the pCO5+ controller, via the AER485P1 RS485 card or AERNET; BMS manual for WTX 5009100_00 (1705).</p><div class="meta">293 registers &middot; 4 writable &middot; RTU</div><span class="sr-only"> Also known as: WTX, TBX</span></a></li><li><a class="card" href="/modbus-register-maps/trane/centravac-simplex-symbio-800" data-row><span class="k">Chiller</span><h3>Trane CenTraVac simplex centrifugal chiller (Symbio 800)</h3><p>Trane single-compressor (simplex) CenTraVac water-cooled centrifugal chillers fitted with the Symbio 800 controller, as listed in the Simplex tables of BAS-PTS009C-EN (12/12/2025).</p><div class="meta">546 registers &middot; 15 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: CVHE, CVHF, CVHG, CVHH, CVHL, CVHM, CVHS, CVGF, CVR, CVZA, CVXA, CenTraVac Simplex Symbio 800, CenTraVac simplex</span></a></li><li><a class="card" href="/modbus-register-maps/trane/trusense-rmwh-refrigerant-monitor" data-row><span class="k">Sensor (refrigerant leak monitor for chiller plant rooms)</span><h3>Trane TruSense RMWH refrigerant monitor (up to 16 points)</h3><p>Trane TruSense RMWH multipoint photoacoustic refrigerant monitor with Modbus RTU selected, per IOM PART-SVX008A-EN (30 Sep 2025, preliminary).</p><div class="meta">76 registers &middot; 2 writable &middot; RTU</div><span class="sr-only"> Also known as: TruSense, RMWH, Trane refrigerant monitor, PART-SVX008A, RMWH-SVX001</span></a></li><li><a class="card" href="/modbus-register-maps/trane/ascend-acs-acx-symbio-800" data-row><span class="k">Chiller</span><h3>Trane Ascend ACS / ACX air-cooled scroll chiller and heat pump (Symbio 800)</h3><p>Trane Ascend ACS air-cooled scroll chillers and ACX air-to-water heat pumps with the Symbio 800 controller, as listed in BAS-PTS011A-EN (11/15/2024).</p><div class="meta">397 registers &middot; 16 writable &middot; RTU/TCP</div><span class="sr-only"> Also known as: ACS, ACX, Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Ascend air-to-water heat pump</span></a></li></ul><p><a href="https://easymodbus.com/modbus-register-maps/equipment/chillers-heat-pumps/">All chillers &amp; heat pumps Modbus register maps &rarr;</a></p>
<p class="updated">Source: <a href="https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15121-13.pdf/" rel="nofollow noopener" target="_blank">MicroTech Chiller Unit Controller Protocol Information - Modbus Networks (ED 15121-13) &middot; ED 15121-13 &middot; rev. 2026-09</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
