<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin DCOM-LT/MB Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Daikin DCOM-LT/MB Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin DCOM-LT/MB Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Daikin DCOM-LT/MB Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin DCOM-LT/MB Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Daikin DCOM-LT/MB Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb",
   "name": "Daikin DCOM-LT/MB Modbus Register List & Map | Easy Modbus",
   "description": "Daikin DCOM-LT/MB Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-10-29",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb#dataset",
   "name": "Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus register map",
   "description": "The DCOM-LT/MB is a small DIN-rail interface that sits on the Altherma P1P2 user-interface bus and exposes the heat pump as a Modbus RTU slave. Holding registers carry the commands and setpoints (on/off, mode, leaving water and room setpoints, domestic hot water, quiet mode, weather-curve offsets); input registers report the error state, running flags, temperatures and flow. Every register is one signed 16-bit word, with sensor temperatures in hundredths of a degree. Daikin DCOM-LT/MB Modbus register map: 32 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb",
   "keywords": [
    "Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus register map",
    "Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus registers",
    "Daikin Modbus map",
    "DCOM-LT-MB Modbus register map",
    "534-001 Modbus register map",
    "Altherma LT Modbus interface Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-10-29",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "DCOM-LT/MB Reference Manual (English)",
    "url": "https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/bms/dcom-lt-mb/DCOM-LT-MB_reference%20and%20installation%20manual_English.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps",
    "brand": {
     "@type": "Brand",
     "name": "Daikin"
    },
    "category": "Heat pump"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 32 registers: 19 input registers, 13 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual numbers registers by offset with 'Register Base 0', so the printed offset is the wire address. Its own example: holding register 1 = Modicon 40002, input register 20 = Modicon 30021."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with HR 4 Space heating/cooling on/off (Space heating/cooling on/off); HR 3 Operation mode (Operation mode); HR 1 Leaving water main heating setpoint (Heating leaving water setpoint); HR 10 DHW reheat setpoint (DHW setpoint); IR 21 Unit error (Unit error); IR 22 Unit error code (Error code); IR 42 Return water temperature (Return water temperature); IR 43 Domestic hot water temperature (DHW temperature); IR 44 Outside air temperature (Outside temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No software enable. Choose the operating mode on SW1.1-SW1.2 and the address on SW1.3-SW1.8; the DCOM answers as a Modbus slave once it has synchronised with the Altherma master."
     }
    },
    {
     "@type": "Question",
     "name": "What happens when the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps loses Modbus communication?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "If P1P2 communication with the Altherma master fails for 60 seconds the DCOM falls back to waiting for the master; after 3 more minutes it reports Timeout (unit error 1, error code U8). No Modbus-side watchdog is documented."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is DCOM-LT/MB Reference Manual (English) (534-252-A3), published free by Daikin at https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/bms/dcom-lt-mb/DCOM-LT-MB_reference%20and%20installation%20manual_English.pdf."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/dcom-lt-mb"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin/">Daikin</a></li><li aria-current="page">DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</li></ol>
<p class="eyebrow">Heat pump &middot; Modbus register map</p><h1><span class="mfr">Daikin</span> DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus register map</h1><p class="updated">Updated 29 October 2026</p>

<div class="answer"><b>Short answer</b><p>The DCOM-LT/MB is a small DIN-rail interface that sits on the Altherma P1P2 user-interface bus and exposes the heat pump as a Modbus RTU slave. Holding registers carry the commands and setpoints (on/off, mode, leaving water and room setpoints, domestic hot water, quiet mode, weather-curve offsets); input registers report the error state, running flags, temperatures and flow. Every register is one signed 16-bit word, with sensor temperatures in hundredths of a degree.</p>
<p>This page lists <strong>32 Modbus registers</strong> for the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps &mdash; 13 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin/">Daikin</a></dd></div><div><dt>Model</dt><dd>DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/pumps/">Heat pump</a></dd></div><div><dt>Registers</dt><dd>32 (13 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Default serial</dt><dd>9600 baud, 8N1</dd></div><div><dt>Documented addressing</dt><dd>0-based (the number printed is the address on the wire)</dd></div><div><dt>Also known as</dt><dd>DCOM-LT-MB, 534-001, Altherma LT Modbus interface</dd></div><div><dt>Source document</dt><dd><a href="https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/bms/dcom-lt-mb/DCOM-LT-MB_reference%20and%20installation%20manual_English.pdf" rel="nofollow noopener" target="_blank">DCOM-LT/MB Reference Manual (English) &middot; 534-252-A3</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin/dcom-lt-mb.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin/dcom-lt-mb.json">JSON</a>
  <a class="btn" href="https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/bms/dcom-lt-mb/DCOM-LT-MB_reference%20and%20installation%20manual_English.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h2>
<div class="answer"><b>Integration in brief</b><p>Wire P1P2 to the Altherma user interface and RS-485 to the master, set the slave address on DIP switches SW1.3-SW1.8, wait for the green status LED, then poll input registers 21-50 with function 04 and write setpoints with function 06 or 16.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-hr-4">HR 4</a></td><td class="n">Space heating/cooling on/off</td><td class="f">INT16</td><td>Space heating/cooling on/off</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-3">HR 3</a></td><td class="n">Operation mode</td><td class="f">INT16</td><td>Operation mode</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-1">HR 1</a></td><td class="n">Leaving water main heating setpoint</td><td class="f">INT16</td><td>Heating leaving water setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-10">HR 10</a></td><td class="n">DHW reheat setpoint</td><td class="f">INT16</td><td>DHW setpoint</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-ir-21">IR 21</a></td><td class="n">Unit error</td><td class="f">INT16</td><td>Unit error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-22">IR 22</a></td><td class="n">Unit error code</td><td class="f">UINT16</td><td>Error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-42">IR 42</a></td><td class="n">Return water temperature</td><td class="f">INT16</td><td>Return water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-43">IR 43</a></td><td class="n">Domestic hot water temperature</td><td class="f">INT16</td><td>DHW temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-44">IR 44</a></td><td class="n">Outside air temperature</td><td class="f">INT16</td><td>Outside temperature</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>No software enable. Choose the operating mode on SW1.1-SW1.2 and the address on SW1.3-SW1.8; the DCOM answers as a Modbus slave once it has synchronised with the Altherma master.</p></div><div class="ib"><h3>Communication loss &amp; watchdog</h3><p>If P1P2 communication with the Altherma master fails for 60 seconds the DCOM falls back to waiting for the master; after 3 more minutes it reports Timeout (unit error 1, error code U8). No Modbus-side watchdog is documented.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Reads are limited to 64 registers; function 06 for single writes, function 16 for up to 64.</li><li>Setpoint writes outside the configured range are clamped to the nearest limit; other out-of-range writes are ignored.</li><li>Sensor temperatures are signed and divided by 100; setpoints are whole degrees.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>Power: regulated 15-24 VDC, at least 80 mA (polarity independent).</li><li>RS-485 is fixed at 9600 baud, 8 data bits, no parity, 1 stop bit.</li><li>Connect the RS-485 common terminal C to the other devices&#x27; common; termination is not needed at 9600 baud, and if you add it you must add failsafe bias too.</li><li>Up to 32 devices per segment, bus topology, under 1000 m.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>With Altherma 2 and EKRUCBL / EKRUHML user interfaces the DCOM works only if no LAN adapter is connected.</li><li>Values read 32765 until synchronisation finishes; do not treat that as a temperature.</li></ul>
</section>
<h2 id="registers">Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>19</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>13</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">32 of 32 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-21"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">21</td><td class="n">Unit error</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = No error; 1 = Fault; 2 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-22"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">22</td><td class="n">Unit error code</td><td class="d">Two ASCII characters, high byte first; 11565 = &quot;--&quot; (no error).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">11565 = -- (no error); 21816 = U8 (DCOM timed out waiting for master)</td></tr>
<tr data-row data-type="input_register" id="r-ir-23"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">23</td><td class="n">Unit error sub code</td><td class="d">0-99 while an error exists; 32766 when there is none.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-30"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">30</td><td class="n">Circulation pump running</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-31"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">31</td><td class="n">Compressor run</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-32"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">32</td><td class="n">Booster heater run</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-33"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">33</td><td class="n">Disinfection operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-35"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">35</td><td class="n">Defrost/startup</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-36"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">36</td><td class="n">Hot start</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="input_register" id="r-ir-37"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">37</td><td class="n">3-way valve</td><td class="d">Which circuit the valve currently serves.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Space heating; 1 = DHW</td></tr>
<tr data-row data-type="input_register" id="r-ir-38"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">38</td><td class="n">Operation mode (actual)</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="input_register" id="r-ir-40"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">40</td><td class="n">Leaving water temperature pre PHE</td><td class="d">Before the plate heat exchanger.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-41"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">41</td><td class="n">Leaving water temperature pre BUH</td><td class="d">Before the backup heater.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-42"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">42</td><td class="n">Return water temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-43"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">43</td><td class="n">Domestic hot water temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-44"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">44</td><td class="n">Outside air temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-45"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">45</td><td class="n">Liquid refrigerant temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-49"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">49</td><td class="n">Flow rate</td><td class="d">Water flow; raw value is litres per minute x 100.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-50"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">50</td><td class="n">Remocon room temperature</td><td class="d">Room temperature measured by the user interface.</td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.01</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-1"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">1</td><td class="n">Leaving water main heating setpoint</td><td class="d">Whole °C, 25-55 range; out-of-range writes are clamped.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2</td><td class="n">Leaving water main cooling setpoint</td><td class="d">Whole °C, 5-22 range; out-of-range writes are clamped.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-3"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">3</td><td class="n">Operation mode</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Auto; 1 = Heating; 2 = Cooling</td></tr>
<tr data-row data-type="holding_register" id="r-hr-4"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">4</td><td class="n">Space heating/cooling on/off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-6"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">6</td><td class="n">Room thermostat heating setpoint</td><td class="d">Whole °C, 12-30 range.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-7"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">7</td><td class="n">Room thermostat cooling setpoint</td><td class="d">Whole °C, 15-35 range.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-9"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">9</td><td class="n">Quiet mode operation</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-10"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">10</td><td class="n">DHW reheat setpoint</td><td class="d">Domestic hot water target, whole °C, 30-60 range.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-12"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">12</td><td class="n">DHW reheat on/off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-13"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">13</td><td class="n">DHW booster mode on/off</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Off; 1 = On</td></tr>
<tr data-row data-type="holding_register" id="r-hr-53"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">53</td><td class="n">Weather dependent mode</td><td class="d">How the leaving water setpoint is chosen.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">0 = Fixed; 1 = Weather dependent; 2 = Fixed + scheduled; 3 = Weather dependent + scheduled</td></tr>
<tr data-row data-type="holding_register" id="r-hr-54"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">54</td><td class="n">Weather dependent LWT heating setpoint offset</td><td class="d">Shift of the heating curve, -10 to +10 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-55"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">55</td><td class="n">Weather dependent LWT cooling setpoint offset</td><td class="d">Shift of the cooling curve, -10 to +10 °C.</td><td class="f">INT16</td><td class="f"></td><td class="f"></td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Three special values can come back from any register when read as 16-bit: 32767 = register unsupported, 32766 = not available in the current configuration, 32765 = value not loaded yet. Expect 32765 everywhere while the DCOM synchronises with the Altherma (up to 8 minutes after power-up).</li><li>The manual types the setpoints and offsets as plain int16 with no scaling, so they are whole degrees; only the sensor temperatures (temp16) are in hundredths.</li><li>The DCOM can also run in Sequencer mode (used with the DCOM-LT/IO variant) and Smart Grid mode, chosen with DIP switches SW1.1-SW1.2 (SW1.1-SW1.4 in Smart Grid mode). Sequencer mode moves several input registers (for example outside air to 133); those alternative registers are not listed here.</li><li>Which functions actually work depends on the Altherma model and its user interface; unsupported ones return 32767 or 32766.</li><li>The unit error code is two ASCII characters packed into one register: high byte = first character, low byte = second (for example 14152 = &#x27;7H&#x27;). The sub code is a separate number.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps have?</summary><p>This map lists 32 registers: 19 input registers, 13 holding registers. 13 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers 0-based (the number printed is the address on the wire). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The manual numbers registers by offset with &#x27;Register Base 0&#x27;, so the printed offset is the wire address. Its own example: holding register 1 = Modicon 40002, input register 20 = Modicon 30021.</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps?</summary><p>Start with HR 4 Space heating/cooling on/off (Space heating/cooling on/off); HR 3 Operation mode (Operation mode); HR 1 Leaving water main heating setpoint (Heating leaving water setpoint); HR 10 DHW reheat setpoint (DHW setpoint); IR 21 Unit error (Unit error); IR 22 Unit error code (Error code); IR 42 Return water temperature (Return water temperature); IR 43 Domestic hot water temperature (DHW temperature); IR 44 Outside air temperature (Outside temperature).</p></details><details><summary>How do I enable Modbus control of the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps?</summary><p>No software enable. Choose the operating mode on SW1.1-SW1.2 and the address on SW1.3-SW1.8; the DCOM answers as a Modbus slave once it has synchronised with the Altherma master.</p></details><details><summary>What happens when the Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps loses Modbus communication?</summary><p>If P1P2 communication with the Altherma master fails for 60 seconds the DCOM falls back to waiting for the master; after 3 more minutes it reports Timeout (unit error 1, error code U8). No Modbus-side watchdog is documented.</p></details><details><summary>Where is the official Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps Modbus documentation?</summary><p>The source is DCOM-LT/MB Reference Manual (English) (534-252-A3), published free by Daikin at https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/bms/dcom-lt-mb/DCOM-LT-MB_reference%20and%20installation%20manual_English.pdf.</p></details></div>
<h2>More Daikin Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin/dta116a51" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)</h3><p>DTA116A51 adaptor with up to 16 VRV indoor units (D-NET 1-00 to 1-15), per functional specification CB13A033 first edition.</p><div class="meta">196 registers &middot; 49 writable &middot; RTU</div><span class="sr-only"> Also known as: DTA116A51, DIII-NET Modbus adaptor, D3NET Modbus adapter</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/ekmbdxb" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin EKMBDXB Modbus Interface DIII</h3><p>EKMBDXB7V1 Modbus RTU interface on the DIII-net of Daikin VRV, Sky Air, split (via KRP928), VAM/VKM ventilation, VRV hydrobox, air curtains, ERQ control box, heating and applied units; design guide 4P642495-1A (2022.02).</p><div class="meta">34 registers &middot; 9 writable &middot; RTU</div><span class="sr-only"> Also known as: EKMBDXB7V1, Modbus Interface DIII</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/ekmbpp1" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)</h3><p>EKMBPP1 and EKMBPP1A adapters on the P1P2 bus of Sky Air / VRV indoor units (up to 16), installation manual 4P720139-1C (2024.11).</p><div class="meta">158 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: EKMBPP1, EKMBPP1A</span></a></li></ul>
<p class="updated">Source: <a href="https://www.daikin.eu/content/dam/document-library/installation-manuals/ctrl/bms/dcom-lt-mb/DCOM-LT-MB_reference%20and%20installation%20manual_English.pdf" rel="nofollow noopener" target="_blank">DCOM-LT/MB Reference Manual (English) &middot; 534-252-A3</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
