<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-C75X0X538C", KEY="ga-consent", P="https://easymodbus.com/privacy.html";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{ad_storage:'denied',ad_user_data:'denied',ad_personalization:'denied',analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to understand which guides help. No ads, no cross-site tracking. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Daikin DTA116A51 Modbus Register List &amp; Map | Easy Modbus</title>
<meta name="description" content="Daikin DTA116A51 Modbus register map: 196 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<link rel="canonical" href="https://easymodbus.com/modbus-register-maps/daikin/dta116a51">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy Modbus">
<meta property="og:title" content="Daikin DTA116A51 Modbus Register List &amp; Map | Easy Modbus">
<meta property="og:description" content="Daikin DTA116A51 Modbus register map: 196 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta property="og:url" content="https://easymodbus.com/modbus-register-maps/daikin/dta116a51">
<meta property="og:image" content="https://easymodbus.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Daikin DTA116A51 Modbus Register List &amp; Map | Easy Modbus">
<meta name="twitter:description" content="Daikin DTA116A51 Modbus register map: 196 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.">
<meta name="twitter:image" content="https://easymodbus.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#2dd4bf;--ink:#0d0f11;--code:#101418;--ok:#5fd38d;--warn:#ffb454}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(45,212,191,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font:inherit;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important;cursor:pointer}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.88rem;min-width:980px}
table.pts th,table.pts td{text-align:left;padding:.5rem .65rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t,table.pts td.i,table.pts td.f{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
table.pts td.t{color:#cfe1f2}
table.pts td.i{text-align:right}
table.pts td.i small{display:block;color:var(--mut);font-size:.7rem}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts td.s{font-size:.82rem;min-width:200px}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
table.comms{border-collapse:collapse;width:100%;font-size:.86rem;min-width:720px}
table.comms th,table.comms td{text-align:left;padding:.45rem .6rem;border-bottom:1px solid var(--line);vertical-align:top}
table.comms thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.66rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.RW,.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.toast{color:var(--ok);font-family:"IBM Plex Mono",monospace;font-size:.76rem;align-self:center}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav{display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easymodbus.com/#org",
   "name": "Easy Modbus",
   "url": "https://easymodbus.com/",
   "logo": "https://easymodbus.com/icon.svg"
  },
  {
   "@type": "WebPage",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/dta116a51",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/dta116a51",
   "name": "Daikin DTA116A51 Modbus Register List & Map | Easy Modbus",
   "description": "Daikin DTA116A51 Modbus register map: 196 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "dateModified": "2026-11-17",
   "isPartOf": {
    "@id": "https://easymodbus.com/#site"
   },
   "mainEntity": {
    "@id": "https://easymodbus.com/modbus-register-maps/daikin/dta116a51#dataset"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easymodbus.com/modbus-register-maps/daikin/dta116a51#dataset",
   "name": "Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus register map",
   "description": "The DTA116A51 connects a Daikin VRV system's D-III NET bus to a Modbus RTU master. Input registers report adaptor readiness, which indoor units are connected, each unit's capabilities, on/off, mode, setpoint, room temperature and error state; holding registers send on/off, mode, fan and setpoint commands. Most per-unit registers pack several small fields into one word, so this map gives the single-bit flags directly and describes the multi-bit fields. Daikin DTA116A51 Modbus register map: 196 registers with addresses, data types, scaling and units, plus integration notes and a free CSV.",
   "url": "https://easymodbus.com/modbus-register-maps/daikin/dta116a51",
   "keywords": [
    "Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus register map",
    "Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus registers",
    "Daikin Modbus map",
    "DTA116A51 Modbus register map",
    "DIII-NET Modbus adaptor Modbus register map",
    "D3NET Modbus adapter Modbus register map"
   ],
   "isAccessibleForFree": true,
   "license": "https://easymodbus.com/terms",
   "creator": {
    "@id": "https://easymodbus.com/#org"
   },
   "publisher": {
    "@id": "https://easymodbus.com/#org"
   },
   "dateModified": "2026-11-17",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Functional Specifications D-NET/Modbus Communication adaptor DTA116A51",
    "url": "https://taphome.com/compatibility/devices/daikin-dta116a51-vrv/manufacturer/functional-specifications.pdf",
    "author": {
     "@type": "Organization",
     "name": "Daikin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)",
    "brand": {
     "@type": "Brand",
     "name": "Daikin"
    },
    "category": "VRF / split AC gateway"
   },
   "variableMeasured": [
    "Register table",
    "Wire address (0-based)",
    "Documented address",
    "Register name",
    "Data type",
    "Word order",
    "Scale",
    "Engineering units",
    "Access",
    "Enumeration / bit meanings"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/dta116a51.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easymodbus.com/modbus-register-maps/daikin/dta116a51.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easymodbus.com/modbus-register-maps/#catalog"
   }
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "What Modbus registers does the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This map lists 196 registers: 147 input registers, 49 holding registers. 49 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device."
     }
    },
    {
     "@type": "Question",
     "name": "Are the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus addresses 0-based or 1-based?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manufacturer's document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The spec lists 30001/40001-style registers and states that the request addresses them from zero (30001 is sent as 0, 40001 as 0). Its example frames confirm it: register 31001 is requested as 0x03E8 and 42002 as 0x07D1."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum Modbus registers to integrate the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IR 0 Adaptor status (Adaptor ready); IR 1 Indoor unit connection status (Which indoor units are connected); IR 5 Indoor unit communication status (Indoor unit communication errors); IR 2000 IU 1-00 status 1 (Unit 1-00 on/off and fan); IR 2002 IU 1-00 setpoint (Unit 1-00 setpoint); IR 2004 IU 1-00 room temperature (Unit 1-00 room temperature); HR 2000 IU 1-00 control 1 (Unit 1-00 on/off and fan command); HR 2002 IU 1-00 setpoint command (Unit 1-00 setpoint command)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable Modbus control of the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the Modbus slave address (1-15, 0 = Modbus off) on DIP switch DS2 and baud, stop bits and parity on DS1. Holding register 40001 sets whether the adaptor is D-NET master; set it to slave (bit 8 = 0) when another central controller is on the VRV system."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Functional Specifications D-NET/Modbus Communication adaptor DTA116A51 (CB13A033), revision 2013-08-09. Daikin doesn't publish it on its own website, so this map was re-typed from a free copy at https://taphome.com/compatibility/devices/daikin-dta116a51-vrv/manufacturer/functional-specifications.pdf. It may be an older revision, so check it against the live unit."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easymodbus.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "Modbus register maps",
     "item": "https://easymodbus.com/modbus-register-maps/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Daikin",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DTA116A51 D-NET / Modbus communication adaptor (VRV)",
     "item": "https://easymodbus.com/modbus-register-maps/daikin/dta116a51"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy Modbus</b></a>
  <nav aria-label="Site"><a href="/modbus-register-maps/" class="on">Register maps</a><a href="/#tools">Tools</a><a href="/#guides">Guides</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/modbus-register-maps/">Modbus register maps</a></li><li><a href="/modbus-register-maps/daikin/">Daikin</a></li><li aria-current="page">DTA116A51 D-NET / Modbus communication adaptor (VRV)</li></ol>
<p class="eyebrow">VRF / split AC gateway &middot; Modbus register map</p><h1><span class="mfr">Daikin</span> DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus register map</h1><p class="updated">Updated 17 November 2026</p>

<div class="answer"><b>Short answer</b><p>The DTA116A51 connects a Daikin VRV system&#x27;s D-III NET bus to a Modbus RTU master. Input registers report adaptor readiness, which indoor units are connected, each unit&#x27;s capabilities, on/off, mode, setpoint, room temperature and error state; holding registers send on/off, mode, fan and setpoint commands. Most per-unit registers pack several small fields into one word, so this map gives the single-bit flags directly and describes the multi-bit fields.</p>
<p>This page lists <strong>196 Modbus registers</strong> for the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) &mdash; 49 writable &mdash;
with the table, 0-based wire address, data type, word order, scale, units and access of each, re-typed from
Daikin&rsquo;s own free documentation (linked below) and checked against it.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/modbus-register-maps/daikin/">Daikin</a></dd></div><div><dt>Model</dt><dd>DTA116A51 D-NET / Modbus communication adaptor (VRV)</dd></div><div><dt>Equipment type</dt><dd><a href="/modbus-register-maps/equipment/hvac-gateways/">VRF / split AC gateway</a></dd></div><div><dt>Registers</dt><dd>196 (49 writable)</dd></div><div><dt>Transport</dt><dd>Modbus RTU</dd></div><div><dt>Default unit ID</dt><dd>Not stated</dd></div><div><dt>Documented addressing</dt><dd>Modicon 3xxxx/4xxxx (drop the prefix, subtract 1)</dd></div><div><dt>Also known as</dt><dd>DTA116A51, DIII-NET Modbus adaptor, D3NET Modbus adapter</dd></div><div><dt>Source document</dt><dd><a href="https://taphome.com/compatibility/devices/daikin-dta116a51-vrv/manufacturer/functional-specifications.pdf" rel="nofollow noopener" target="_blank">Functional Specifications D-NET/Modbus Communication adaptor DTA116A51 &middot; CB13A033 &middot; rev. 2013-08-09 &middot; unofficial copy</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/modbus-register-maps/daikin/dta116a51.csv" download>Download CSV <small>all columns</small></a>
  <a class="btn" href="/modbus-register-maps/daikin/dta116a51.json">JSON</a>
  <a class="btn" href="https://taphome.com/compatibility/devices/daikin-dta116a51-vrv/manufacturer/functional-specifications.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
</div>
<section class="integ" id="integration"><h2>Integration notes: Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)</h2>
<div class="answer"><b>Integration in brief</b><p>Wait for 30001 = 1, read 30002 to see which indoor units exist, then poll each unit&#x27;s six status registers from 32001 with function 04 (up to 32 registers per read). Before commanding a unit, copy its current state into its three holding registers; the adaptor sends a command whenever a holding register value changes.</p></div>
<h3>Minimum registers to map</h3><p class="count">Addresses are 0-based wire addresses. Enough to monitor and run the unit; map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Register</th><th scope="col">Name</th><th scope="col">Type</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#r-ir-0">IR 0</a></td><td class="n">Adaptor status</td><td class="f">UINT16</td><td>Adaptor ready</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-1">IR 1</a></td><td class="n">Indoor unit connection status</td><td class="f">BITMAP16</td><td>Which indoor units are connected</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-5">IR 5</a></td><td class="n">Indoor unit communication status</td><td class="f">BITMAP16</td><td>Indoor unit communication errors</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2000">IR 2000</a></td><td class="n">IU 1-00 status 1</td><td class="f">BITMAP16</td><td>Unit 1-00 on/off and fan</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2002">IR 2002</a></td><td class="n">IU 1-00 setpoint</td><td class="f">INT16</td><td>Unit 1-00 setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-ir-2004">IR 2004</a></td><td class="n">IU 1-00 room temperature</td><td class="f">INT16</td><td>Unit 1-00 room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#r-hr-2000">HR 2000</a></td><td class="n">IU 1-00 control 1</td><td class="f">UINT16</td><td>Unit 1-00 on/off and fan command</td><td><span class="acc RW">Read/write</span></td></tr><tr><td class="t"><a href="#r-hr-2002">HR 2002</a></td><td class="n">IU 1-00 setpoint command</td><td class="f">INT16</td><td>Unit 1-00 setpoint command</td><td><span class="acc RW">Read/write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable Modbus control &amp; writes</h3><p>Set the Modbus slave address (1-15, 0 = Modbus off) on DIP switch DS2 and baud, stop bits and parity on DS1. Holding register 40001 sets whether the adaptor is D-NET master; set it to slave (bit 8 = 0) when another central controller is on the VRV system.</p></div></div>
<h3>Byte order &amp; addressing</h3><ul class="notes"><li>Function 03 is not supported: read input registers with 04, write holding registers with 06 or 16 (up to 30 registers).</li><li>Reads are limited to 32 registers per request.</li><li>Holding registers are not refreshed from the units; if they are not kept in step with the input registers, a command can be skipped or undo a change made at a remote controller.</li></ul>
<h3>Network setup</h3><ul class="notes"><li>DS1-2: 9600 (off) or 19200 (on) baud. DS1-3 off = 1 stop bit with parity, on = 2 stop bits, no parity. DS1-4 parity even (off) or odd (on).</li><li>Leave a silent interval (5 ms at 9600, 2.5 ms at 19200) plus 20 ms between a reply and the next query.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Daikin limits commands to about 7,000 per indoor unit per year; avoid writing values that did not change.</li><li>With an RQCEQ-PY1 outdoor unit, synchronise the operation mode register with the unit&#x27;s actual mode before writing a setpoint.</li></ul>
</section>
<h2 id="registers">Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus registers</h2>
<p class="count">Address = 0-based wire address (the documented number is shown under it when it differs) &middot;
Order: ABCD = high word first, CDAB = low word first &middot; Scale: engineering value = raw &times; scale.</p>
<ul class="chips" aria-label="Filter by register table"><li><button type="button" class="chip" data-chip-for="regs" data-type="input_register" aria-pressed="false" title="Input register">Input registers<b>147</b></button></li><li><button type="button" class="chip" data-chip-for="regs" data-type="holding_register" aria-pressed="false" title="Holding register">Holding registers<b>49</b></button></li></ul>
<div class="tools"><input class="search" type="search" placeholder="Filter registers &mdash; name, units, type&hellip;"
 aria-label="Filter registers" data-filter="regs"><span class="count" data-count-for="regs">196 of 196 shown</span></div>
<div class="tablewrap"><table class="pts" id="regs"><caption class="sr-only">Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus register map</caption><thead><tr><th scope="col">Table</th><th scope="col">Address</th><th scope="col">Name</th><th scope="col">Description</th><th scope="col">Type</th><th scope="col">Order</th><th scope="col">Scale</th><th scope="col">Units</th><th scope="col">Access</th><th scope="col">Values / bits</th></tr></thead><tbody>
<tr data-row data-type="input_register" id="r-ir-0"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">0<small>doc 30001</small></td><td class="n">Adaptor status</td><td class="d"></td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">0 = Not ready; 1 = Ready</td></tr>
<tr data-row data-type="input_register" id="r-ir-1"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1<small>doc 30002</small></td><td class="n">Indoor unit connection status</td><td class="d">1 = connected.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Indoor unit 1-00 connected; bit 1 = Indoor unit 1-01 connected; bit 2 = Indoor unit 1-02 connected; bit 3 = Indoor unit 1-03 connected; bit 4 = Indoor unit 1-04 connected; bit 5 = Indoor unit 1-05 connected; bit 6 = Indoor unit 1-06 connected; bit 7 = Indoor unit 1-07 connected; bit 8 = Indoor unit 1-08 connected; bit 9 = Indoor unit 1-09 connected; bit 10 = Indoor unit 1-10 connected; bit 11 = Indoor unit 1-11 connected; bit 12 = Indoor unit 1-12 connected; bit 13 = Indoor unit 1-13 connected; bit 14 = Indoor unit 1-14 connected; bit 15 = Indoor unit 1-15 connected</td></tr>
<tr data-row data-type="input_register" id="r-ir-5"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">5<small>doc 30006</small></td><td class="n">Indoor unit communication status</td><td class="d">1 = communication error.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Indoor unit 1-00 communication error; bit 1 = Indoor unit 1-01 communication error; bit 2 = Indoor unit 1-02 communication error; bit 3 = Indoor unit 1-03 communication error; bit 4 = Indoor unit 1-04 communication error; bit 5 = Indoor unit 1-05 communication error; bit 6 = Indoor unit 1-06 communication error; bit 7 = Indoor unit 1-07 communication error; bit 8 = Indoor unit 1-08 communication error; bit 9 = Indoor unit 1-09 communication error; bit 10 = Indoor unit 1-10 communication error; bit 11 = Indoor unit 1-11 communication error; bit 12 = Indoor unit 1-12 communication error; bit 13 = Indoor unit 1-13 communication error; bit 14 = Indoor unit 1-14 communication error; bit 15 = Indoor unit 1-15 communication error</td></tr>
<tr data-row data-type="input_register" id="r-ir-1000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1000<small>doc 31001</small></td><td class="n">IU 1-00 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1001<small>doc 31002</small></td><td class="n">IU 1-00 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1002<small>doc 31003</small></td><td class="n">IU 1-00 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1003<small>doc 31004</small></td><td class="n">IU 1-01 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1004<small>doc 31005</small></td><td class="n">IU 1-01 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1005<small>doc 31006</small></td><td class="n">IU 1-01 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1006<small>doc 31007</small></td><td class="n">IU 1-02 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1007<small>doc 31008</small></td><td class="n">IU 1-02 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1008<small>doc 31009</small></td><td class="n">IU 1-02 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1009<small>doc 31010</small></td><td class="n">IU 1-03 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1010<small>doc 31011</small></td><td class="n">IU 1-03 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1011<small>doc 31012</small></td><td class="n">IU 1-03 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1012<small>doc 31013</small></td><td class="n">IU 1-04 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1013<small>doc 31014</small></td><td class="n">IU 1-04 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1014<small>doc 31015</small></td><td class="n">IU 1-04 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1015<small>doc 31016</small></td><td class="n">IU 1-05 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1016<small>doc 31017</small></td><td class="n">IU 1-05 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1017<small>doc 31018</small></td><td class="n">IU 1-05 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1018<small>doc 31019</small></td><td class="n">IU 1-06 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1019<small>doc 31020</small></td><td class="n">IU 1-06 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1020<small>doc 31021</small></td><td class="n">IU 1-06 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1021<small>doc 31022</small></td><td class="n">IU 1-07 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1022<small>doc 31023</small></td><td class="n">IU 1-07 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1023<small>doc 31024</small></td><td class="n">IU 1-07 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1024<small>doc 31025</small></td><td class="n">IU 1-08 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1025<small>doc 31026</small></td><td class="n">IU 1-08 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1026<small>doc 31027</small></td><td class="n">IU 1-08 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1027<small>doc 31028</small></td><td class="n">IU 1-09 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1028<small>doc 31029</small></td><td class="n">IU 1-09 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1029<small>doc 31030</small></td><td class="n">IU 1-09 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1030<small>doc 31031</small></td><td class="n">IU 1-10 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1031<small>doc 31032</small></td><td class="n">IU 1-10 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1032<small>doc 31033</small></td><td class="n">IU 1-10 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1033"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1033<small>doc 31034</small></td><td class="n">IU 1-11 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1034<small>doc 31035</small></td><td class="n">IU 1-11 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1035"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1035<small>doc 31036</small></td><td class="n">IU 1-11 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1036<small>doc 31037</small></td><td class="n">IU 1-12 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1037<small>doc 31038</small></td><td class="n">IU 1-12 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1038<small>doc 31039</small></td><td class="n">IU 1-12 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1039"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1039<small>doc 31040</small></td><td class="n">IU 1-13 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1040<small>doc 31041</small></td><td class="n">IU 1-13 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1041"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1041<small>doc 31042</small></td><td class="n">IU 1-13 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1042<small>doc 31043</small></td><td class="n">IU 1-14 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1043"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1043<small>doc 31044</small></td><td class="n">IU 1-14 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1044<small>doc 31045</small></td><td class="n">IU 1-14 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1045<small>doc 31046</small></td><td class="n">IU 1-15 capabilities</td><td class="d">Bits 8-10 fan direction steps, bits 12-14 fan volume steps (see notes).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = Fan mode available; bit 1 = Cooling mode available; bit 2 = Heating mode available; bit 3 = Auto mode available; bit 4 = Dry mode available; bit 11 = Fan direction available; bit 15 = Fan volume available</td></tr>
<tr data-row data-type="input_register" id="r-ir-1046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1046<small>doc 31047</small></td><td class="n">IU 1-15 cooling setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-1047"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">1047<small>doc 31048</small></td><td class="n">IU 1-15 heating setpoint limits</td><td class="d">Low byte = upper limit, high byte = lower limit, each signed 8-bit °C.</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2000"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2000<small>doc 32001</small></td><td class="n">IU 1-00 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2001"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2001<small>doc 32002</small></td><td class="n">IU 1-00 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2002"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2002<small>doc 32003</small></td><td class="n">IU 1-00 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2003"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2003<small>doc 32004</small></td><td class="n">IU 1-00 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2004"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2004<small>doc 32005</small></td><td class="n">IU 1-00 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2005"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2005<small>doc 32006</small></td><td class="n">IU 1-00 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2006"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2006<small>doc 32007</small></td><td class="n">IU 1-01 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2007"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2007<small>doc 32008</small></td><td class="n">IU 1-01 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2008"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2008<small>doc 32009</small></td><td class="n">IU 1-01 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2009"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2009<small>doc 32010</small></td><td class="n">IU 1-01 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2010"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2010<small>doc 32011</small></td><td class="n">IU 1-01 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2011"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2011<small>doc 32012</small></td><td class="n">IU 1-01 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2012"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2012<small>doc 32013</small></td><td class="n">IU 1-02 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2013"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2013<small>doc 32014</small></td><td class="n">IU 1-02 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2014"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2014<small>doc 32015</small></td><td class="n">IU 1-02 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2015"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2015<small>doc 32016</small></td><td class="n">IU 1-02 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2016"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2016<small>doc 32017</small></td><td class="n">IU 1-02 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2017"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2017<small>doc 32018</small></td><td class="n">IU 1-02 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2018"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2018<small>doc 32019</small></td><td class="n">IU 1-03 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2019"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2019<small>doc 32020</small></td><td class="n">IU 1-03 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2020"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2020<small>doc 32021</small></td><td class="n">IU 1-03 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2021"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2021<small>doc 32022</small></td><td class="n">IU 1-03 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2022"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2022<small>doc 32023</small></td><td class="n">IU 1-03 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2023"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2023<small>doc 32024</small></td><td class="n">IU 1-03 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2024"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2024<small>doc 32025</small></td><td class="n">IU 1-04 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2025"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2025<small>doc 32026</small></td><td class="n">IU 1-04 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2026"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2026<small>doc 32027</small></td><td class="n">IU 1-04 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2027"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2027<small>doc 32028</small></td><td class="n">IU 1-04 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2028"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2028<small>doc 32029</small></td><td class="n">IU 1-04 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2029"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2029<small>doc 32030</small></td><td class="n">IU 1-04 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2030"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2030<small>doc 32031</small></td><td class="n">IU 1-05 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2031"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2031<small>doc 32032</small></td><td class="n">IU 1-05 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2032"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2032<small>doc 32033</small></td><td class="n">IU 1-05 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2033"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2033<small>doc 32034</small></td><td class="n">IU 1-05 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2034"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2034<small>doc 32035</small></td><td class="n">IU 1-05 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2035"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2035<small>doc 32036</small></td><td class="n">IU 1-05 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2036"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2036<small>doc 32037</small></td><td class="n">IU 1-06 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2037"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2037<small>doc 32038</small></td><td class="n">IU 1-06 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2038"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2038<small>doc 32039</small></td><td class="n">IU 1-06 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2039"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2039<small>doc 32040</small></td><td class="n">IU 1-06 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2040"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2040<small>doc 32041</small></td><td class="n">IU 1-06 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2041"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2041<small>doc 32042</small></td><td class="n">IU 1-06 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2042"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2042<small>doc 32043</small></td><td class="n">IU 1-07 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2043"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2043<small>doc 32044</small></td><td class="n">IU 1-07 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2044"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2044<small>doc 32045</small></td><td class="n">IU 1-07 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2045"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2045<small>doc 32046</small></td><td class="n">IU 1-07 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2046"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2046<small>doc 32047</small></td><td class="n">IU 1-07 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2047"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2047<small>doc 32048</small></td><td class="n">IU 1-07 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2048"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2048<small>doc 32049</small></td><td class="n">IU 1-08 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2049"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2049<small>doc 32050</small></td><td class="n">IU 1-08 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2050"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2050<small>doc 32051</small></td><td class="n">IU 1-08 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2051"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2051<small>doc 32052</small></td><td class="n">IU 1-08 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2052"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2052<small>doc 32053</small></td><td class="n">IU 1-08 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2053"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2053<small>doc 32054</small></td><td class="n">IU 1-08 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2054"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2054<small>doc 32055</small></td><td class="n">IU 1-09 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2055"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2055<small>doc 32056</small></td><td class="n">IU 1-09 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2056"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2056<small>doc 32057</small></td><td class="n">IU 1-09 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2057"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2057<small>doc 32058</small></td><td class="n">IU 1-09 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2058"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2058<small>doc 32059</small></td><td class="n">IU 1-09 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2059"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2059<small>doc 32060</small></td><td class="n">IU 1-09 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2060"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2060<small>doc 32061</small></td><td class="n">IU 1-10 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2061"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2061<small>doc 32062</small></td><td class="n">IU 1-10 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2062"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2062<small>doc 32063</small></td><td class="n">IU 1-10 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2063"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2063<small>doc 32064</small></td><td class="n">IU 1-10 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2064"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2064<small>doc 32065</small></td><td class="n">IU 1-10 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2065"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2065<small>doc 32066</small></td><td class="n">IU 1-10 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2066"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2066<small>doc 32067</small></td><td class="n">IU 1-11 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2067"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2067<small>doc 32068</small></td><td class="n">IU 1-11 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2068"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2068<small>doc 32069</small></td><td class="n">IU 1-11 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2069"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2069<small>doc 32070</small></td><td class="n">IU 1-11 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2070"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2070<small>doc 32071</small></td><td class="n">IU 1-11 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2071"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2071<small>doc 32072</small></td><td class="n">IU 1-11 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2072"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2072<small>doc 32073</small></td><td class="n">IU 1-12 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2073"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2073<small>doc 32074</small></td><td class="n">IU 1-12 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2074"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2074<small>doc 32075</small></td><td class="n">IU 1-12 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2075"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2075<small>doc 32076</small></td><td class="n">IU 1-12 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2076"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2076<small>doc 32077</small></td><td class="n">IU 1-12 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2077"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2077<small>doc 32078</small></td><td class="n">IU 1-12 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2078"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2078<small>doc 32079</small></td><td class="n">IU 1-13 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2079"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2079<small>doc 32080</small></td><td class="n">IU 1-13 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2080"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2080<small>doc 32081</small></td><td class="n">IU 1-13 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2081"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2081<small>doc 32082</small></td><td class="n">IU 1-13 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2082"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2082<small>doc 32083</small></td><td class="n">IU 1-13 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2083"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2083<small>doc 32084</small></td><td class="n">IU 1-13 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2084"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2084<small>doc 32085</small></td><td class="n">IU 1-14 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2085"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2085<small>doc 32086</small></td><td class="n">IU 1-14 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2086"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2086<small>doc 32087</small></td><td class="n">IU 1-14 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2087"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2087<small>doc 32088</small></td><td class="n">IU 1-14 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2088"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2088<small>doc 32089</small></td><td class="n">IU 1-14 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2089"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2089<small>doc 32090</small></td><td class="n">IU 1-14 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="input_register" id="r-ir-2090"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2090<small>doc 32091</small></td><td class="n">IU 1-15 status 1</td><td class="d">Bits 8-10 fan direction (7 = swing), bits 12-14 fan volume.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 0 = On; bit 2 = Forced off</td></tr>
<tr data-row data-type="input_register" id="r-ir-2091"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2091<small>doc 32092</small></td><td class="n">IU 1-15 status 2</td><td class="d">Packed: mode, filter sign, actual operation, cool/heat master (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2092"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2092<small>doc 32093</small></td><td class="n">IU 1-15 setpoint</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2093"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2093<small>doc 32094</small></td><td class="n">IU 1-15 error</td><td class="d">Bits 0-3 and 4-8: error code mapping values (see section 6 of the spec).</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 9 = Malfunction; bit 10 = Warning</td></tr>
<tr data-row data-type="input_register" id="r-ir-2094"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2094<small>doc 32095</small></td><td class="n">IU 1-15 room temperature</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="input_register" id="r-ir-2095"><td class="t"><abbr title="Input register, FC04 read">IR</abbr></td><td class="i">2095<small>doc 32096</small></td><td class="n">IU 1-15 temperature sensor status</td><td class="d"></td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc R">Read</span></td><td class="s">bit 8 = Temperature sensor error; bit 15 = Sensor data received</td></tr>
<tr data-row data-type="holding_register" id="r-hr-0"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">0<small>doc 40001</small></td><td class="n">Adaptor initial setting</td><td class="d">Stored in EEPROM; takes effect after a power cycle. Each bit defaults to 1.</td><td class="f">BITMAP16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s">bit 0 = Manage D-NET addresses 1-00 to 1-15; bit 8 = Adaptor is D-NET master (0 = slave); bit 15 = D-NET communication start (0 = stop)</td></tr>
<tr data-row data-type="holding_register" id="r-hr-2000"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2000<small>doc 42001</small></td><td class="n">IU 1-00 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2001"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2001<small>doc 42002</small></td><td class="n">IU 1-00 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2002"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2002<small>doc 42003</small></td><td class="n">IU 1-00 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2003"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2003<small>doc 42004</small></td><td class="n">IU 1-01 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2004"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2004<small>doc 42005</small></td><td class="n">IU 1-01 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2005"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2005<small>doc 42006</small></td><td class="n">IU 1-01 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2006"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2006<small>doc 42007</small></td><td class="n">IU 1-02 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2007"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2007<small>doc 42008</small></td><td class="n">IU 1-02 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2008"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2008<small>doc 42009</small></td><td class="n">IU 1-02 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2009"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2009<small>doc 42010</small></td><td class="n">IU 1-03 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2010"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2010<small>doc 42011</small></td><td class="n">IU 1-03 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2011"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2011<small>doc 42012</small></td><td class="n">IU 1-03 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2012"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2012<small>doc 42013</small></td><td class="n">IU 1-04 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2013"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2013<small>doc 42014</small></td><td class="n">IU 1-04 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2014"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2014<small>doc 42015</small></td><td class="n">IU 1-04 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2015"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2015<small>doc 42016</small></td><td class="n">IU 1-05 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2016"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2016<small>doc 42017</small></td><td class="n">IU 1-05 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2017"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2017<small>doc 42018</small></td><td class="n">IU 1-05 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2018"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2018<small>doc 42019</small></td><td class="n">IU 1-06 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2019"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2019<small>doc 42020</small></td><td class="n">IU 1-06 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2020"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2020<small>doc 42021</small></td><td class="n">IU 1-06 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2021"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2021<small>doc 42022</small></td><td class="n">IU 1-07 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2022"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2022<small>doc 42023</small></td><td class="n">IU 1-07 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2023"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2023<small>doc 42024</small></td><td class="n">IU 1-07 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2024"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2024<small>doc 42025</small></td><td class="n">IU 1-08 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2025"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2025<small>doc 42026</small></td><td class="n">IU 1-08 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2026"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2026<small>doc 42027</small></td><td class="n">IU 1-08 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2027"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2027<small>doc 42028</small></td><td class="n">IU 1-09 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2028"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2028<small>doc 42029</small></td><td class="n">IU 1-09 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2029"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2029<small>doc 42030</small></td><td class="n">IU 1-09 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2030"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2030<small>doc 42031</small></td><td class="n">IU 1-10 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2031"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2031<small>doc 42032</small></td><td class="n">IU 1-10 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2032"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2032<small>doc 42033</small></td><td class="n">IU 1-10 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2033"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2033<small>doc 42034</small></td><td class="n">IU 1-11 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2034"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2034<small>doc 42035</small></td><td class="n">IU 1-11 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2035"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2035<small>doc 42036</small></td><td class="n">IU 1-11 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2036"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2036<small>doc 42037</small></td><td class="n">IU 1-12 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2037"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2037<small>doc 42038</small></td><td class="n">IU 1-12 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2038"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2038<small>doc 42039</small></td><td class="n">IU 1-12 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2039"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2039<small>doc 42040</small></td><td class="n">IU 1-13 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2040"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2040<small>doc 42041</small></td><td class="n">IU 1-13 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2041"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2041<small>doc 42042</small></td><td class="n">IU 1-13 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2042"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2042<small>doc 42043</small></td><td class="n">IU 1-14 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2043"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2043<small>doc 42044</small></td><td class="n">IU 1-14 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2044"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2044<small>doc 42045</small></td><td class="n">IU 1-14 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2045"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2045<small>doc 42046</small></td><td class="n">IU 1-15 control 1</td><td class="d">Packed: bit 0 on/off, bits 4-7 = 6, fan direction, fan volume (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2046"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2046<small>doc 42047</small></td><td class="n">IU 1-15 control 2</td><td class="d">Packed: operation mode, filter sign reset, auto heat/cool select (see notes).</td><td class="f">UINT16</td><td class="f"></td><td class="f"></td><td></td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
<tr data-row data-type="holding_register" id="r-hr-2047"><td class="t"><abbr title="Holding register, FC03 read / FC06, FC16 write">HR</abbr></td><td class="i">2047<small>doc 42048</small></td><td class="n">IU 1-15 setpoint command</td><td class="d"></td><td class="f">INT16</td><td class="f"></td><td class="f">&times; 0.1</td><td>°C</td><td><span class="acc RW">Read/write</span></td><td class="s"></td></tr>
</tbody></table></div>
<h2>Notes on this map</h2><ul class="notes"><li>Daikin does not appear to host this specification publicly; the link is the unaltered Daikin Industries document as mirrored by the integrator TapHome.</li><li>Per-unit blocks repeat: capabilities every 3 registers from 31001, status every 6 from 32001, control every 3 from 42001, for D-NET addresses 1-00 to 1-15.</li><li>Packed fields (from the spec&#x27;s bit diagrams): capability word bits 8-10 fan direction level (1 fix, 2-5 = 2-5 step), bit 11 fan direction available, bits 12-14 fan volume steps (1 fix, 2 two-step, 3 three-step), bit 15 fan volume available. Status 1 bits 8-10 fan direction (0-4 = P0-P4, 7 = swing), bits 12-14 fan volume (1 L, 3 M, 5 H). Status 2 bits 0-3 operation mode, 4-7 filter sign (0 off, 1-15 on), 8-11 actual operation (0 fan, 1 heat, 2 cool), 14-15 cool/heat master (0 undecided, 1 slave, 2 master).</li><li>Control 1 (42001+3n): bit 0 on/off, bits 4-7 fan control flag that must be 6, bits 8-10 fan direction (0-4 P0-P4, 6 stop, 7 swing), bits 12-14 fan volume (1 L, 3 M, 5 H; 0 if the unit has no fan volume capability). Control 2: bits 0-3 mode (0 fan, 1 heat, 2 cool, 3 auto, 6 setpoint, 7 dry), bits 4-7 filter sign reset (15 = reset, then write 0 again), bits 8-11 heat/cool setpoint selection in auto (1 heat, 2 cool).</li><li>Setpoint limit registers hold two signed 8-bit values (°C) in one word; they are listed as UINT16 because the schema has no 8-bit type.</li><li>Left out: the error code mapping table (section 6), which converts the two mapping values into Daikin error codes.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A register map tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or options. Read a few registers
and compare them with the unit&rsquo;s own display; for a 32-bit value the
<a href="/modbus-float-decoder">float and byte-order decoder</a> shows all four word orders at once, so a wrong
word order or scale is obvious. New to this? Read
<a href="/guides/what-is-a-modbus-register-map">what a register map is</a> and
<a href="/guides/modbus-address-off-by-one">why addresses are off by one</a>.</p></div>
<h2>Questions about the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)</h2><div class="faq"><details open><summary>What Modbus registers does the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) have?</summary><p>This map lists 196 registers: 147 input registers, 49 holding registers. 49 of them can be written. Registers vary with firmware, options and configuration, so confirm against the device.</p></details><details><summary>Are the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus addresses 0-based or 1-based?</summary><p>The manufacturer&#x27;s document numbers registers Modicon 3xxxx/4xxxx (drop the prefix, subtract 1). Every address on this page is the 0-based wire address you put in the request; the documented number is shown under it where it differs. The spec lists 30001/40001-style registers and states that the request addresses them from zero (30001 is sent as 0, 40001 as 0). Its example frames confirm it: register 31001 is requested as 0x03E8 and 42002 as 0x07D1.</p></details><details><summary>What are the minimum Modbus registers to integrate the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)?</summary><p>Start with IR 0 Adaptor status (Adaptor ready); IR 1 Indoor unit connection status (Which indoor units are connected); IR 5 Indoor unit communication status (Indoor unit communication errors); IR 2000 IU 1-00 status 1 (Unit 1-00 on/off and fan); IR 2002 IU 1-00 setpoint (Unit 1-00 setpoint); IR 2004 IU 1-00 room temperature (Unit 1-00 room temperature); HR 2000 IU 1-00 control 1 (Unit 1-00 on/off and fan command); HR 2002 IU 1-00 setpoint command (Unit 1-00 setpoint command).</p></details><details><summary>How do I enable Modbus control of the Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV)?</summary><p>Set the Modbus slave address (1-15, 0 = Modbus off) on DIP switch DS2 and baud, stop bits and parity on DS1. Holding register 40001 sets whether the adaptor is D-NET master; set it to slave (bit 8 = 0) when another central controller is on the VRV system.</p></details><details><summary>Where is the official Daikin DTA116A51 D-NET / Modbus communication adaptor (VRV) Modbus documentation?</summary><p>The source is Functional Specifications D-NET/Modbus Communication adaptor DTA116A51 (CB13A033), revision 2013-08-09. Daikin doesn&#x27;t publish it on its own website, so this map was re-typed from a free copy at https://taphome.com/compatibility/devices/daikin-dta116a51-vrv/manufacturer/functional-specifications.pdf. It may be an older revision, so check it against the live unit.</p></details></div>
<h2>More Daikin Modbus register maps</h2><ul class="grid"><li><a class="card" href="/modbus-register-maps/daikin/dcom-lt-mb" data-row><span class="k">Heat pump</span><h3>Daikin DCOM-LT/MB Modbus interface for Daikin Altherma LT heat pumps</h3><p>Daikin Altherma low-temperature (LT) air-to-water heat pumps fitted with the DCOM-LT/MB (model number 534-001) P1P2-to-Modbus RTU interface, standard operating mode, per reference manual 534-252-A3.</p><div class="meta">32 registers &middot; 13 writable &middot; RTU</div><span class="sr-only"> Also known as: DCOM-LT-MB, 534-001, Altherma LT Modbus interface</span></a></li><li><a class="card" href="/modbus-register-maps/daikin/ekmbpp1" data-row><span class="k">VRF / split AC gateway</span><h3>Daikin EKMBPP1 / EKMBPP1A Modbus adapter (Sky Air / VRV P1P2)</h3><p>EKMBPP1 and EKMBPP1A adapters on the P1P2 bus of Sky Air / VRV indoor units (up to 16), installation manual 4P720139-1C (2024.11).</p><div class="meta">158 registers &middot; 19 writable &middot; RTU</div><span class="sr-only"> Also known as: EKMBPP1, EKMBPP1A</span></a></li></ul>
<p class="updated">Source: <a href="https://taphome.com/compatibility/devices/daikin-dta116a51-vrv/manufacturer/functional-specifications.pdf" rel="nofollow noopener" target="_blank">Functional Specifications D-NET/Modbus Communication adaptor DTA116A51 &middot; CB13A033 &middot; rev. 2013-08-09 &middot; unofficial copy</a>.
Register numbers, types, scaling and units are reproduced as published; descriptions are our own.</p>

</main>
<footer><div class="wrap">
  <p>Register maps are re-typed from each manufacturer&rsquo;s free public documentation, checked against it a
  second time, and linked to the original. Registers vary by firmware, options and configuration &mdash; always
  confirm against the live device before you write to it. Brand names identify the equipment only; easymodbus.com is
  not affiliated with any manufacturer listed. Spotted an error, or want a map removed? Email
  <a href="mailto:webmaster@easymodbus.com">webmaster@easymodbus.com</a>.</p>
  <p><a href="/">Home</a> &middot; <a href="/modbus-register-maps/">Register maps</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
})();
</script>
</body>
</html>
